Incident No.,Incident_Date,Site,Type,Brief Description,Maint_Count_1d_before,Maint_Count_3d_before,Maint_Count_7d_before,Maint_Count_14d_before,Maint_Count_30d_before,Maint_Count_60d_before,Maint_Count_90d_before,Maint_Count_1d_after,Maint_Count_3d_after,Maint_Count_7d_after,Maint_Count_14d_after,Maint_Count_30d_after,Maint_Count_60d_after,Maint_Count_90d_after
INC-1475522,2025-12-08,Cheyenne WY,<Undefined>,PSLL-1330 does not trip NH3 feed pump,33,33,151,205,384,760,1131,42,43,105,154,166,167,168
INC-1475521,2025-12-08,Cheyenne WY,<Undefined>,"P802B low lube pressure trip does not work, PSLL2422",33,33,151,205,384,760,1131,42,43,105,154,166,167,168
INC-1475520,2025-12-08,Cheyenne WY,<Undefined>,LAHH116 and PAHH-3 are currently in alarm.,33,33,151,205,384,760,1131,42,43,105,154,166,167,168
INC-1475501,2025-12-07,Cheyenne WY,<Undefined>,M-505 load out conveyer had slight spill that was left unnoticed for extended time period causing the belt to get off alignment and fold over on itself. ,0,27,118,172,351,747,1122,33,42,43,105,166,167,168
INC-1475420,2025-12-07,Cheyenne WY,<Undefined>,Heating system for Rotary Dryer Bull Gear lube oil not connected,0,27,118,172,351,747,1122,33,42,43,105,166,167,168
INC-1475294,2025-11-22,Cheyenne WY,<Undefined>,Valve Rendered Unusable without MOC,1,38,83,179,367,765,1139,0,54,54,172,326,339,339
INC-1475283,2025-12-04,Cheyenne WY,<Undefined>,"Operator slipped and fell on ice in roadway, causing shoulder injury",49,118,118,203,415,780,1123,27,27,70,132,191,194,195
INC-1475248,2025-12-03,Cheyenne WY,<Undefined>,North Chlorine cylinder regulator was wisping chlorine in #1 cooling tower. ,52,91,91,183,419,753,1130,49,49,91,154,213,216,217
INC-1475207,2025-11-27,Cheyenne WY (DNTI),Incident,"Reporting only- While stepping out of the truck onto uneven ground, employee rolled their ankle.",0,54,85,169,382,753,1083,0,0,118,161,272,285,285
INC-1475201,2025-11-25,Cheyenne WY,Incident,Inconsistent RPM on North Cooper,54,54,102,208,396,753,1129,21,21,90,181,293,306,306
INC-1475198,2025-12-01,Cheyenne WY,Incident,Leak on gas line from 2nd Separator,39,39,93,176,367,737,1115,69,118,151,223,282,285,285
INC-1475196,2025-12-01,Cheyenne WY,<Undefined>,Condensate leak on line to top of 1st Absorber,39,39,93,176,367,737,1115,69,118,151,223,282,285,285
INC-1475195,2025-11-30,Cheyenne WY,<Undefined>,"NH3 Feed Pump Gearbox Lube Oil Pump, P-801C3, tripping",0,0,54,137,328,720,1081,39,91,118,161,278,285,285
INC-1475194,2025-11-29,Cheyenne WY,Incident,Lines between the Overhead Condensers and NH3 Receiver found partially plugged,0,0,54,137,361,737,1081,0,69,118,161,278,285,285
INC-1475192,2025-11-29,Cheyenne WY,Incident,"Condensate to Vent Condenser, V-809, found plugged",0,0,54,137,361,737,1081,0,69,118,161,278,285,285
INC-1475191,2025-11-29,Cheyenne WY,Incident,HP CO2 Line into the Reactor plugged with urea solids,0,0,54,137,361,737,1081,0,69,118,161,278,285,285
INC-1475190,2025-11-29,Cheyenne WY,<Undefined>,"Ammonia Feed Pump Gearbox Oil Pump, P-801C3, tripping",0,0,54,137,361,737,1081,0,69,118,161,278,285,285
INC-1475189,2025-11-28,Cheyenne WY,Incident,"Debris found in LCV-1622, level control valve of 1st Separator",0,21,55,137,370,753,1081,0,39,118,161,272,285,285
INC-1475188,2025-11-28,Cheyenne WY,Incident,"Ammonia Feed Pump, P-801, east rod leaking",0,21,55,137,370,753,1081,0,39,118,161,272,285,285
INC-1475187,2025-11-28,Cheyenne WY,Incident,"Leaking check valve flange on condensate line to Vent Condenser, V-809",0,21,55,137,370,753,1081,0,39,118,161,272,285,285
INC-1475186,2025-11-28,Cheyenne WY,<Undefined>,Broken backflush valve for sand filters,0,21,55,137,370,753,1081,0,39,118,161,272,285,285
INC-1475185,2025-11-28,Cheyenne WY,<Undefined>,"Bad valves on Ammonia Feed Pump, P-801",0,21,55,137,370,753,1081,0,39,118,161,272,285,285
INC-1475184,2025-11-27,Cheyenne WY,<Undefined>,Ammonia Feed Pump suction PSV-1330 weeping,0,54,85,169,382,753,1083,0,0,118,161,272,285,285
INC-1475183,2025-11-27,Cheyenne WY,<Undefined>,Flange leak on 2nd Condenser in Urea,0,54,85,169,382,753,1083,0,0,118,161,272,285,285
INC-1475182,2025-11-26,Cheyenne WY,<Undefined>,"Middle rod leak on Ammonia Feed Pump, P-801",21,54,92,188,396,753,1110,0,0,91,160,272,285,285
INC-1475181,2025-11-26,Cheyenne WY,<Undefined>,"Ammonia Booster Pump, P-815D, found locked up",21,54,92,188,396,753,1110,0,0,91,160,272,285,285
INC-1475180,2025-11-26,Cheyenne WY,<Undefined>,"Bad valves found in Ammonia Feed Pump, P-801 ",21,54,92,188,396,753,1110,0,0,91,160,272,285,285
INC-1475101,2025-12-02,Cheyenne WY,<Undefined>,Disposal Well 2 FT not reading correctly.,69,69,90,171,397,731,1131,52,79,121,184,243,246,247
INC-1475100,2025-12-02,Cheyenne WY,<Undefined>,GC does not recognize server after Windows update,69,69,90,171,397,731,1131,52,79,121,184,243,246,247
INC-1474935,2025-11-29,Cheyenne WY,Near Miss,Opacity meter showing false high,0,0,54,137,361,737,1081,0,69,118,161,278,285,285
INC-1474642,2025-11-24,Cheyenne WY,Hazard,1215AIT6010 CHLORINE DOSING SET NAP#4 FAILED INSPECTION,33,34,116,212,375,761,1133,54,54,93,205,326,339,339
INC-1474638,2025-11-23,Cheyenne WY,Near Miss,MCC100 tripped causing loss of internet to C1 & emulsions (also see INC-1474576),0,31,83,179,342,749,1139,33,54,54,172,326,339,339
INC-1474576,2025-11-22,Cheyenne WY,Incident,P-151A pump tripped (also see INC-1474638),1,38,83,179,367,765,1139,0,54,54,172,326,339,339
INC-1474575,2025-11-24,Cheyenne WY,Incident,M-460 A conveyer stop running in auto ,33,34,116,212,375,761,1133,54,54,93,205,326,339,339
INC-1474440,2025-11-20,Cheyenne WY,Incident,Power blip caused multiple pumps to trip,37,82,114,209,406,787,1138,31,31,85,203,308,370,370
INC-1474427,2025-11-20,Cheyenne WY,Incident,Cooling Water Riser nipple began leaking on the Absorber Tower,37,82,114,209,406,787,1138,31,31,85,203,308,370,370
INC-1474394,2025-11-19,Cheyenne WY,Incident,Welding slag on MDEA-saturated insulation blanket - began to smolder; extinguished quickly,17,52,103,196,397,757,1145,37,38,92,183,315,377,377
INC-1474315,2025-11-18,Cheyenne WY,Incident,LV401 leaking NH3 out of packing,45,45,116,205,390,750,1159,17,48,102,171,325,387,387
INC-1474306,2025-11-06,Cheyenne WY,Hazard,Plugged Ditches,48,95,128,188,410,772,1133,31,31,127,209,382,548,549
INC-1474276,2025-11-15,Cheyenne WY,Incident,Valves got hot on 3rd stage SCB syn.,0,51,96,191,377,759,1146,0,45,83,137,360,422,422
INC-1474042,2025-11-13,Cheyenne WY,Incident,M-501 Conveyor Belt  bearing  went out and is causing damage to the shaft. ,51,96,127,224,421,790,1146,32,32,114,169,330,454,454
INC-1473921,2025-11-11,Cheyenne WY,Incident,Failed hydraulic hose on transloader.,45,45,109,194,384,739,1137,39,71,116,208,369,492,493
INC-1473903,2025-11-10,Cheyenne WY,Incident,Prill Tower fan vibration.,25,25,120,188,364,749,1135,45,96,131,212,393,517,518
INC-1473848,2025-11-06,Cheyenne WY,Incident,Operator was changing oil absorbent pads on the compressor deck. He stepped down and felt a sharp pain in his hamstring area.,48,95,128,188,410,772,1133,31,31,127,209,382,548,549
INC-1473847,2025-11-10,Cheyenne WY,Near Miss,Prill hopper car leaking.,25,25,120,188,364,749,1135,45,96,131,212,393,517,518
INC-1473792,2025-11-10,Cheyenne WY,Incident,F cyclone motor mounting bolts failed and chain broken,25,25,120,188,364,749,1135,45,96,131,212,393,517,518
INC-1473609,2025-11-06,Cheyenne WY,Hazard,Consistent high amp alarm on coating drum.,48,95,128,188,410,772,1133,31,31,127,209,382,548,549
INC-1473562,2025-11-03,Cheyenne WY,Incident,Operational upset led to unit SD,31,31,99,185,365,742,1146,47,95,120,226,419,610,613
INC-1473381,2025-11-01,Cheyenne WY,Incident,NH3 Booster Pump Suction PSV-1311 was weeping.,0,42,68,154,370,748,1131,0,47,95,191,367,610,613
INC-1473367,2025-10-28,Cheyenne WY,Incident,Underground Firewater line hit with metal pylon during the 50% DEF Expansion Project causing release of Well Water / Cooling Water to bare ground.,26,26,91,188,383,713,1151,21,54,101,194,382,654,667
INC-1473320,2025-11-02,Cheyenne WY,Hazard,Safety shower leaking,0,33,68,154,334,734,1131,31,64,95,191,397,610,613
INC-1473293,2025-11-01,Cheyenne WY,Incident,950 Loader had a small hydraulic leak.,0,42,68,154,370,748,1131,0,47,95,191,367,610,613
INC-1473267,2025-10-31,Cheyenne WY,Incident,Heat Train drain leaking (slightly).,33,54,68,154,392,753,1131,0,31,95,191,328,606,613
INC-1473265,2025-10-31,Cheyenne WY,Incident,Underground leak developing on fire hydrant.,33,54,68,154,392,753,1131,0,31,95,191,328,606,613
INC-1473252,2025-10-31,Cheyenne WY,Incident,Dryer temperature control valve won't control in auto.,33,54,68,154,392,753,1131,0,31,95,191,328,606,613
INC-1473251,2025-10-31,Cheyenne WY,Incident,Leak from Lean Stripper just below existing,33,54,68,154,392,753,1131,0,31,95,191,328,606,613
INC-1473215,2025-10-30,Cheyenne WY,Incident,C-446B motor failure & fire,42,68,93,186,409,753,1131,33,33,128,224,361,639,646
INC-1473207,2025-10-30,Cheyenne WY,Incident,Minor Leak on A Carb stuffing box,42,68,93,186,409,753,1131,33,33,128,224,361,639,646
INC-1472696,2025-10-23,Cheyenne WY,Near Miss,Sheet pile struck handrail which impact contractor's hip,44,86,118,213,423,797,1164,25,25,93,188,367,693,706
INC-1472510,2025-10-19,Cheyenne WY,Incident,Primary and secondary connection to controller 39 compromised ,0,32,90,180,360,769,1162,21,61,86,154,390,705,767
INC-1472499,2025-10-19,Cheyenne WY,Incident,Operations could not start C-201,0,32,90,180,360,769,1162,21,61,86,154,390,705,767
INC-1472463,2025-10-20,Cheyenne WY,Hazard,Disposal Well #3 default bypass logic configured incorrectly,21,21,111,201,381,769,1165,42,86,100,185,397,705,767
INC-1472357,2025-10-19,Cheyenne WY,Incident,Seal failure on South NH3 Bullet pump.,0,32,90,180,360,769,1162,21,61,86,154,390,705,767
INC-1472244,2025-10-16,Cheyenne WY,Incident,Holes developed in the Production screener,56,90,127,216,414,801,1162,32,32,118,186,377,737,799
INC-1472224,2025-10-14,Cheyenne WY,Incident,pressure gauge failed from long term corrosion,34,34,105,199,389,745,1138,44,76,118,188,421,719,843
INC-1472223,2025-10-15,Cheyenne WY,Incident,Creole shut down due to low rpm,44,58,115,206,413,769,1153,56,56,117,177,401,699,823
INC-1472135,2025-10-14,Cheyenne WY,Near Miss,"50% DEF Piling Install - Piling kick back, struck pipe rack bracing",34,34,105,199,389,745,1138,44,76,118,188,421,719,843
INC-1472127,2025-10-09,Cheyenne WY,Incident,packing failure of number 2 AUX boiler outlet valve.,56,89,125,209,407,793,1139,37,37,127,213,376,760,893
INC-1472086,2025-10-14,Cheyenne WY,Incident,Air cannon not firing.,34,34,105,199,389,745,1138,44,76,118,188,421,719,843
INC-1472079,2025-10-14,Cheyenne WY,Incident,NH3 pump seal flush tubing leaking.,34,34,105,199,389,745,1138,44,76,118,188,421,719,843
INC-1471991,2025-10-13,Cheyenne WY,Hazard,Main fiber switch for C1/C2/C3 lock is broken.,14,15,104,195,369,755,1129,34,90,111,190,403,733,856
INC-1471990,2025-10-13,Cheyenne WY,Hazard,"36"" power strip held up by fiber and cables",14,15,104,195,369,755,1129,34,90,111,190,403,733,856
INC-1471946,2025-10-12,Cheyenne WY,Incident,Fines Plugged Loadout system in barn ,0,37,90,181,355,753,1140,14,58,90,176,384,733,856
INC-1471890,2025-10-11,Cheyenne WY,Incident,Seal failed on the South NH3 Bullet pump.,1,57,90,181,385,771,1140,0,34,90,176,364,732,856
INC-1471747,2025-10-08,Cheyenne WY,Incident,C-201 tripped down on low frame oil temp,34,53,111,194,395,757,1120,56,57,115,208,396,747,913
INC-1471712,2025-10-09,Cheyenne WY,Incident,Slight PSV leak on the ammonia vapor to A/B/C offloading,56,89,125,209,407,793,1139,37,37,127,213,376,760,893
INC-1471627,2025-10-06,Cheyenne WY,Incident,Ammonia release from open bleeder after pump maintenance.,19,19,110,199,362,755,1116,33,89,104,201,398,780,944
INC-1471564,2025-10-06,Cheyenne WY,Hazard,83 AN Blend Pumps (D3-106A/B) does not trip on low amps,19,19,110,199,362,755,1116,33,89,104,201,398,780,944
INC-1471562,2025-10-01,Cheyenne WY,Incident,Failed RATA,39,55,105,183,383,761,1116,58,58,111,206,392,720,998
INC-1471509,2025-10-05,Cheyenne WY,Hazard,Level transmitter fluctuating false indication.,0,36,91,180,343,760,1128,19,53,90,180,381,780,944
INC-1471508,2025-10-05,Cheyenne WY,Hazard,Safety shower leaking.,0,36,91,180,343,760,1128,19,53,90,180,381,780,944
INC-1471448,2025-10-03,Cheyenne WY,Incident,Dryer seal missing metal flaps.,36,75,91,180,400,797,1128,0,19,90,180,334,731,944
INC-1471447,2025-10-03,Cheyenne WY,Incident,Air cannon not firing properly,36,75,91,180,400,797,1128,0,19,90,180,334,731,944
INC-1471374,2025-10-02,Cheyenne WY,Hazard,Lift of entrance sign attempted without any barricades with trucks/vehicles driving underneath (Reliant Project).,58,91,120,204,414,797,1129,36,36,125,216,370,737,980
INC-1471353,2025-10-01,Cheyenne WY,Incident,wisp of ammonia coming from the south NH3 bullet pump seals. ,39,55,105,183,383,761,1116,58,58,111,206,392,720,998
INC-1471339,2025-10-01,Cheyenne WY,Hazard,UAN Pump did not trip on trip testing ,39,55,105,183,383,761,1116,58,58,111,206,392,720,998
INC-1471318,2025-09-30,Cheyenne WY,Incident,Low pH water in waste water ditch 2ndary containment,33,33,99,176,361,739,1115,39,75,108,199,409,737,1015
INC-1471314,2025-09-30,Cheyenne WY (DNTI),Incident,Reporting Only- Passenger vehicle side-swiped DNTI pup trailer on I-25.,33,33,99,176,361,739,1115,39,75,108,199,409,737,1015
INC-1471221,2025-09-30,Cheyenne WY,Incident,Day tank for Recirc Packing on North Cooper ruptured.,33,33,99,176,361,739,1115,39,75,108,199,409,737,1015
INC-1471218,2025-09-29,Cheyenne WY,Near Miss,Quality issues with prill in LoDAN1,16,16,105,190,344,748,1108,33,91,110,195,392,753,1025
INC-1471073,2025-09-30,Cheyenne WY,Incident,C-201 Temperature switch was damaged and caused difficulty during removal. ,33,33,99,176,361,739,1115,39,75,108,199,409,737,1015
INC-1470928,2025-09-27,Cheyenne WY,Incident,Drive Chain broke on Air lock.,0,50,89,174,357,783,1105,0,33,91,181,371,753,1025
INC-1470854,2025-09-26,Cheyenne WY,Hazard,LoDAN1 Perimeter lighting out.,29,66,89,174,376,806,1116,0,16,91,181,357,753,1025
INC-1470853,2025-09-26,Cheyenne WY,Incident,83% AN Blending pump motor seized.,29,66,89,174,376,806,1116,0,16,91,181,357,753,1025
INC-1470852,2025-09-26,Cheyenne WY,Hazard,C nitric acid tank level transmitter indication incorrect ,29,66,89,174,376,806,1116,0,16,91,181,357,753,1025
INC-1470796,2025-09-24,Cheyenne WY,Incident,FM global contractor experienced high level of NH3 while on walking tour.,37,60,99,186,411,777,1133,50,50,105,194,407,749,1075
INC-1470757,2025-09-25,Cheyenne WY (Emulsion Plant),Incident,Possible micro balloon expander heater failure ,50,89,113,204,401,806,1128,29,29,120,209,386,761,1054
INC-1470709,2025-09-23,Cheyenne WY,Near Miss,100-yr sump pump would not turn on in Auto,39,39,93,177,390,757,1126,37,66,99,190,423,765,1091
INC-1470650,2025-09-22,Cheyenne WY,Hazard,UPS #2 has two hot batteries,23,23,108,185,374,773,1144,39,89,105,199,421,788,1065
INC-1470649,2025-09-22,Cheyenne WY,Hazard,"The Litwin UPS #1 has a ""battery module voltage fault error"".",23,23,108,185,374,773,1144,39,89,105,199,421,788,1065
INC-1470556,2025-09-11,Cheyenne WY,Hazard,Complex crane lift of pipe with incorrect controls in place and certificates.,41,77,112,183,416,785,1257,30,30,115,204,385,749,1117
INC-1470528,2025-09-22,Cheyenne WY (Emulsion Plant),Hazard,4/6 Hard drives on APP Server have either external physical damage or internal damage ,23,23,108,185,374,773,1144,39,89,105,199,421,788,1065
INC-1470399,2025-09-19,Cheyenne WY,Incident,83% AN plug valve leaking to atmosphere,24,54,85,163,409,802,1222,0,23,89,180,360,750,1065
INC-1470396,2025-09-19,Cheyenne WY,Incident,Nitric acid line leak.,24,54,85,163,409,802,1222,0,23,89,180,360,750,1065
INC-1470395,2025-09-19,Cheyenne WY,Incident,drain line leaking weak acid and small amount of NOx,24,54,85,163,409,802,1222,0,23,89,180,360,750,1065
INC-1470378,2025-09-18,Cheyenne WY,Hazard,Mold growth caused by Leaking Roof,39,85,115,197,419,802,1234,24,24,113,204,384,764,1089
INC-1470216,2025-09-16,Cheyenne WY,Near Miss,Ammonia DCS screens failed during wire pull,46,46,99,195,402,763,1232,30,54,93,176,414,759,1119
INC-1470206,2025-09-16,Cheyenne WY (DNTI),Incident,Damaged extension cord caused failure of parking lot GFCI receptacles,46,46,99,195,402,763,1232,30,54,93,176,414,759,1119
INC-1470203,2025-09-16,Cheyenne WY,Hazard,Gangway step is broken on UAN truck load rack.,46,46,99,195,402,763,1232,30,54,93,176,414,759,1119
INC-1470202,2025-09-16,Cheyenne WY,Incident,Hole in upper garner wall.,46,46,99,195,402,763,1232,30,54,93,176,414,759,1119
INC-1470198,2025-09-16,Cheyenne WY,Hazard,All workstations to control Complex 2 are on 1 power supply ,46,46,99,195,402,763,1232,30,54,93,176,414,759,1119
INC-1470022,2025-09-13,Cheyenne WY,Incident,Production screener developed holes in the screens,0,41,78,154,386,760,1238,0,46,85,174,369,758,1088
INC-1469912,2025-08-29,Cheyenne WY,Near Miss,UPS battery terminal connection was found loose while addressing INC-1468985,29,73,112,202,440,776,1261,2,7,78,156,330,713,1083
INC-1469864,2025-09-10,Cheyenne WY,Incident,Water is filling up under the false floor in the Urea MCC.,23,48,105,172,409,755,1240,41,41,102,186,396,735,1128
INC-1469862,2025-09-10,Cheyenne WY,Hazard,"P487 amp trip not effective, flow switch broken",23,48,105,172,409,755,1240,41,41,102,186,396,735,1128
INC-1469861,2025-09-11,Cheyenne WY,Incident,M-505 conveyor folded over,41,77,112,183,416,785,1257,30,30,115,204,385,749,1117
INC-1469854,2025-09-10,Cheyenne WY,Incident,Oil leak on Gardner Denver.,23,48,105,172,409,755,1240,41,41,102,186,396,735,1128
INC-1469753,2025-09-09,Cheyenne WY,Incident,Dryer torque converter loss of fluid.,36,37,108,186,398,744,1235,23,53,99,177,407,747,1131
INC-1469739,2025-09-09,Cheyenne WY,Near Miss,Light switch controlling a heater shorted out causing the breaker to trip,36,37,108,186,398,744,1235,23,53,99,177,407,747,1131
INC-1469675,2025-09-08,Cheyenne WY,Near Miss,Passenger window shattered on the pickup.,25,25,101,213,386,749,1237,36,77,108,185,395,771,1122
INC-1469559,2025-09-06,Cheyenne WY,Near Miss,M-462  Prilling conveyor belt out of adjustment.,0,57,76,188,393,754,1240,1,37,78,163,362,741,1123
INC-1469557,2025-09-06,Cheyenne WY,Hazard,Pressure control valve sticking.,0,57,76,188,393,754,1240,1,37,78,163,362,741,1123
INC-1469493,2025-09-05,Cheyenne WY,Hazard,Loose support on 83% piping.,34,71,78,188,417,785,1240,0,25,78,163,343,724,1123
INC-1469366,2025-09-02,Cheyenne WY,Incident,Rupture disc below the B-Carb pump PSV failed; no PSV release. ,19,19,92,199,397,729,1238,37,71,108,195,414,748,1115
INC-1469201,2025-09-01,Cheyenne WY,Incident,"Dryer torque converter lost fluid, causing shutdown of #1 LoDAN.",5,7,117,207,383,738,1240,19,76,101,185,383,753,1081
INC-1469034,2025-08-29,Cheyenne WY,Incident,"C-150 K-501 dryers not started when HIC-4000 opened, resulting in low process air pressure, moisture in the instrument air system, and reduced plant rates.",29,73,112,202,440,776,1261,2,7,78,156,330,713,1083
INC-1468985,2025-08-29,Cheyenne WY,Near Miss,Battery banks for UPS swollen and emitting odor.,29,73,112,202,440,776,1261,2,7,78,156,330,713,1083
INC-1468961,2025-08-26,Cheyenne WY,Hazard,"During a MOC PSSR, it was found that the original pipe specification for a 250 PSIG steam line was insufficient for the service.",64,64,132,214,430,752,1254,44,73,92,186,401,758,1133
INC-1468938,2025-08-28,Cheyenne WY,Near Miss,Vibration Sensor batteries were low on power,46,110,147,230,453,775,1260,29,29,105,183,357,728,1110
INC-1468934,2025-08-26,Cheyenne WY,Hazard,"During NAP3 Startup, could not exceed critical air compressor speed for 4 minutes due to low steam pressure and flow.",64,64,132,214,430,752,1254,44,73,92,186,401,758,1133
INC-1468919,2025-08-28,Cheyenne WY,Incident,Nipple on C-01 2nd stage suction bottle failed; CO2 LOC,46,110,147,230,453,775,1260,29,29,105,183,357,728,1110
INC-1468848,2025-08-25,Cheyenne WY,Hazard,Unguarded Leading Edge:  the screen by the overs chute to the remelt tank in Lodan 1 was found out of place.,39,39,129,212,405,761,1256,64,110,117,213,411,797,1139
INC-1468846,2025-08-27,Cheyenne WY,Incident,Threaded plugs on shell sides Both North and South NH3 Overhead condensers leaking.,44,83,141,215,449,759,1255,46,48,90,172,376,733,1129
INC-1468843,2025-08-26,Cheyenne WY,Incident,The NH3 Pump west rod packing has a slight leak on the rod,64,64,132,214,430,752,1254,44,73,92,186,401,758,1133
INC-1468841,2025-08-27,Cheyenne WY,Incident,Neutralizer level transmitter failed and delayed LoDAN1 start up,44,83,141,215,449,759,1255,46,48,90,172,376,733,1129
INC-1468835,2025-08-27,Cheyenne WY,Hazard,At random times we are getting alarms on the DCS with only the flashing banner and no audible alarm. ,44,83,141,215,449,759,1255,46,48,90,172,376,733,1129
INC-1468759,2025-07-30,Cheyenne WY,Incident,"[Redundant record for prill quality issues, see INC-1467960]",51,74,126,191,372,857,1218,62,62,123,208,440,768,1151
INC-1468597,2025-08-23,Cheyenne WY,Incident,PSVs on BDC Suction and discharge lifted.,0,58,90,173,399,770,1220,0,64,112,188,374,772,1139
INC-1468521,2025-08-21,Cheyenne WY,Incident,Quad lost communication of mouse and keyboard to workstation ,58,90,120,205,433,857,1220,37,37,147,225,388,769,1145
INC-1468519,2025-08-21,Cheyenne WY,Near Miss,DeltaV domain controller locked out,58,90,120,205,433,857,1220,37,37,147,225,388,769,1145
INC-1468474,2025-08-21,Cheyenne WY,Hazard,DeltaV Admin password is unknown (also see INC-1468519),58,90,120,205,433,857,1220,37,37,147,225,388,769,1145
INC-1468268,2025-08-18,Cheyenne WY,Incident,Water leak due to CO2 plant construction contractor striking potable water line.,22,22,105,198,383,838,1221,32,90,129,207,417,801,1146
INC-1468213,2025-08-18,Cheyenne WY,Incident,The suction line on number 1 Disposal Well keeps getting gravel in it causing loss of suction to the pump.,22,22,105,198,383,838,1221,32,90,129,207,417,801,1146
INC-1468211,2025-08-12,Cheyenne WY,Hazard,On 8/12/25 Wyoming Public Health Lab notified Environmental of a positive coliform result on the monthly potable water sample.  ,41,41,118,211,387,859,1214,30,60,92,214,416,771,1135
INC-1468196,2025-08-14,Cheyenne WY,Near Miss,NH3 Quad lost a screen,42,83,115,202,404,882,1211,30,30,120,230,386,755,1144
INC-1468191,2025-08-17,Cheyenne WY,Incident,Acid 4 workstation failed,0,30,83,176,361,830,1211,22,53,90,202,402,801,1146
INC-1468114,2025-08-16,Cheyenne WY,Incident,"""B"" Prill tower fan experienced high vibrations",0,42,83,176,384,842,1211,0,32,90,202,387,769,1146
INC-1467960,2025-08-13,Cheyenne WY,Incident,Making  poor Prill quality product due to AT. causing high friability.,30,53,109,208,399,863,1212,42,42,95,215,398,753,1137
INC-1467864,2025-08-12,Cheyenne WY,Near Miss,Permit issued for Sand filter PM and Lockout was incomplete ,41,41,118,211,387,859,1214,30,60,92,214,416,771,1135
INC-1467623,2025-08-11,Cheyenne WY,Incident,Lost the RPM indication to the FD Fan.,23,23,116,216,369,854,1213,41,83,105,212,409,794,1133
INC-1467622,2025-08-07,Cheyenne WY,Incident,Leak on the Lean Stripper.,56,93,119,226,393,879,1220,32,32,115,205,393,755,1134
INC-1467180,2025-08-04,Cheyenne WY (DNTI),Incident,Loss of emulsion from middle manhole on trailer at truck stop. ,16,16,116,201,347,836,1207,37,93,116,198,420,797,1131
INC-1467167,2025-08-05,Cheyenne WY,Incident,"During startup of C-201 compressor, rupture disc on cooling water exchanger gave out.",37,37,114,204,368,823,1211,45,77,118,192,438,781,1146
INC-1467162,2025-08-04,Cheyenne WY,Incident,Urea boiler tripped on low level ,16,16,116,201,347,836,1207,37,93,116,198,420,797,1131
INC-1467110,2025-06-03,Cheyenne WY,Hazard,Installing Ballast Bypass Lights Incorrectly,41,42,110,182,378,768,1160,37,71,113,203,525,857,1240
INC-1467107,2025-08-01,Cheyenne WY,Incident,Creole was taken down due to 2nd Stage valves.,26,77,101,185,376,882,1219,0,16,93,176,378,739,1131
INC-1467104,2025-08-01,Cheyenne WY,Incident,The Production Screener developed a hole. ,26,77,101,185,376,882,1219,0,16,93,176,378,739,1131
INC-1467102,2025-07-31,Cheyenne WY,Incident,The Rotary Dryer stopped. ,62,100,133,208,386,882,1219,26,26,119,202,404,748,1124
INC-1466666,2025-07-18,Cheyenne WY,Incident,Employee felt pain in collar bone/shoulder after opening a manhole cover.,23,43,68,147,469,850,1231,0,18,85,185,361,763,1162
INC-1466502,2025-07-26,Cheyenne WY,Incident,NH3 feed pump had a leak.,1,52,85,153,356,851,1223,0,38,100,193,405,777,1163
INC-1466501,2025-07-25,Cheyenne WY,Incident,NH3 feed pump leaking.,33,67,85,153,370,854,1223,1,24,101,194,367,757,1164
INC-1466406,2025-07-22,Cheyenne WY,Incident,Reliant CO2 contractors struck an underground wastewater line feeding disposal well #3,33,33,76,148,439,802,1216,34,67,105,204,433,784,1165
INC-1466401,2025-07-24,Cheyenne WY,Incident,Nipple for oil bulb on South Boiler Feed Water pump broke,51,84,107,169,403,853,1222,33,33,133,226,399,773,1171
INC-1466259,2025-07-22,Cheyenne WY,Near Miss,Data collection workstation was not communicating with parcview server,33,33,76,148,439,802,1216,34,67,105,204,433,784,1165
INC-1466258,2025-07-18,Cheyenne WY (Emulsion Plant),Incident,FT-401 resulted in a total plant shutdown,23,43,68,147,469,850,1231,0,18,85,185,361,763,1162
INC-1466184,2025-07-21,Cheyenne WY,Incident,Truck driver hit and damaged rack at the Hatch Opening station.,18,18,86,164,438,818,1227,33,84,108,201,414,802,1162
INC-1466134,2025-07-19,Cheyenne WY,Near Miss,South boiler feed water pump vibration,0,32,68,146,455,838,1231,0,33,85,185,383,778,1162
INC-1466107,2025-07-19,Cheyenne WY,Incident,"Outboard  pump bearing began running hot (BFW, N)",0,32,68,146,455,838,1231,0,33,85,185,383,778,1162
INC-1466105,2025-07-19,Cheyenne WY,Near Miss,Remelt Tank became clogged with fines,0,32,68,146,455,838,1231,0,33,85,185,383,778,1162
INC-1466023,2025-07-17,Cheyenne WY,Incident,Leaking boiler sight glass.,32,68,85,170,481,850,1231,23,23,107,208,384,771,1153
INC-1465996,2025-07-17,Cheyenne WY (DNTI),Incident,Driver was leaving truck stop and flatbed pulled out and drug their trailer along DNTI trucks bumper.,32,68,85,170,481,850,1231,23,23,107,208,384,771,1153
INC-1465942,2025-07-15,Cheyenne WY,Near Miss,Complex 1 Historian DeltaV services quit running ,36,36,83,169,489,818,1229,20,43,76,166,404,760,1129
INC-1465935,2025-07-16,Cheyenne WY,Incident, Lube Oil Sump TI Reading Erratic.,20,45,80,168,490,827,1208,32,32,84,191,393,749,1138
INC-1465931,2025-07-16,Cheyenne WY,Incident,E-9 boiler sight glass leaking,20,45,80,168,490,827,1208,32,32,84,191,393,749,1138
INC-1465885,2025-07-15,Cheyenne WY,Hazard,Ladder at remelt tank not fully secured ,36,36,83,169,489,818,1229,20,43,76,166,404,760,1129
INC-1465857,2025-07-15,Cheyenne WY,Hazard,Open manhole covers creating a fall hazard between flares and scale. ,36,36,83,169,489,818,1229,20,43,76,166,404,760,1129
INC-1465786,2025-07-14,Cheyenne WY,Incident,Flange/valve off of E8 bypass line leaking NOX.,25,25,103,170,489,838,1236,36,68,86,176,399,785,1140
INC-1465743,2025-07-13,Cheyenne WY,Incident,Cyclone cannon won't fire.,0,17,78,146,472,827,1262,25,45,68,153,387,785,1140
INC-1465742,2025-07-13,Cheyenne WY,Incident,Seal leak on G6 condensate pump.,0,17,78,146,472,827,1262,25,45,68,153,387,785,1140
INC-1465740,2025-07-13,Cheyenne WY,Incident,Chain broke on rotary air lock,0,17,78,146,472,827,1262,25,45,68,153,387,785,1140
INC-1465738,2025-07-12,Cheyenne WY,Near Miss,M-462 belt stopping intermittently.,0,35,78,157,485,844,1262,0,36,68,153,369,755,1140
INC-1465737,2025-07-12,Cheyenne WY,Incident,M-460 Conveyor would not start.,0,35,78,157,485,844,1262,0,36,68,153,369,755,1140
INC-1465644,2025-07-11,Cheyenne WY,Incident,Flange leak on heat train.,17,47,79,169,491,874,1262,0,25,68,153,346,744,1139
INC-1465607,2025-07-10,Cheyenne WY,Near Miss,Ammonia feed pump gearbox level glass found broken,35,78,102,203,505,874,1266,17,17,85,169,363,749,1120
INC-1465548,2025-07-09,Cheyenne WY,Incident,"C-201 packing leak on start up, 4th stage",30,61,106,200,516,857,1280,35,35,80,155,381,743,1118
INC-1465547,2025-07-09,Cheyenne WY,Incident,4th stages on C-01 got hot and caused valves and rider bands to get very hot and trip compressor.,30,61,106,200,516,857,1280,35,35,80,155,381,743,1118
INC-1465483,2025-07-07,Cheyenne WY,Incident,Wrong Drive Sprockets installed on Coating Drum,31,32,98,291,486,857,1295,43,78,103,164,392,785,1128
INC-1465365,2025-07-07,Cheyenne WY,Incident,Air blasters not firing since TA SU,31,32,98,291,486,857,1295,43,78,103,164,392,785,1128
INC-1465361,2025-07-07,Cheyenne WY,Near Miss,Primary Reformer swings caused by Primary Reformer FD Turbine speed indication malfunction,31,32,98,291,486,857,1295,43,78,103,164,392,785,1128
INC-1465254,2025-06-18,Cheyenne WY,Incident,Unknown drums identified on waste pad - pH below 1,26,66,104,201,395,776,1167,37,63,198,299,469,830,1232
INC-1465131,2025-06-29,Cheyenne WY,Hazard,TA25 - houskeeping at the south end of Lodan very poor and needs attention,12,58,193,308,486,861,1301,13,44,68,146,337,775,1105
INC-1465130,2025-06-29,Cheyenne WY,Hazard,TA25 - Aerosol spray cans disposed of in the general trash,12,58,193,308,486,861,1301,13,44,68,146,337,775,1105
INC-1465126,2025-06-25,Cheyenne WY,Hazard,TA25 - Fire watch was filling at the atmosphere information on the wrong days record sheet.,48,135,198,288,498,867,1269,48,71,115,200,370,736,1126
INC-1465125,2025-06-24,Cheyenne WY,Hazard,TA25 - Barricade on ground floor with tags only on 3 sides,121,135,196,288,484,853,1268,48,94,128,216,403,770,1144
INC-1465124,2025-06-25,Cheyenne WY,Hazard,TA25 - Harness stored on the ground with the possibility of it getting wet,48,135,198,288,498,867,1269,48,71,115,200,370,736,1126
INC-1465123,2025-06-24,Cheyenne WY,Hazard,TA25 - safety rep noticed a bonding cable not connected to the base of a motor,121,135,196,288,484,853,1268,48,94,128,216,403,770,1144
INC-1465116,2025-06-24,Cheyenne WY,Hazard,TA25 - permit was not updated for the current day.,121,135,196,288,484,853,1268,48,94,128,216,403,770,1144
INC-1465115,2025-06-24,Cheyenne WY,Hazard,TA25 - unused pallets left near workplace ,121,135,196,288,484,853,1268,48,94,128,216,403,770,1144
INC-1465113,2025-07-02,Cheyenne WY,Hazard,Contractor tripped down #2 Aux Boiler.,31,44,115,299,527,864,1289,44,45,106,168,376,754,1115
INC-1465112,2025-07-03,Cheyenne WY,Incident,"Structure for ""A"" Cooling tower fan gearbox corroded and broke",44,66,124,308,525,887,1277,24,24,102,170,355,738,1116
INC-1465067,2025-07-02,Cheyenne WY,Incident,Driveshaft broke on East cooling tower fan.,31,44,115,299,527,864,1289,44,45,106,168,376,754,1115
INC-1464994,2025-06-30,Cheyenne WY,Incident,Contractor (Hutton for Reliant project) backed into Complex 1 structure,13,36,205,312,497,858,1293,22,66,98,170,372,776,1104
INC-1464993,2025-07-01,Cheyenne WY,Hazard,25TA Hazards: Electrical Insufficiencies,22,34,128,290,506,843,1284,31,55,98,169,386,764,1108
INC-1464928,2025-06-26,Cheyenne WY,Near Miss,E14 to E3 connection has been problematic and has caused a 3.5 day slip in the overall turnaround schedule.,48,169,218,316,529,901,1277,46,58,124,203,356,761,1133
INC-1464924,2025-06-30,Cheyenne WY,Hazard,"25TA Hazard: Open Hole in CT Deck for CS Work, No Barricade",13,36,205,312,497,858,1293,22,66,98,170,372,776,1104
INC-1464910,2025-06-30,Cheyenne WY,Incident,2020AV302 CARBON STEEL PARTS ON NEW VALVE (see INC-1464704),13,36,205,312,497,858,1293,22,66,98,170,372,776,1104
INC-1464785,2025-06-27,Cheyenne WY,Hazard,Turnaround work for Lodan 1 and the #3 acid plant was put on hold for 2 hours due the high Ammonia on the area. ,46,94,207,315,514,913,1289,23,36,91,169,322,752,1128
INC-1464735,2025-06-27,Cheyenne WY,Hazard,25TA Hazard:  NH3 ppm issue in area of Turnaround activities,46,94,207,315,514,913,1289,23,36,91,169,322,752,1128
INC-1464726,2025-06-26,Cheyenne WY,Incident,TA25 - Light plant leaking diesel fuel ,48,169,218,316,529,901,1277,46,58,124,203,356,761,1133
INC-1464725,2025-06-25,Cheyenne WY,Hazard,TA25 - safety glasses were pulled down and not protecting eyes,48,135,198,288,498,867,1269,48,71,115,200,370,736,1126
INC-1464704,2025-06-27,Cheyenne WY,Incident,It was discover that (AIC-302) acid correction to the Venturis in lodan #2  was leaking. ,46,94,207,315,514,913,1289,23,36,91,169,322,752,1128
INC-1464662,2025-06-27,Cheyenne WY,Incident,UAN Spill from ST-207 Pump,46,94,207,315,514,913,1289,23,36,91,169,322,752,1128
INC-1464661,2025-06-26,Cheyenne WY,Hazard,25TA Hazard: Work Area Not Cleaned Up After E-439 Hydro,48,169,218,316,529,901,1277,46,58,124,203,356,761,1133
INC-1464659,2025-06-27,Cheyenne WY,Hazard,"25TA Hazard: 2026-PSV-7312, Neutralizer Vac Breaker, Tag & Test Report Incorrect",46,94,207,315,514,913,1289,23,36,91,169,322,752,1128
INC-1464657,2025-06-26,Cheyenne WY,Hazard,25TA Hazard: Repeat Instances of Contractors Working w/out Appropriate Eye Protection in LoDAN1 Building,48,169,218,316,529,901,1277,46,58,124,203,356,761,1133
INC-1464655,2025-06-27,Cheyenne WY,Hazard,"25TA Hazard: Contractor working without eye protection, then donned dark glasses inside building, did not stop to get clear ones after saying he would.",46,94,207,315,514,913,1289,23,36,91,169,322,752,1128
INC-1464644,2025-06-27,Cheyenne WY,Incident,"While plant was running, power went out in Litwin and Urea BDC and Building power out.",46,94,207,315,514,913,1289,23,36,91,169,322,752,1128
INC-1464587,2025-06-24,Cheyenne WY,Hazard,"TA25 - Bad housekeeping with miscellaneas items including, cords pallets,hoses,string lights,metal beams water bottles, Bolts etc",121,135,196,288,484,853,1268,48,94,128,216,403,770,1144
INC-1464550,2025-06-22,Cheyenne WY,Hazard,TA25 - harness left on the ground.,14,49,115,195,363,777,1189,87,135,193,260,439,857,1208
INC-1464549,2025-06-23,Cheyenne WY,Hazard,"TA25 - Air hose was run through the staiway in an attempyt to keep away from walkway , but it then created a trip hazard at bottom of stairwell",87,113,194,282,450,840,1249,121,169,205,291,458,857,1208
INC-1464548,2025-06-21,Cheyenne WY,Hazard,TA25 - Employee using skill saw without a faceshield,26,63,126,195,394,803,1189,14,135,206,274,438,834,1222
INC-1464546,2025-06-20,Cheyenne WY,Hazard,TA25 - welding cable in bad condition with damage to insulatioj exposing copper conductors ,35,61,120,181,398,811,1175,26,113,207,286,432,825,1234
INC-1464545,2025-06-20,Cheyenne WY,Hazard,chain falls laying in walkways,35,61,120,181,398,811,1175,26,113,207,286,432,825,1234
INC-1464544,2025-06-19,Cheyenne WY,Hazard,TA25 - craft could not open the gate on scaffold deck as the neeting had come loose catching the gate,37,81,121,203,406,799,1163,35,49,218,308,455,838,1233
INC-1464543,2025-06-19,Cheyenne WY,Hazard,TA25 - gushes of pressurised water not completely barricaded when hydro blasting,37,81,121,203,406,799,1163,35,49,218,308,455,838,1233
INC-1464542,2025-06-23,Cheyenne WY,Hazard,TA25 - electrical cord hanging below 7',87,113,194,282,450,840,1249,121,169,205,291,458,857,1208
INC-1464541,2025-06-23,Cheyenne WY,Hazard,TA25 - Trash cans overflowing,87,113,194,282,450,840,1249,121,169,205,291,458,857,1208
INC-1464540,2025-06-23,Cheyenne WY,Hazard,TA25 - face shield not utilised when cutting,87,113,194,282,450,840,1249,121,169,205,291,458,857,1208
INC-1464539,2025-06-23,Cheyenne WY,Hazard,"TA25 - Nails and screw found on cooling tower siding, with people walking around and over it",87,113,194,282,450,840,1249,121,169,205,291,458,857,1208
INC-1464537,2025-06-26,Cheyenne WY,Hazard,TA25 - Employee not wearing eye protection,48,169,218,316,529,901,1277,46,58,124,203,356,761,1133
INC-1464536,2025-06-23,Cheyenne WY,Hazard,TA25 - 3 buckets of unknown substance were identified east of Lodan 1,87,113,194,282,450,840,1249,121,169,205,291,458,857,1208
INC-1464508,2025-06-25,Cheyenne WY,Incident,ATH foamed in tank and came out of the overflow.,48,135,198,288,498,867,1269,48,71,115,200,370,736,1126
INC-1464377,2025-06-24,Cheyenne WY,Hazard,While conducting a GEMBA I noticed a block of wood in the doorway.,121,135,196,288,484,853,1268,48,94,128,216,403,770,1144
INC-1464375,2025-06-24,Cheyenne WY,Incident,"During Normal Operations, Creole tripped. Was noticed that a nipple on Ambitrol system broke.",121,135,196,288,484,853,1268,48,94,128,216,403,770,1144
INC-1464232,2025-06-22,Cheyenne WY,Incident,Contractors working on the Cooling Tower had a rented Manlift's hydraulic line start leaking.,14,49,115,195,363,777,1189,87,135,193,260,439,857,1208
INC-1464186,2025-06-21,Cheyenne WY,Hazard,25TA Hazard:  BRM Door Propped Open (Lunch Room),26,63,126,195,394,803,1189,14,135,206,274,438,834,1222
INC-1464185,2025-06-21,Cheyenne WY,Hazard,"Hazard:  Hole in Grating, 2nd Level NAP3",26,63,126,195,394,803,1189,14,135,206,274,438,834,1222
INC-1464182,2025-06-21,Cheyenne WY,Incident,North Cooper 3L Cylinder Injector Failure,26,63,126,195,394,803,1189,14,135,206,274,438,834,1222
INC-1464181,2025-06-21,Cheyenne WY,Hazard,25TA Hazard: Forklift driving too fast ,26,63,126,195,394,803,1189,14,135,206,274,438,834,1222
INC-1464126,2025-06-20,Cheyenne WY,Hazard,25TA hazard: incomplete/abandoned red barricades & obstructed walkways in LoDAN1,35,61,120,181,398,811,1175,26,113,207,286,432,825,1234
INC-1464124,2025-06-20,Cheyenne WY,Incident,"Cooling Tower water blown out by wind, to bare ground",35,61,120,181,398,811,1175,26,113,207,286,432,825,1234
INC-1464123,2025-06-20,Cheyenne WY,Incident,TA 2025 - Scaffold Yard - Light Plant Fuel Line Rupture ,35,61,120,181,398,811,1175,26,113,207,286,432,825,1234
INC-1464104,2025-06-20,Cheyenne WY,Hazard,25TA Hazard: NH3 Vapors Up to 100ppm,35,61,120,181,398,811,1175,26,113,207,286,432,825,1234
INC-1464102,2025-06-20,Cheyenne WY,Hazard,25TA Hazard: Opening in Red Barricade,35,61,120,181,398,811,1175,26,113,207,286,432,825,1234
INC-1464092,2025-06-19,Cheyenne WY,Hazard,NH3 ppm issue in area of Turnaround activities.,37,81,121,203,406,799,1163,35,49,218,308,455,838,1233
INC-1464083,2025-06-19,Cheyenne WY,Incident,Urea Plant intentionally shut down (also see INC-1464092),37,81,121,203,406,799,1163,35,49,218,308,455,838,1233
INC-1464053,2025-06-17,Cheyenne WY,Hazard,a number of tripping hazards on the lodan 2nd floor near the coating drum,44,63,104,203,381,762,1188,26,61,196,290,481,842,1229
INC-1464052,2025-06-17,Cheyenne WY,Hazard,TA25 - some rain gear was not FR ,44,63,104,203,381,762,1188,26,61,196,290,481,842,1229
INC-1464051,2025-06-17,Cheyenne WY,Hazard,"TA25 - hole left unattended and unbarricaded on 3rd floor of Lodan Building, hole was small but big enough to put a foot through",44,63,104,203,381,762,1188,26,61,196,290,481,842,1229
INC-1464049,2025-06-17,Cheyenne WY,Hazard,TA25 - nails still in broken pallets ,44,63,104,203,381,762,1188,26,61,196,290,481,842,1229
INC-1464019,2025-06-18,Cheyenne WY,Hazard,25TA Hazard: Blind tags not pulled on Hydro work,26,66,104,201,395,776,1167,37,63,198,299,469,830,1232
INC-1463982,2025-06-18,Cheyenne WY,Hazard,"TA25 - permit and JSA for a scaffolding job , lacking some details for the task",26,66,104,201,395,776,1167,37,63,198,299,469,830,1232
INC-1463981,2025-06-18,Cheyenne WY,Hazard,Extension cord in walkway,26,66,104,201,395,776,1167,37,63,198,299,469,830,1232
INC-1463980,2025-06-17,Cheyenne WY,Hazard,TA25 - Eye protection was hanging off the face ,44,63,104,203,381,762,1188,26,61,196,290,481,842,1229
INC-1463978,2025-06-16,Cheyenne WY,Hazard,"TA25 - poorly supported unattached small pipe, the anchor point was not the best availible and poor-quality rope was used",40,59,120,216,369,750,1198,44,81,194,312,490,874,1230
INC-1463976,2025-06-16,Cheyenne WY,Hazard,TA25 - Bolts and debrie left on scaffold decks,40,59,120,216,369,750,1198,44,81,194,312,490,874,1230
INC-1463968,2025-06-19,Cheyenne WY,Near Miss,Forklift Lugs worn through the wheel. ,37,81,121,203,406,799,1163,35,49,218,308,455,838,1233
INC-1463958,2025-06-18,Cheyenne WY,Incident,1st stage Frick tripped.,26,66,104,201,395,776,1167,37,63,198,299,469,830,1232
INC-1463945,2025-06-18,Cheyenne WY,Hazard,Temperature Probe left out of Frick and started,26,66,104,201,395,776,1167,37,63,198,299,469,830,1232
INC-1463913,2025-06-16,Cheyenne WY,Incident,Leak on A Carb,40,59,120,216,369,750,1198,44,81,194,312,490,874,1230
INC-1463874,2025-06-18,Cheyenne WY,Incident,TA25 - Light plant fuel leaking,26,66,104,201,395,776,1167,37,63,198,299,469,830,1232
INC-1463827,2025-06-16,Cheyenne WY,Hazard,TA25 - skip overloaded with bags ,40,59,120,216,369,750,1198,44,81,194,312,490,874,1230
INC-1463826,2025-06-16,Cheyenne WY,Hazard,TA25 - lock boxes with locks without tags,40,59,120,216,369,750,1198,44,81,194,312,490,874,1230
INC-1463824,2025-06-16,Cheyenne WY,Hazard,TA25 - cribbing left in walkway,40,59,120,216,369,750,1198,44,81,194,312,490,874,1230
INC-1463823,2025-06-15,Cheyenne WY,Hazard,TA25 - pile of old timber had nails sticking out,19,40,88,184,337,748,1184,40,66,115,308,489,882,1238
INC-1463822,2025-06-15,Cheyenne WY,Hazard,TA25 - overhead crane swing radius not completely barricaded,19,40,88,184,337,748,1184,40,66,115,308,489,882,1238
INC-1463725,2025-06-15,Cheyenne WY,Hazard,dark glasses worn inside of the Lodan building,19,40,88,184,337,748,1184,40,66,115,308,489,882,1238
INC-1463720,2025-06-16,Cheyenne WY,Hazard,TA25 - red tape left up after task was complete,40,59,120,216,369,750,1198,44,81,194,312,490,874,1230
INC-1463713,2025-06-16,Cheyenne WY,Hazard,"25TA, Hazards Identified During Gemba in LoDAN1",40,59,120,216,369,750,1198,44,81,194,312,490,874,1230
INC-1463712,2025-06-16,Cheyenne WY,Hazard,"25TA Hazard: Part of Staircase Removed, Soft Barricade at Top",40,59,120,216,369,750,1198,44,81,194,312,490,874,1230
INC-1463710,2025-06-16,Cheyenne WY,Hazard,25TA Hazard: Materials of Construction Partially Obstructing Base of Stairs,40,59,120,216,369,750,1198,44,81,194,312,490,874,1230
INC-1463709,2025-06-16,Cheyenne WY,Hazard,Hazard: Tripping Hazard Where Pavement Ends,40,59,120,216,369,750,1198,44,81,194,312,490,874,1230
INC-1463705,2025-06-16,Cheyenne WY,Near Miss,Lodan 3 workstation unable to start DeltaV services,40,59,120,216,369,750,1198,44,81,194,312,490,874,1230
INC-1463701,2025-06-15,Cheyenne WY,Near Miss,TA25 - Box fell from 150 feet landing in front of a contractor.,19,40,88,184,337,748,1184,40,66,115,308,489,882,1238
INC-1463682,2025-06-16,Cheyenne WY,Hazard,25TA Hazard: Incomplete Barricades Between LoDAN1 & Absorber,40,59,120,216,369,750,1198,44,81,194,312,490,874,1230
INC-1463678,2025-06-16,Cheyenne WY,Hazard,25TA Hazard: Tripping Hazard on Grating Walkway Caused by Rigging for Job Below (K-1 intercooler),40,59,120,216,369,750,1198,44,81,194,312,490,874,1230
INC-1463669,2025-06-16,Cheyenne WY,Hazard,25TA Hazard: Opening in Red Barricade,40,59,120,216,369,750,1198,44,81,194,312,490,874,1230
INC-1463629,2025-06-15,Cheyenne WY,Hazard,Elevated leading edge without hard barricade or 6 foot margin.,19,40,88,184,337,748,1184,40,66,115,308,489,882,1238
INC-1463628,2025-06-15,Cheyenne WY,Near Miss,App 1 (historian) hard drive has failed,19,40,88,184,337,748,1184,40,66,115,308,489,882,1238
INC-1463627,2025-06-15,Cheyenne WY,Near Miss,Failed hard drive on Lodan quad 2 workstation,19,40,88,184,337,748,1184,40,66,115,308,489,882,1238
INC-1463626,2025-06-15,Cheyenne WY,Near Miss,Failed hard drive on Acid 4 workstation,19,40,88,184,337,748,1184,40,66,115,308,489,882,1238
INC-1463625,2025-06-15,Cheyenne WY,Near Miss,Failed hard drive on Lodan 1 workstation,19,40,88,184,337,748,1184,40,66,115,308,489,882,1238
INC-1463624,2025-06-15,Cheyenne WY,Hazard,25TA Hazard: Black Pickup with Utility Box Bed Speeding West of HiDAN Barn,19,40,88,184,337,748,1184,40,66,115,308,489,882,1238
INC-1463584,2025-06-12,Cheyenne WY,Hazard,TA25 - gloves not being worn when handling dirty material,19,61,95,181,372,790,1159,21,40,121,316,485,854,1240
INC-1463583,2025-06-12,Cheyenne WY,Hazard,TA25 - one member of crew not wearing hearing protection,19,61,95,181,372,790,1159,21,40,121,316,485,854,1240
INC-1463582,2025-06-12,Cheyenne WY,Hazard,TA25 - BRM doors were groped open,19,61,95,181,372,790,1159,21,40,121,316,485,854,1240
INC-1463581,2025-06-12,Cheyenne WY,Hazard,TA25 - barraciade not complete and entry could be gained from within building,19,61,95,181,372,790,1159,21,40,121,316,485,854,1240
INC-1463580,2025-06-12,Cheyenne WY,Hazard,"TA25 - JSA review conducted, and more information added as the JSA was very generic",19,61,95,181,372,790,1159,21,40,121,316,485,854,1240
INC-1463579,2025-06-12,Cheyenne WY,Hazard,TA25 - dark glasses being worn inside the Lodan building,19,61,95,181,372,790,1159,21,40,121,316,485,854,1240
INC-1463578,2025-06-12,Cheyenne WY,Hazard,TA25 - JSA signed with the wrong date ,19,61,95,181,372,790,1159,21,40,121,316,485,854,1240
INC-1463577,2025-06-12,Cheyenne WY,Hazard,TA25 - Metal insulation with screw pertruding found on the ground ,19,61,95,181,372,790,1159,21,40,121,316,485,854,1240
INC-1463575,2025-06-12,Cheyenne WY,Hazard,TA25 - Old red Zgal can found hidden in the corner of the Lodan building,19,61,95,181,372,790,1159,21,40,121,316,485,854,1240
INC-1463574,2025-06-14,Cheyenne WY,Hazard,25 TA Hazard: Fuel Buggy Transporting Unsecured Propane Cylinder & Driving Too Fast,19,38,80,177,360,758,1176,19,63,126,318,489,863,1249
INC-1463572,2025-06-13,Cheyenne WY,Incident,TA 2025 - Scaffold Yard - Light Plant Fuel Line Rupture ,21,41,69,167,363,798,1166,19,59,120,315,472,859,1257
INC-1463544,2025-06-13,Cheyenne WY,Hazard,TA25 - BRM Door Propped Open,21,41,69,167,363,798,1166,19,59,120,315,472,859,1257
INC-1463536,2025-06-13,Cheyenne WY,Hazard,TA25 - extension cord connected to band saw left unattended,21,41,69,167,363,798,1166,19,59,120,315,472,859,1257
INC-1463535,2025-06-11,Cheyenne WY,Hazard,TA25 - unattended yellow tape with no information tags,20,48,103,186,389,777,1162,19,38,104,288,491,837,1235
INC-1463534,2025-06-11,Cheyenne WY,Hazard,"TA25- - insulation sift pads were left on piping, this was at ground level",20,48,103,186,389,777,1162,19,38,104,288,491,837,1235
INC-1463533,2025-06-10,Cheyenne WY,Hazard,TA25 - footwear without a defined heel being worn,42,42,113,207,383,775,1171,20,41,104,288,505,851,1237
INC-1463531,2025-06-10,Cheyenne WY,Hazard,TA25 - hand protection not being used when handling bolts,42,42,113,207,383,775,1171,20,41,104,288,505,851,1237
INC-1463518,2025-06-12,Cheyenne WY,Near Miss,Clumps of dry ice projected out of CO2 Vent and landed on the ground between two employees ,19,61,95,181,372,790,1159,21,40,121,316,485,854,1240
INC-1463466,2025-06-12,Cheyenne WY,Hazard,TA25 - Buggy driving too fast through congested area,19,61,95,181,372,790,1159,21,40,121,316,485,854,1240
INC-1463465,2025-06-11,Cheyenne WY,Hazard,TA25 - Barricade not large enough to cover material being raised by rope between levels,20,48,103,186,389,777,1162,19,38,104,288,491,837,1235
INC-1463463,2025-06-11,Cheyenne WY,Hazard,"TA 25 - 3 employees sitting outside BRM without hard hats on the heads, hats were next to them.",20,48,103,186,389,777,1162,19,38,104,288,491,837,1235
INC-1463460,2025-06-11,Cheyenne WY,Hazard,TA 25 - barricade around lifting zone was put up with tags but the tags had no contact information on them.,20,48,103,186,389,777,1162,19,38,104,288,491,837,1235
INC-1463397,2025-06-10,Cheyenne WY,Incident,Slight NH3 relase due to R Grade Drum PSV-4084B on D-133A weeping,42,42,113,207,383,775,1171,20,41,104,288,505,851,1237
INC-1463388,2025-06-10,Cheyenne WY,Incident,Oily water mixture overflowed the wastewater ditch north of ST-102 and reached bare ground,42,42,113,207,383,775,1171,20,41,104,288,505,851,1237
INC-1463321,2025-06-10,Cheyenne WY,Hazard,TA25 - JSA not filled out before presenting for permit,42,42,113,207,383,775,1171,20,41,104,288,505,851,1237
INC-1463320,2025-06-10,Cheyenne WY,Hazard,TA25 - Fab shop bench had screw sticking out of bench ,42,42,113,207,383,775,1171,20,41,104,288,505,851,1237
INC-1463318,2025-06-09,Cheyenne WY,Hazard,TA 25 - Tags not attached to barricade tape ,28,28,124,196,369,792,1167,42,61,120,282,516,879,1241
INC-1463317,2025-06-10,Cheyenne WY,Hazard,TA25 - Wind direction unknown by the work party,42,42,113,207,383,775,1171,20,41,104,288,505,851,1237
INC-1463316,2025-06-09,Cheyenne WY,Hazard,TA 25 - team member did know the location of the safety shower,28,28,124,196,369,792,1167,42,61,120,282,516,879,1241
