Incident No.,Incident_Date,Site,Type,Brief Description,Maint_Count_1d_before,Maint_Count_3d_before,Maint_Count_7d_before,Maint_Count_14d_before,Maint_Count_30d_before,Maint_Count_60d_before,Maint_Count_90d_before,Maint_Count_1d_after,Maint_Count_3d_after,Maint_Count_7d_after,Maint_Count_14d_after,Maint_Count_30d_after,Maint_Count_60d_after,Maint_Count_90d_after
INC-1463315,2025-06-09,Cheyenne WY,Hazard,TA 25 -  CI not utilised,28,28,124,196,369,792,1167,42,61,120,282,516,879,1241
INC-1463314,2025-06-09,Cheyenne WY,Hazard,TA25 -wrong dates on barricade tape,28,28,124,196,369,792,1167,42,61,120,282,516,879,1241
INC-1463283,2025-06-09,Cheyenne WY,Hazard,TA25 - It was the discover the the breaker to the UPS to LOdan #1 and #3 acid DCS was de-energize. When swapping to temporary power. ,28,28,124,196,369,792,1167,42,61,120,282,516,879,1241
INC-1463240,2025-06-09,Cheyenne WY,Hazard,TA25 - LOTO isolation and blind point removed with a spool piece,28,28,124,196,369,792,1167,42,61,120,282,516,879,1241
INC-1463202,2025-06-08,Cheyenne WY,Incident,Operator hit with hot condensate in the lower stomach and waistline.,0,34,96,168,341,784,1158,28,48,88,195,498,879,1240
INC-1463150,2025-06-07,Cheyenne WY,Incident,Ammonia (NH3) release due to gasket failure on A Carb pump.,0,55,97,168,371,809,1158,0,42,80,195,486,847,1240
INC-1463149,2025-06-07,Cheyenne WY,Incident,NH3 feed pump rod gasket leak,0,55,97,168,371,809,1158,0,42,80,195,486,847,1240
INC-1463148,2025-06-06,Cheyenne WY,Incident,NH3 release due to failure of gaskets on the NH3 feed pump.,34,71,98,168,388,823,1158,0,28,69,181,455,823,1240
INC-1463147,2025-06-04,Cheyenne WY,Incident,"[redundant to INC-1463145] NH3 receiver's level indication failed, causing operational upset ",37,62,104,183,399,789,1157,55,55,103,201,510,841,1238
INC-1463145,2025-06-04,Cheyenne WY,Incident,PSV lifted off of 1st separator. NH3 release. ,37,62,104,183,399,789,1157,55,55,103,201,510,841,1238
INC-1463062,2025-06-06,Cheyenne WY,Incident,"EH-02, CO2 superheater, Was Not Working Normally.",34,71,98,168,388,823,1158,0,28,69,181,455,823,1240
INC-1463060,2025-06-07,Cheyenne WY,Incident,"[redundant to INC-1463149 ]During Urea SU, NH3 Feed Pump had Small Leak on Block To Head.",0,55,97,168,371,809,1158,0,42,80,195,486,847,1240
INC-1462979,2025-06-03,Cheyenne WY,Hazard,The wrong sized lens ring gaskets installed for E811 inlet/outlet during 2023 UREA TA ,41,42,110,182,378,768,1160,37,71,113,203,525,857,1240
INC-1462944,2025-06-04,Cheyenne WY,Hazard,Western States Fire Protection wont come out to do the Annual fire water pump inspection,37,62,104,183,399,789,1157,55,55,103,201,510,841,1238
INC-1462936,2025-06-03,Cheyenne WY,Near Miss,Lodan_1 controller disappeared from Delta V Explorer,41,42,110,182,378,768,1160,37,71,113,203,525,857,1240
INC-1462935,2025-06-03,Cheyenne WY,Hazard,Hydro-excavation was not barricaded for the evening after they finished.,41,42,110,182,378,768,1160,37,71,113,203,525,857,1240
INC-1462879,2025-06-03,Cheyenne WY,Incident,Small Nitric acid leak found on Tray 16 tubing F-1 Absorber Tower,41,42,110,182,378,768,1160,37,71,113,203,525,857,1240
INC-1462874,2025-06-02,Cheyenne WY,Hazard, temperature of C01 bearings  Alarm does not activate on NH3 boards. ,25,27,97,178,362,787,1173,41,96,124,216,527,882,1260
INC-1462771,2025-06-01,Cheyenne WY,Incident,M-504 belt gearbox  mechanical failure,1,24,72,153,337,778,1158,25,62,96,184,506,882,1260
INC-1462713,2025-05-30,Cheyenne WY,Incident,Underground water leak from PVC pipe while contractor hydro-excavating,23,68,71,152,376,816,1157,2,27,98,167,486,822,1260
INC-1462628,2025-05-28,Cheyenne WY,Incident,A sulfuric acid leak from open valve was found on the piping between the NH3 cooling tower sulfuric acid tank and the boiler blowdown tank sulfuric acid pump.,45,48,97,174,417,793,1167,40,42,104,186,514,824,1254
INC-1462572,2025-05-29,Cheyenne WY,Near Miss,"Entire transfer line remained tripped due to unknown initiating element, bad PV on WT300",40,70,101,182,402,815,1157,23,24,120,181,507,829,1255
INC-1462571,2025-05-22,Cheyenne WY,Hazard,Trip and interlock discrepancies on P-202 and P-204,49,81,112,203,440,826,1178,31,31,101,199,394,818,1214
INC-1462570,2025-05-23,Cheyenne WY,Hazard,HS-707 and HS-707A has dead conditional trip logic,31,69,81,173,414,826,1178,0,3,71,168,363,802,1220
INC-1462569,2025-05-23,Cheyenne WY,Hazard,"ESD for HS-707A is a push button, not ESD on PM for ESD Proof Testing Litwin Truck Unloading ",31,69,81,173,414,826,1178,0,3,71,168,363,802,1220
INC-1462551,2025-05-29,Cheyenne WY,Incident,Steam line ruptured ,40,70,101,182,402,815,1157,23,24,120,181,507,829,1255
INC-1462550,2025-05-29,Cheyenne WY,Incident,Expansion joint on outlet of expander developed holes.,40,70,101,182,402,815,1157,23,24,120,181,507,829,1255
INC-1462491,2025-05-29,Cheyenne WY,Near Miss, Conveyor belt system tripped from the belt 465 back to the 460 belts.,40,70,101,182,402,815,1157,23,24,120,181,507,829,1255
INC-1462452,2025-05-28,Cheyenne WY,Incident,Hydraulic fitting failed on 930 loader,45,48,97,174,417,793,1167,40,42,104,186,514,824,1254
INC-1462439,2025-05-27,Cheyenne WY,Incident,Personnel elevator in #1 LoDAN stopped working,30,30,99,173,399,775,1170,45,68,110,207,529,851,1256
INC-1462399,2025-05-27,Cheyenne WY,Incident,Lost power to the CO2 plant.,30,30,99,173,399,775,1170,45,68,110,207,529,851,1256
INC-1462384,2025-05-24,Cheyenne WY,Incident,Loss of production in #4 Acid Plant,0,49,81,173,390,799,1178,0,30,72,168,450,821,1220
INC-1462382,2025-05-26,Cheyenne WY,Incident,FT-1319 (NH3 Feed Pump Flow ) leaking on manifold tubing connection,3,3,84,176,372,774,1164,30,70,97,196,498,854,1220
INC-1462375,2025-05-26,Cheyenne WY,Incident,A-carb pump leaking out of the heads.,3,3,84,176,372,774,1164,30,70,97,196,498,854,1220
INC-1462374,2025-05-24,Cheyenne WY,Near Miss,Block valve for Safety Shower #3 NAP failed,0,49,81,173,390,799,1178,0,30,72,168,450,821,1220
INC-1462257,2025-05-25,Cheyenne WY,Incident,Power blip caused belts and fan to trip.,0,31,81,173,369,784,1178,3,48,72,168,484,853,1220
INC-1462161,2025-05-05,Cheyenne WY,Near Miss,PSSR not performed before electrical go-live and occupation of temporary TA buildings,28,28,132,225,418,786,1111,45,92,122,196,399,888,1219
INC-1462159,2025-05-23,Cheyenne WY,Incident,Contractor had a small amount of Nitric Acid drip on his arm,31,69,81,173,414,826,1178,0,3,71,168,363,802,1220
INC-1462155,2025-05-23,Cheyenne WY,Incident,Operator twisted ankle getting off of a piece of equipment.,31,69,81,173,414,826,1178,0,3,71,168,363,802,1220
INC-1461999,2025-05-22,Cheyenne WY,Incident,Motor for conveyor belt 504 failed,49,81,112,203,440,826,1178,31,31,101,199,394,818,1214
INC-1461991,2025-05-22,Cheyenne WY,Hazard,Hazard: Gap in grating over ditch in a walk area ,49,81,112,203,440,826,1178,31,31,101,199,394,818,1214
INC-1461990,2025-05-22,Cheyenne WY,Incident,First Aid:  Acid burn to hand of scaffolding contractor ,49,81,112,203,440,826,1178,31,31,101,199,394,818,1214
INC-1461976,2025-05-21,Cheyenne WY,Incident,#1 DW not pumping,38,50,95,189,431,795,1177,49,49,97,183,398,818,1211
INC-1461974,2025-05-21,Cheyenne WY,Incident,#4 Acid/Lodan #2 Tank farm safety shower split line,38,50,95,189,431,795,1177,49,49,97,183,398,818,1211
INC-1461973,2025-05-21,Cheyenne WY,Incident,Interceptor sump is not pumping correct,38,50,95,189,431,795,1177,49,49,97,183,398,818,1211
INC-1461827,2025-05-19,Cheyenne WY,Incident,Belts started slipping on loadout screener,12,12,104,196,393,784,1163,32,81,84,178,395,850,1211
INC-1461745,2025-05-17,Cheyenne WY,Incident,Bad positioner on stripping tower level control valve.,0,45,92,184,381,829,1152,0,32,81,153,369,827,1211
INC-1461540,2025-05-12,Cheyenne WY (DNTI),Incident,Driver was adding coolant to truck during pre-trip inspection and coolant splashed into his eye.,30,30,122,226,418,803,1141,47,92,104,176,389,874,1220
INC-1461261,2025-05-10,Cheyenne WY,Incident,A steam hose got caught on the forklift and partially broke a piping nipple between the 50LBS steam line and valve to the hose.,0,47,92,196,423,798,1118,0,47,92,173,369,857,1220
INC-1461259,2025-05-11,Cheyenne WY,Near Miss,DCS lost communication with controls,0,30,92,196,392,788,1118,30,61,92,173,383,874,1220
INC-1461211,2025-05-10,Cheyenne WY,Incident,"B83% storage tank pump failed, causing motor high amperage",0,47,92,196,423,798,1118,0,47,92,173,369,857,1220
INC-1461086,2025-05-08,Cheyenne WY,Hazard,Hazard: Extension Cords on Grating Walkway and Pinched in Door,47,92,117,217,468,817,1118,30,30,122,203,371,857,1218
INC-1460992,2025-05-07,Cheyenne WY,Hazard,Personnel elevator stopped working,34,62,102,211,452,787,1114,47,47,108,189,388,843,1211
INC-1460910,2025-05-06,Cheyenne WY,Hazard,"Fiber Optic line to control room has been broken since December, leaving the phones and internet inoperable.",45,45,112,220,435,770,1117,34,64,111,188,405,860,1207
INC-1460786,2025-05-03,Cheyenne WY,Incident,EH-02 is not working correctly.,0,40,104,197,425,811,1098,0,45,92,184,362,864,1219
INC-1460725,2025-05-02,Cheyenne WY,Incident,North 83% loading pump tripped on low amps,25,67,104,197,441,821,1098,0,28,92,184,337,843,1219
INC-1460724,2025-05-02,Cheyenne WY,Incident,Seal began leaking on North BFW pump,25,67,104,197,441,821,1098,0,28,92,184,337,843,1219
INC-1460483,2025-04-28,Cheyenne WY,Incident,"During Urea Plant Start Up, Clamp for NH3 Start Up Heater started leaking.",37,37,130,229,413,787,1071,64,104,132,226,417,913,1223
INC-1460329,2025-04-27,Cheyenne WY,Incident,"Main Feed Power Brown-Out, NH3 Plant Trip",0,21,93,192,376,771,1045,37,79,104,196,399,901,1223
INC-1460302,2025-04-27,Cheyenne WY,Incident,Linkage on TCV-417 broke,0,21,93,192,376,771,1045,37,79,104,196,399,901,1223
INC-1460301,2025-04-27,Cheyenne WY,Incident,Metal plate on wall was damaged by loader.,0,21,93,192,376,771,1045,37,79,104,196,399,901,1223
INC-1460300,2025-04-27,Cheyenne WY,Incident,Return roller on belt fell off,0,21,93,192,376,771,1045,37,79,104,196,399,901,1223
INC-1460122,2025-04-24,Cheyenne WY,Incident,B-Carb discharge valve gears stripped.,45,93,93,227,430,809,1046,21,21,125,217,390,840,1211
INC-1460042,2025-04-23,Cheyenne WY,Near Miss,NAP3 plant upset caused by accidental e-stop contact,50,72,102,226,436,788,1061,45,45,124,211,414,777,1216
INC-1459753,2025-04-20,Cheyenne WY,Hazard,Tear in splice on the M466 belt,0,0,99,193,364,763,1026,22,72,93,197,413,799,1231
INC-1459752,2025-04-20,Cheyenne WY,Incident,Seal began leaking on west 83% AN blending pump,0,0,99,193,364,763,1026,22,72,93,197,413,799,1231
INC-1459584,2025-04-15,Cheyenne WY,Incident,Gearbox on ID fan for Primary Reformer not operating Correctly,69,69,149,233,436,742,1058,48,48,96,205,429,758,1236
INC-1459375,2025-04-12,Cheyenne WY,Hazard,During #3 plant startup #2 auxiliary boiler's oxygen (O2) fell below 1%.,4,55,94,184,385,723,1012,0,69,99,192,418,777,1262
INC-1459342,2025-04-11,Cheyenne WY,Incident,Barrel started leaking on B Carb,35,80,94,184,400,730,1012,4,55,103,196,392,775,1266
INC-1459273,2025-04-10,Cheyenne WY,Near Miss,DCS quad failed after update,51,90,125,206,406,726,1009,35,35,134,227,423,792,1280
INC-1459267,2025-04-11,Cheyenne WY,Incident,Underground water leak west of the BDC Compressor Building,35,80,94,184,400,730,1012,4,55,103,196,392,775,1266
INC-1459187,2025-04-09,Cheyenne WY,Incident,Piping flange broke while replacing valve,45,59,110,188,394,695,1018,51,55,154,226,443,784,1282
INC-1459183,2025-04-07,Cheyenne WY,Hazard,Observed suspended load being held in place with no barricades or landing supports. ,14,14,104,185,349,676,1004,39,90,145,215,452,823,1278
INC-1459179,2025-04-08,Cheyenne WY,Near Miss,Water leaking from nitric acid valve threads after flushing for SD. ,39,39,109,183,374,675,1017,45,80,149,227,468,809,1295
INC-1459156,2025-04-08,Cheyenne WY,Near Miss,LoDAN 2 nuetralizer experiencing carry over problems (carrying nitrate into the scrubber system). ,39,39,109,183,374,675,1017,45,80,149,227,468,809,1295
INC-1459036,2025-04-07,Cheyenne WY,Incident,"Liquid NH3 line overpressured, causing PSV to leak",14,14,104,185,349,676,1004,39,90,145,215,452,823,1278
INC-1458968,2025-04-05,Cheyenne WY,Incident,The level control valve for the South Primary Separators was open too far. (LCV-4851),0,51,90,171,368,693,1006,0,39,94,193,418,789,1278
INC-1458952,2025-04-05,Cheyenne WY,Hazard,Door latch on 950 loader broke,0,51,90,171,368,693,1006,0,39,94,193,418,789,1278
INC-1458898,2025-04-03,Cheyenne WY (DNTI),Incident,"While unloading fuel phase concentrate on a customer location driver failed to close a valve before unhooking a hose, resulting in a spill.",51,90,116,198,421,708,1006,35,35,125,228,425,787,1289
INC-1458856,2025-04-03,Cheyenne WY,Near Miss,Roller fell off conveyor belt.,51,90,116,198,421,708,1006,35,35,125,228,425,787,1289
INC-1458849,2025-04-03,Cheyenne WY,Near Miss,Weigh hopper gate not cycling.,51,90,116,198,421,708,1006,35,35,125,228,425,787,1289
INC-1458833,2025-04-03,Cheyenne WY,Hazard,Tubing for Cooling Tower Corrosion Inhibitor plugged off,51,90,116,198,421,708,1006,35,35,125,228,425,787,1289
INC-1458784,2025-04-02,Cheyenne WY,Incident,WiFi Issues in Basement Conference Room,35,55,94,198,396,673,983,51,51,110,244,441,778,1284
INC-1458775,2025-04-01,Cheyenne WY (DNTI),Incident,DNTI driver was struck by an out of control commercial vehicle at low rate of speed going downhill in snowstorm.,39,39,93,204,380,657,967,35,70,109,233,460,797,1293
INC-1458543,2025-03-28,Cheyenne WY,Incident,Extension cord shorted out,26,54,81,185,395,669,987,0,20,90,184,376,775,1277
INC-1458536,2025-03-28,Cheyenne WY,Incident,Seals on North Boiler Feedwater pump failed,26,54,81,185,395,669,987,0,20,90,184,376,775,1277
INC-1458519,2025-03-28,Cheyenne WY,Incident,Posible oil cooler leak into CW,26,54,81,185,395,669,987,0,20,90,184,376,775,1277
INC-1458492,2025-03-26,Cheyenne WY,Incident,Creole tripped.,28,55,117,190,407,643,1000,39,39,94,188,415,784,1268
INC-1458491,2025-03-09,Cheyenne WY,Incident,Acid tank leak.,0,33,96,188,301,643,1140,19,44,62,164,374,817,1158
INC-1458423,2024-10-01,Cheyenne WY,Near Miss,New potable water line implementation started without MOC,50,51,100,192,395,780,1213,35,63,101,203,489,810,1335
INC-1458400,2025-03-24,Cheyenne WY,Incident,"Employee reached for a tote of parts. Upon pulling the tote, the employee felt a pop in their back.",27,27,129,191,379,652,972,42,81,101,185,436,826,1189
INC-1458363,2025-03-25,Cheyenne WY,Hazard,Delta V Quad won't trend,42,42,126,187,394,631,987,28,54,93,183,430,799,1249
INC-1458354,2025-03-25,Cheyenne WY,Incident,The cooling water sampling line was stepped on and broke.,42,42,126,187,394,631,987,28,54,93,183,430,799,1249
INC-1458353,2025-03-24,Cheyenne WY,Incident,The line coming out of the RCC sulfuric acid tote started to leak.,27,27,129,191,379,652,972,42,81,101,185,436,826,1189
INC-1458342,2025-03-25,Cheyenne WY,Hazard,"extension cord laying across the ground, breaker tripping",42,42,126,187,394,631,987,28,54,93,183,430,799,1249
INC-1458338,2025-03-13,Cheyenne WY,Hazard,Capstone Historian does not work after moving from Cisco,31,60,93,189,354,643,1112,17,18,120,201,385,803,1162
INC-1458255,2025-03-20,Cheyenne WY,Near Miss,The linkage to the #2 Aux Boiler FD turbine came off.,62,102,120,197,406,662,1131,27,27,108,198,391,784,1167
INC-1457639,2025-03-15,Cheyenne WY,Incident,A leak was discover in the #4 acid absorber tower leaking acid in to the cooling water. ,2,33,62,158,334,632,1114,1,41,103,184,419,817,1166
INC-1457545,2025-03-14,Cheyenne WY,Incident,Tear on fines conveyor belt.,17,42,61,158,349,644,1113,2,20,104,185,369,804,1159
INC-1457366,2025-01-07,Cheyenne WY,Near Miss,"P477A pump power monitor failed, preventing trip testing per the AN code of practice.",28,28,44,138,498,813,1278,31,72,95,184,354,655,1004
INC-1457304,2025-03-08,Cheyenne WY,Incident,Gasket on the reclaim jumper line to the 83% line leaked AN.,0,57,96,188,327,655,1141,0,29,62,164,349,787,1158
INC-1457231,2025-03-09,Cheyenne WY,Incident,83% railcar started to leak from the belly cap flange when the railcar was almost completed.,0,33,96,188,301,643,1140,19,44,62,164,374,817,1158
INC-1457109,2025-03-01,Cheyenne WY,Incident,Ammonia Plant Tripped on Low Process Steam Flow,1,54,92,147,302,591,1116,0,39,96,158,361,796,1157
INC-1456957,2025-03-05,Cheyenne WY,Hazard,Broken electrical conduit,53,63,117,202,340,638,1137,57,57,101,194,392,782,1160
INC-1456879,2025-03-03,Cheyenne WY,Incident,"Rupture Disc Failure, E-234 Syn Loop Boiler Steam Drum",10,11,102,157,287,597,1106,39,96,115,176,396,821,1158
INC-1456870,2025-03-03,Cheyenne WY,Hazard,Files disappeared from data historian and S:// drive,10,11,102,157,287,597,1106,39,96,115,176,396,821,1158
INC-1456803,2025-03-03,Cheyenne WY,Incident,Front end loader was damaged,10,11,102,157,287,597,1106,39,96,115,176,396,821,1158
INC-1456671,2025-03-01,Cheyenne WY,Incident,During normal operations North Cooper NH3 cylinder gasket blew out.,1,54,92,147,302,591,1116,0,39,96,158,361,796,1157
INC-1456389,2025-02-26,Cheyenne WY,Incident,A new firewater underground leak found,42,59,106,159,295,613,1083,53,54,117,194,395,771,1170
INC-1456309,2025-02-22,Cheyenne WY,Incident,"The basket on the level control valve, LIC 4851, started plugging off.",0,47,55,113,273,593,1078,0,38,92,188,379,788,1178
INC-1456302,2025-02-25,Cheyenne WY,Incident,DCS Quad froze and would not reset properly,38,38,92,144,274,592,1062,42,75,114,200,416,792,1164
INC-1456231,2025-02-22,Cheyenne WY (DNTI),Near Miss,Vehicle slid backwards on snowpack/muddy customer entrance while the driver was beside the rear axle installing tyre chains.,0,47,55,113,273,593,1078,0,38,92,188,379,788,1178
INC-1456196,2025-02-24,Cheyenne WY,Incident,Sight glass on E-3 Boiler began leaking,17,17,72,130,253,610,1061,38,91,102,207,407,809,1178
INC-1456161,2025-02-23,Cheyenne WY,Incident,Section of F cell cooling tower tower trays fell in.,0,30,55,113,237,593,1078,17,59,92,188,394,809,1178
INC-1456160,2025-02-23,Cheyenne WY,Incident,The suction line to the pump of P-101B sprung a leak.,0,30,55,113,237,593,1078,17,59,92,188,394,809,1178
INC-1456150,2025-02-22,Cheyenne WY,Incident,Startup heater clamp leak,0,47,55,113,273,593,1078,0,38,92,188,379,788,1178
INC-1456073,2025-02-18,Cheyenne WY,Incident,Shut down of NH3 Syn Loop due to frozen flare & flash gas lines,8,8,59,123,263,732,1076,24,54,92,185,406,770,1163
INC-1455855,2025-02-18,Cheyenne WY,Near Miss,TT 309-9 Tail gas to combustor erratic. ,8,8,59,123,263,732,1076,24,54,92,185,406,770,1163
INC-1455854,2025-02-18,Cheyenne WY,Incident,Lost Abatement in #3 Acid Plant.,8,8,59,123,263,732,1076,24,54,92,185,406,770,1163
INC-1455722,2025-02-15,Cheyenne WY,Incident,Fines chute plugged off at loadout,1,45,58,130,292,785,1115,0,8,55,147,323,771,1152
INC-1455720,2025-02-16,Cheyenne WY,Incident,Cable came loose on loading chute.,0,29,58,130,256,763,1115,1,25,55,147,345,771,1152
INC-1455617,2025-02-13,Cheyenne WY,Incident,Urea NH3 feed pump tripped on false low NH3 receiver indication,44,57,83,154,326,808,1114,29,29,84,175,334,752,1150
INC-1455612,2025-02-14,Cheyenne WY,Incident,Medium pressure condensate line sprung a leak.,29,51,58,130,317,809,1115,1,2,56,148,306,742,1153
INC-1455542,2025-02-13,Cheyenne WY,Incident,UAN Truck loadout froze off,44,57,83,154,326,808,1114,29,29,84,175,334,752,1150
INC-1455467,2025-02-12,Cheyenne WY,Incident,Gate on weigh hopper was not operating,22,29,75,133,311,780,1117,44,45,70,159,349,717,1152
INC-1455306,2025-02-07,Cheyenne WY,Near Miss,Forklift shifted after operator exited cab.,26,57,72,124,342,839,1154,0,7,58,113,301,675,1118
INC-1455245,2025-02-09,Cheyenne WY,Hazard,Condensate Return Line Had A Nipple Leaking And Was Creating Icy Surfaces.,0,26,72,123,283,796,1154,7,29,58,113,330,726,1118
INC-1455153,2025-02-08,Cheyenne WY,Near Miss,"During normal operations, Space heater had a short in cord and heater gave out.",0,46,72,123,323,810,1154,0,13,58,113,320,695,1118
INC-1455142,2025-02-07,Cheyenne WY,Incident,FT-404 Acid flow transmitter was leaking acid,26,57,72,124,342,839,1154,0,7,58,113,301,675,1118
INC-1455111,2025-02-06,Cheyenne WY,Incident,Elbow struck hard by prill dryer flight,46,72,97,160,354,840,1155,26,26,83,139,327,676,1114
INC-1454993,2025-02-04,Cheyenne WY,Hazard, check valve leaking condensate into dead leg,26,26,66,138,324,795,1153,31,57,70,123,358,693,1111
INC-1454953,2025-02-04,Cheyenne WY,Incident,Bucket elevator @ loadout broken.,26,26,66,138,324,795,1153,31,57,70,123,358,693,1111
INC-1454925,2025-02-03,Cheyenne WY,Incident,Waste water flow from ST-102 overflow port,15,15,66,140,313,812,1151,26,72,79,131,340,708,1098
INC-1454923,2025-02-03,Cheyenne WY,Incident,PSV on 3rd stage discharge of C-201 lifted,15,15,66,140,313,812,1151,26,72,79,131,340,708,1098
INC-1454845,2025-02-02,Cheyenne WY,Incident,"Operator was walking and slipped on ice, landed on wrist.",0,25,51,125,298,815,1159,15,46,72,130,316,708,1098
INC-1454716,2025-01-31,Cheyenne WY,Hazard,Exposed wiring on 504 conveyor,25,40,52,126,310,839,1159,0,15,72,130,277,657,1098
INC-1454609,2025-01-29,Cheyenne WY,External {Non-IPL},Contractor slipped on ice resulting in a cut above his right eye.,15,26,73,162,344,814,1166,32,32,78,133,309,650,1090
INC-1454474,2025-01-27,Cheyenne WY,Near Miss,Screens in Production Screener developed holes,11,12,85,170,329,799,1195,19,51,66,130,295,669,1045
INC-1454354,2025-01-25,Cheyenne WY,Incident,Seal failed on the AT transfer pump,1,47,75,159,357,808,1216,0,19,51,123,253,643,1045
INC-1454353,2025-01-25,Cheyenne WY,Near Miss,Condensate tank conductivity meter failed,1,47,75,159,357,808,1216,0,19,51,123,253,643,1045
INC-1454350,2025-01-25,Cheyenne WY,Incident,Absorber tower cooling water hose came off,1,47,75,159,357,808,1216,0,19,51,123,253,643,1045
INC-1454300,2025-01-24,Cheyenne WY,Near Miss,Fan loose on electric motor.,37,61,75,160,357,842,1216,1,12,52,124,237,631,1046
INC-1454292,2025-01-21,Cheyenne WY,Near Miss,SAP OUTAGE MOST OF THE DAY. NOT ABLE TO LOOK UP MATERIALS OR PARTS DURING PLANT TRIP,27,28,99,184,496,795,1236,24,61,80,138,297,649,1035
INC-1454230,2025-01-23,Cheyenne WY,Incident,Employee's knee struck a file cabinet while placing a trashcan under a desk.,46,73,110,199,356,841,1215,37,37,88,160,273,652,1061
INC-1454151,2025-01-21,Cheyenne WY,Incident,Urea boiler tripped.,27,28,99,184,496,795,1236,24,61,80,138,297,649,1035
INC-1454150,2025-01-21,Cheyenne WY,Incident,#1 Aux Boiler tripped and could not be restarted.,27,28,99,184,496,795,1236,24,61,80,138,297,649,1035
INC-1454144,2025-01-22,Cheyenne WY,Incident,Carbamate LOC due to B Carb flush line came loose from the cylinder,24,37,99,182,506,805,1215,46,47,73,144,283,635,1047
INC-1454071,2025-01-16,Cheyenne WY (Emulsion Plant),Incident,"Employee was getting out of the chair in the control room to go adjust a pump.  When employee stood up, he felt some piercing pain shooting up the inside of his left leg through his knee cap.  ",61,84,125,184,529,859,1253,36,37,110,162,292,615,1063
INC-1454021,2025-01-20,Cheyenne WY,Hazard,"No central heat in the control room, during this cold snap which included sub zero temperatures.",13,14,98,186,482,805,1244,27,73,85,140,280,662,1026
INC-1454018,2025-01-20,Cheyenne WY,Incident,CO2 plant regen gas super heater overheated.,13,14,98,186,482,805,1244,27,73,85,140,280,662,1026
INC-1454017,2025-01-20,Cheyenne WY,Incident,Water leak at the Cooper Building.,13,14,98,186,482,805,1244,27,73,85,140,280,662,1026
INC-1454016,2025-01-20,Cheyenne WY,Incident,Water leak at the #2 BFW chemical building.,13,14,98,186,482,805,1244,27,73,85,140,280,662,1026
INC-1453984,2025-01-19,Cheyenne WY,Near Miss,Neutralizer level transmitter 'drifting',1,37,85,173,469,813,1254,13,37,74,125,263,662,1026
INC-1453983,2025-01-20,Cheyenne WY,Near Miss,AN-to-prill-tower Flow meter failed.,13,14,98,186,482,805,1244,27,73,85,140,280,662,1026
INC-1453936,2025-01-18,Cheyenne WY,Incident,Due to extreme weather the was lots of ice build  under the DA tank a chunk broke off and pull/broke the communications cable to the level transmitter  ,1,62,85,173,496,840,1254,1,28,75,126,257,636,1027
INC-1453935,2025-01-18,Cheyenne WY,Near Miss,Fan tripped on low level switch due to high oil viscosity,1,62,85,173,496,840,1254,1,28,75,126,257,636,1027
INC-1453827,2025-01-14,Cheyenne WY,Incident,BNSF Railway reported one loaded ANSol tank car (TILX 202010) was involved in a spill.,23,23,95,127,492,798,1259,35,71,99,165,326,632,1050
INC-1453782,2025-01-15,Cheyenne WY (DNTI),Incident,Reporting only- Driver unloading at NARM School Creek South towers and overfilled the silo.,35,48,108,148,517,823,1246,61,62,99,162,317,622,1058
INC-1453781,2025-01-16,Cheyenne WY,Incident,Plant trip due to Boiler Feed Water pressure transmitter PIC-6340 failed.,61,84,125,184,529,859,1253,36,37,110,162,292,615,1063
INC-1453780,2025-01-16,Cheyenne WY,Incident,Poor Prill quality in #1 LoDAN,61,84,125,184,529,859,1253,36,37,110,162,292,615,1063
INC-1453720,2025-01-15,Cheyenne WY,Hazard,2033PCV6 GASKET MATERIAL AND MANUFACTURER BOM MISMATCH,35,48,108,148,517,823,1246,61,62,99,162,317,622,1058
INC-1453711,2025-01-14,Cheyenne WY,Near Miss,HCV-1520 plug/stem and seat ring corroded away due to wrong metallurgy,23,23,95,127,492,798,1259,35,71,99,165,326,632,1050
INC-1453563,2025-01-12,Cheyenne WY,Near Miss,Coating drum running with high amperage and significant vibration,0,41,88,159,469,830,1288,13,48,85,159,295,643,1012
INC-1453548,2025-01-11,Cheyenne WY,Hazard,Do to high wind the roof panels in the Lodan Barn are loose and coming a part,1,60,88,159,497,848,1288,0,23,85,159,289,627,1012
INC-1453547,2025-01-11,Cheyenne WY,Near Miss,FIC-303 bleach air control valve stop working.,1,60,88,159,497,848,1288,0,23,85,159,289,627,1012
INC-1453526,2025-01-12,Cheyenne WY,Incident,Carb pre-heater head diaphragm plate leak reoccurred,0,41,88,159,469,830,1288,13,48,85,159,295,643,1012
INC-1453499,2025-01-12,Cheyenne WY (DNTI),Incident,"Reporting only- Driver was empty, driving south on I-25 10 miles south of Douglas, Wy and a passenger car tried to pass on slick roads. The car broke traction and side swiped our trailers. ",0,41,88,159,469,830,1288,13,48,85,159,295,643,1012
INC-1453417,2025-01-10,Cheyenne WY,Incident,Operator slipped while trying to get out from under railcar.,41,72,88,159,514,872,1288,1,14,85,160,283,613,1009
INC-1453378,2025-01-09,Cheyenne WY,Hazard,"Snow/ice and cold weather, freezing temps and high wind causing safety hazards to people and equipment",59,87,99,197,527,871,1288,41,41,125,199,323,643,1018
INC-1453365,2025-01-09,Cheyenne WY,Near Miss,Distillate tank pressure indication lost due to water intrusion in junction box,59,87,99,197,527,871,1288,41,41,125,199,323,643,1018
INC-1453358,2025-01-08,Cheyenne WY,Hazard,"During Gauze change, the Burner Cone and Gauze Basket are becoming harder and harder to remove and re-install.",31,47,59,157,516,831,1284,59,60,108,182,342,643,1017
INC-1453345,2025-01-08,Cheyenne WY,Incident,Multiple Cooling water hoses blew off Absorber tower.,31,47,59,157,516,831,1284,59,60,108,182,342,643,1017
INC-1453343,2025-01-09,Cheyenne WY,Incident,#1 aux boiler tripped,59,87,99,197,527,871,1288,41,41,125,199,323,643,1018
INC-1453331,2025-01-08,Cheyenne WY,Near Miss,Boiler LCV positioner failed,31,47,59,157,516,831,1284,59,60,108,182,342,643,1017
INC-1453296,2025-01-07,Cheyenne WY,Near Miss,Barometric pump motor still running high amps after replacing product seal ,28,28,44,138,498,813,1278,31,72,95,184,354,655,1004
INC-1453179,2025-01-06,Cheyenne WY (DNTI),Incident,Reporting only-  Driver was pulling out of parking spot in DNTI yard and trailer came loose from the fifth wheel damaging the frame of the tractor.,16,16,87,312,486,828,1278,28,87,101,186,344,671,1006
INC-1453164,2025-01-06,Cheyenne WY,Incident,"While lowering the west head on the intercooler, the head came loose and struck Process Shop technician in the leg by his ankle",16,16,87,312,486,828,1278,28,87,101,186,344,671,1006
INC-1452965,2025-01-01,Cheyenne WY,Incident,Lost combustor temperature.,4,59,98,323,529,849,1304,12,12,59,148,310,587,967
INC-1452937,2025-01-01,Cheyenne WY,Incident,Louver supports are broken on the south side of F cell.,4,59,98,323,529,849,1304,12,12,59,148,310,587,967
INC-1452935,2024-12-31,Cheyenne WY,Incident,Hot Vent (PIC-4227) valve opened due to Pressure indication freezing off.,59,59,98,345,529,850,1319,4,16,44,127,314,591,952
INC-1452934,2025-01-01,Cheyenne WY,Hazard,Tin and lumber is coming loose from the top of ST-102,4,59,98,323,529,849,1304,12,12,59,148,310,587,967
INC-1452925,2024-12-31,Cheyenne WY,Incident,Small fire occurred at #1 LoDAN Dryer Drum,59,59,98,345,529,850,1319,4,16,44,127,314,591,952
INC-1452889,2024-12-31,Cheyenne WY,Incident,FT520 DCS indication failed,59,59,98,345,529,850,1319,4,16,44,127,314,591,952
INC-1452809,2024-12-30,Cheyenne WY,Near Miss,Production screener tripped on high amps.,55,55,280,365,525,877,1335,59,71,87,172,344,646,987
INC-1452722,2024-12-28,Cheyenne WY,Near Miss,Condensate pump developed seal leak,0,39,225,310,470,866,1311,0,59,71,159,329,613,987
INC-1452649,2024-12-27,Cheyenne WY,Incident,M-465 conveyor tripped down.,39,39,225,310,470,898,1311,0,55,71,159,318,592,987
INC-1452607,2024-12-26,Cheyenne WY,Hazard,Pooling of water in the NH3 commercial truck load out.,39,225,252,338,490,898,1312,39,39,110,197,357,610,1000
INC-1452525,2024-12-24,Cheyenne WY,Near Miss,"During Normal Operations, Creole Air Compressor Tripped Twice",186,186,247,330,485,859,1311,0,39,98,138,356,593,972
INC-1452385,2024-12-21,Cheyenne WY,Incident,During normal operations DCS operator lost DCS indication for utilities area and had no control.,0,39,85,174,323,762,1159,0,186,225,296,482,749,1131
INC-1452321,2024-12-20,Cheyenne WY,Hazard,Complex 1 running 2 people short due to call ins.,27,61,85,175,344,785,1159,0,186,225,296,469,732,1131
INC-1451875,2024-12-12,Cheyenne WY,Near Miss,Barometric pump motor was running hot and had high amps,45,88,118,160,379,819,1173,28,28,113,338,497,786,1124
INC-1451860,2024-12-12,Cheyenne WY,Incident,Fault alarm on loading totalizer screen,45,88,118,160,379,819,1173,28,28,113,338,497,786,1124
INC-1451858,2024-12-12,Cheyenne WY,Incident,Leak on sight glass.,45,88,118,160,379,819,1173,28,28,113,338,497,786,1124
INC-1451459,2024-12-06,Cheyenne WY,Incident,"Packing Leak, Acid correction valve to the scrubber tank",29,51,71,125,359,818,1184,1,31,90,175,471,795,1142
INC-1451355,2024-12-04,Cheyenne WY,Incident,Loose belts on prill tower fan.,22,42,42,141,362,789,1185,46,47,108,194,517,815,1131
INC-1451352,2024-12-03,Cheyenne WY,Incident,83% AN Tank car leak in BNSF railyard,24,24,44,150,344,771,1185,22,51,95,186,521,819,1106
INC-1451322,2024-12-03,Cheyenne WY,Incident,Nitric acid heater developed a tube leak,24,24,44,150,344,771,1185,22,51,95,186,521,819,1106
INC-1451243,2024-12-02,Cheyenne WY (Emulsion Plant),Incident,Small LOC: emulsion from P-404 discharge flex line,20,20,74,166,340,795,1197,24,70,101,184,529,839,1116
INC-1451225,2024-12-02,Cheyenne WY,Incident,Catastrophic Failure of C-01 CO2 Compressor 2nd Stage,20,20,74,166,340,795,1197,24,70,101,184,529,839,1116
INC-1451223,2024-11-27,Cheyenne WY,Incident,Leak on C01 3rd Stage Suction Bottle,20,54,99,201,428,841,1216,0,0,42,132,470,788,1062
INC-1451165,2024-11-30,Cheyenne WY,Incident,Compressor tripped on high vibration during startup,0,0,54,146,352,810,1185,0,24,71,160,525,814,1116
INC-1451096,2024-11-29,Cheyenne WY,Incident,Seal failed on Absorber Feedwater pump,0,20,54,146,373,840,1185,0,20,71,160,470,807,1115
INC-1451095,2024-11-29,Cheyenne WY,Incident,NAP 4 tripped on high vibrations on 2nd stage of air compressor,0,20,54,146,373,840,1185,0,20,71,160,470,807,1115
INC-1450948,2024-11-27,Cheyenne WY,Incident,During daily work tasks Customer Service Rep twisted ankle.,20,54,99,201,428,841,1216,0,0,42,132,470,788,1062
INC-1450894,2024-11-25,Cheyenne WY,Incident,Repeat failure during the rerun of the annual RATA on the #3 Acid NOx Analyzer due to bad sample line,34,34,126,223,408,852,1251,54,54,74,155,485,842,1078
INC-1450820,2024-11-23,Cheyenne WY,Incident,#4 NAP intercooler is leaking internally causing a reduction in plant rates.,0,45,92,189,410,836,1247,0,54,54,125,485,805,1078
INC-1450739,2024-11-23,Cheyenne WY,Near Miss,"Hot bearing, fluidized bed blower fan",0,45,92,189,410,836,1247,0,54,54,125,485,805,1078
INC-1450650,2024-11-22,Cheyenne WY,Hazard,"Condensate collection tank on Old Structure at Urea is leaking and has been leaking for a while, creates Very Icy situation on structure and Area around it.",24,72,92,190,441,860,1247,0,34,54,125,299,795,1078
INC-1450585,2024-11-20,Cheyenne WY,Hazard,Observed a Material Handler Truck without wheel chocks at the dock ,48,68,123,210,462,836,1246,45,45,99,141,344,813,1076
INC-1450340,2024-11-15,Cheyenne WY,Hazard,Management of Change (CMR-9326) implemented without Pre-Start Safety Review (PSSR).,31,73,98,175,461,866,1240,0,20,92,146,306,798,1114
INC-1450336,2024-10-30,Cheyenne WY,Incident,NAP3 NOx Instrument Failed RATA,44,76,143,255,488,833,1241,52,53,102,196,373,843,1180
INC-1450324,2024-11-15,Cheyenne WY,Incident,Platinum filter temperature transmitter I/O error,31,73,98,175,461,866,1240,0,20,92,146,306,798,1114
INC-1450322,2024-11-15,Cheyenne WY,Incident,Pinhole leak developed in UAN recirc line,31,73,98,175,461,866,1240,0,20,92,146,306,798,1114
INC-1450292,2024-11-14,Cheyenne WY,Incident,Leaking B-83 product valve.,55,97,125,206,481,866,1240,31,31,123,177,337,819,1117
INC-1450280,2024-11-14,Cheyenne WY,Incident,Waste Heat Boiler level control valve not controlling,55,97,125,206,481,866,1240,31,31,123,177,337,819,1117
INC-1450268,2024-11-13,Cheyenne WY,Near Miss,Remelt tank mixer went into high amp alarm,42,66,111,196,482,835,1241,55,55,123,201,361,830,1125
INC-1450255,2024-11-13,Cheyenne WY,Incident,Broken packing bolt on pump.,42,66,111,196,482,835,1241,55,55,123,201,361,830,1125
INC-1450250,2024-11-13,Cheyenne WY,Incident,MDEA Sump Pump breaker failed.,42,66,111,196,482,835,1241,55,55,123,201,361,830,1125
INC-1450122,2024-11-11,Cheyenne WY,Incident,Natural gas leak outside of #1 and #2 disposal well building,24,25,101,209,440,833,1233,42,97,117,223,375,872,1154
INC-1449952,2024-11-07,Cheyenne WY,Incident,Masar Tower level column froze,44,76,108,220,477,869,1227,28,28,125,217,342,828,1156
INC-1449951,2024-11-07,Cheyenne WY,Incident,Drive belts broke on 446B fan,44,76,108,220,477,869,1227,28,28,125,217,342,828,1156
INC-1449945,2024-11-07,Cheyenne WY (Emulsion Plant),Incident,Emulsion LOC from inoperable diaphragm pump,44,76,108,220,477,869,1227,28,28,125,217,342,828,1156
INC-1449937,2024-11-07,Cheyenne WY,Incident,Neutralizer PH probe failed.,44,76,108,220,477,869,1227,28,28,125,217,342,828,1156
INC-1449934,2024-11-07,Cheyenne WY,Incident,Leaking potable water line.,44,76,108,220,477,869,1227,28,28,125,217,342,828,1156
INC-1449717,2024-11-03,Cheyenne WY,Incident,Seal leak from east 83% blending pump.,0,32,108,220,427,841,1250,23,49,77,174,344,861,1159
INC-1449716,2024-11-03,Cheyenne WY,Incident, West 83% Blending Pump locked up,0,32,108,220,427,841,1250,23,49,77,174,344,861,1159
INC-1449651,2024-11-01,Cheyenne WY,Incident,Fault on Opacity meter,32,76,108,220,470,862,1250,1,24,78,175,321,850,1160
INC-1449526,2024-10-30,Cheyenne WY,Near Miss,Near Miss: Operator stepped into soft soil around recent underground leak repair,44,76,143,255,488,833,1241,52,53,102,196,373,843,1180
INC-1449453,2024-10-29,Cheyenne WY,Incident,3rd stage Air packing box NCB leaking,55,55,144,254,468,812,1241,44,76,108,195,396,866,1195
INC-1449238,2024-10-24,Cheyenne WY,Incident,"While driving on Interstate 80 traveling from Cheyenne, WY to SLC, a rock hit the windshield of the rental car on the drivers side. ",67,112,141,268,462,873,1262,36,36,143,220,410,895,1215
INC-1449104,2024-10-23,Cheyenne WY,Hazard,UAN tanks  - Open man hatches with no Confined space warning signs or barricade ,53,76,143,245,450,837,1254,67,67,143,224,441,740,1236
INC-1449103,2024-10-23,Cheyenne WY,Near Miss,Bracket for the M460A motor broke,53,76,143,245,450,837,1254,67,67,143,224,441,740,1236
INC-1449009,2024-10-18,Cheyenne WY (DNTI),Incident,Reporting Only- Driver was stuck in mud at on a NARM mine road. Mine pulled driver backwards using the ICC bumper which pulled the bumper from the trailer.,29,87,120,207,426,846,1227,0,23,112,220,394,746,1253
INC-1448998,2024-10-21,Cheyenne WY,Incident,"South Cooper Compressor tripped on ignition control timing, lost conversion during restart, pulled out of loop",23,23,142,230,397,807,1227,45,112,144,243,462,785,1254
INC-1448963,2024-10-20,Cheyenne WY,Incident,During normal operations 2nd stage Fricks tripped and would not restart.,0,29,119,207,374,806,1227,23,76,112,220,441,785,1254
INC-1448957,2024-10-20,Cheyenne WY,Incident,"Fricks tripped down, unkown cause.",0,29,119,207,374,806,1227,23,76,112,220,441,785,1254
INC-1448920,2024-10-19,Cheyenne WY,Incident,High level in Syn boiler caused by BFW CV failed open,0,67,119,207,393,812,1227,0,45,112,220,414,758,1253
INC-1448919,2024-10-19,Cheyenne WY,Incident,Slight nitric acid leak from Absorber Tower cooling water coil ,0,67,119,207,393,812,1227,0,45,112,220,414,758,1253
INC-1448878,2024-10-18,Cheyenne WY,Near Miss,"Prill Tower bombed out, causing the M462 to plug off",29,87,120,207,426,846,1227,0,23,112,220,394,746,1253
INC-1448825,2024-10-17,Cheyenne WY,Near Miss,Opacity meter fault,67,119,156,235,442,846,1227,29,29,141,248,423,753,1246
INC-1448783,2024-10-15,Cheyenne WY,Incident,"Lost Ammonia Conversion,  had to pull out of loop",52,52,114,203,405,779,1210,58,87,132,254,481,787,1269
INC-1448683,2024-10-14,Cheyenne WY,Near Miss,rupture disc on 1st stage syn aftercooler failed.,32,33,120,213,385,791,1203,52,119,142,263,482,819,1288
INC-1448646,2024-10-14,Cheyenne WY,Near Miss,Chain broke on trans loader.,32,33,120,213,385,791,1203,52,119,142,263,482,819,1288
INC-1448580,2024-10-13,Cheyenne WY,Hazard,Several emergency lights failed the monthly inspection.,0,37,88,182,354,775,1199,32,90,119,231,458,819,1288
INC-1448524,2024-10-12,Cheyenne WY,Incident,Production screener developed hole in screen.,1,50,88,182,393,793,1199,0,52,119,231,440,791,1288
INC-1448514,2024-10-12,Cheyenne WY,Incident,Temporary clamp on NH3 startup heater had slight leak.,1,50,88,182,393,793,1199,0,52,119,231,440,791,1288
INC-1448512,2024-10-12,Cheyenne WY,Incident,"C-201 would not start. ""Reverse Phase"" was in alarm.",1,50,88,182,393,793,1199,0,52,119,231,440,791,1288
INC-1448448,2024-10-11,Cheyenne WY,Incident,"#2 Neutralizer west vac breaker leaking, 2020-PSV-30526B",37,62,88,183,416,812,1199,1,33,120,232,417,775,1288
INC-1448447,2024-10-10,Cheyenne WY,Incident,Broken trunnion ring shoes.,49,87,115,212,433,811,1198,37,37,156,268,453,797,1284
INC-1448385,2024-10-08,Cheyenne WY,Incident,"Release of ammonium nitrate, liquid from loaded tank car #SHQX 7246.",38,38,101,181,404,762,1196,25,62,114,226,477,792,1278
INC-1448243,2024-09-19,Cheyenne WY,Near Miss,Observed standing liquid  in upgraded nitric acid sump and sample of liquid had low pH,52,98,138,229,438,853,1326,19,19,91,186,393,807,1151
INC-1448235,2024-10-07,Cheyenne WY (Emulsion Plant),Incident,SL450 (plastic micro sphere storage silo) was over filled.,26,26,119,193,392,783,1200,38,87,120,230,476,818,1288
INC-1448233,2024-10-03,Cheyenne WY (DNTI),Incident,"Reporting Only- Driver was parked at Loves Truck Stop in Des Moines, IA for his 10 hour break. During rest break the truck was backed into causing minor damage to hood, mirror, & battery box on driver's side. Other vehicle left scene.",43,93,125,186,430,823,1239,28,28,115,235,455,795,1304
INC-1448179,2024-10-04,Cheyenne WY,Near Miss,"PRimary Evaporator vacuum controller plugged off, causing lack of vacuum.",28,63,95,167,414,823,1239,0,26,88,207,427,771,1288
INC-1448178,2024-10-06,Cheyenne WY,Near Miss,1 of 2 Neutralizer pH probes failed while in service.,0,28,94,167,366,775,1239,26,51,88,207,459,817,1288
INC-1448173,2024-10-06,Cheyenne WY,Incident,Prill loader hit barrier pole with Front end loader.,0,28,94,167,366,775,1239,26,51,88,207,459,817,1288
INC-1448073,2024-10-03,Cheyenne WY,Near Miss,Level transmitter (LIC-304) to the #3 acid vaporizer failed.,43,93,125,186,430,823,1239,28,28,115,235,455,795,1304
INC-1448026,2024-10-02,Cheyenne WY,Near Miss,Unexplained temperature loss on the primary evap outlet transmitter (TI-452),35,66,105,191,407,795,1211,43,43,94,221,470,790,1319
INC-1447990,2024-10-02,Cheyenne WY (Emulsion Plant),Incident,ANSOL residue was discovered on P-101 water flush line back flow preventer,35,66,105,191,407,795,1211,43,43,94,221,470,790,1319
INC-1447988,2024-10-01,Cheyenne WY (Emulsion Plant),Hazard,"Backflow preventer between potable water and AN lines failed, leaking to atmosphere",50,51,100,192,395,780,1213,35,63,101,203,489,810,1335
INC-1447938,2024-10-01,Cheyenne WY,Near Miss,Rupture disc burst on C-150 2nd stage syn after cooler water side ,50,51,100,192,395,780,1213,35,63,101,203,489,810,1335
INC-1447814,2024-09-29,Cheyenne WY,External {Non-IPL},Loss of incoming well water wells.,1,32,74,172,345,774,1233,31,66,94,182,468,841,1311
INC-1447800,2024-09-29,Cheyenne WY,Near Miss,power blip took out the south (P518) cooling tower pump to #3 acid cooling tower.,1,32,74,172,345,774,1233,31,66,94,182,468,841,1311
INC-1447682,2024-09-26,Cheyenne WY,Near Miss,5 gas monitor failed while in use for a confined space,38,72,91,210,429,848,1231,31,32,125,212,444,852,1303
INC-1447571,2024-09-24,Cheyenne WY,Incident,Bleed valve on D acid tank started leaking,34,34,102,213,421,810,1234,18,49,100,181,462,836,1321
INC-1447484,2024-09-23,Cheyenne WY,Incident,slight leak from North NH3 Overhead Condenser,24,24,122,222,411,828,1233,34,72,104,193,450,860,1159
INC-1447482,2024-09-22,Cheyenne WY,Incident,Slight leak from Carb Feed Heater Flange.,0,19,98,199,387,823,1323,24,42,74,167,419,860,1159
INC-1447410,2024-09-22,Cheyenne WY,Incident,recurrence of slight leak from nipple on South NH3 Overhead Cond ,0,19,98,199,387,823,1323,24,42,74,167,419,860,1159
INC-1447385,2024-09-21,Cheyenne WY,Incident,slight leak from plug on NH3 overhead Condenser,0,52,98,199,410,830,1324,0,34,73,167,397,836,1159
INC-1447361,2024-09-20,Cheyenne WY (DNTI),Incident,Driver failed to follow SWI (radio communication with emulsion plant operator) resulting in safe rack being left in the down position. Driver pulled away and contacted safe rack with pup trailer- no damage to either.,19,68,99,199,432,853,1325,0,24,73,167,374,815,1159
INC-1447338,2024-09-19,Cheyenne WY,Incident,FD fan for #2 Aux Boiler turbine had bad bearings,52,98,138,229,438,853,1326,19,19,91,186,393,807,1151
INC-1447295,2024-09-19,Cheyenne WY,Near Miss,#2 LoDAN Neutralizer Ph probe stopped reading,52,98,138,229,438,853,1326,19,19,91,186,393,807,1151
INC-1447285,2024-09-19,Cheyenne WY,External {Non-IPL},Contractor received an abrasion on wrist from sandblasting equipment,52,98,138,229,438,853,1326,19,19,91,186,393,807,1151
INC-1447283,2024-09-19,Cheyenne WY,Hazard,"Protective cover on fire monitor degraded, needs replacement",52,98,138,229,438,853,1326,19,19,91,186,393,807,1151
INC-1447282,2024-09-19,Cheyenne WY,Hazard,Tripping hazards: lifted grating and diamond plate along southern E-W ditch,52,98,138,229,438,853,1326,19,19,91,186,393,807,1151
INC-1447230,2024-09-18,Cheyenne WY,Incident,Internal screens in production screener developed holes,49,79,142,228,453,834,1333,52,52,94,191,426,820,1172
INC-1447186,2024-09-17,Cheyenne WY,Incident,Leaking BFW pump seal.,46,46,127,211,420,801,1306,49,68,102,192,442,836,1166
INC-1447174,2024-09-17,Cheyenne WY,Incident,Pin hole leak on C02 compressor 3rd stage discharge knock out line,46,46,127,211,420,801,1306,49,68,102,192,442,836,1166
INC-1447063,2024-09-15,Cheyenne WY,Near Miss,"Steam was left off of ATH line to injection pump, causing line to plug",0,40,101,173,374,805,1290,30,79,98,172,405,866,1172
INC-1447061,2024-09-15,Cheyenne WY,Incident,"Underground cooling water leaks in the JFP pumphouse, under Union pumps",0,40,101,173,374,805,1290,30,79,98,172,405,866,1172
INC-1447025,2024-09-13,Cheyenne WY,Near Miss,E-212 heater control valve was malfunctioning.,40,81,101,173,422,846,1291,1,31,99,172,354,812,1173
INC-1447023,2024-03-31,Cheyenne WY,Incident,Quarterly Storm Water Pollution Prevention Plan (SWPPP) inspection was missed for 1st Quarter 2024.,0,0,84,188,382,826,1331,26,62,88,201,474,943,1346
INC-1446990,2024-09-13,Cheyenne WY,Incident,Shut down Urea Plant because of leaking west rod on ammonia feed pump P-801,40,81,101,173,422,846,1291,1,31,99,172,354,812,1173
INC-1446966,2024-09-12,Cheyenne WY,Incident,Edwards angle valve on steam to the Urea train was broke.,62,99,130,203,439,845,1291,40,40,138,210,393,833,1184
INC-1446926,2024-09-11,Cheyenne WY,Incident,Leak on steam out line for the Urea train.,41,61,109,191,419,806,1280,62,63,142,203,416,832,1190
INC-1446845,2024-09-10,Cheyenne WY,Incident,"Elevator door hydraulic cylinder connection pin corroded and broke, causing elevator inoperability",37,38,102,196,396,783,1269,41,81,127,213,433,850,1194
INC-1446796,2024-09-09,Cheyenne WY,Hazard,Bolt missing on inspection cover for tailgas stack/economizer,20,20,89,208,378,796,1267,37,99,130,222,416,869,1184
INC-1446786,2024-09-07,Cheyenne WY,Near Miss,Hot valves on C-201 third stage.,0,48,72,188,391,808,1269,1,38,101,199,392,842,1184
INC-1446744,2024-09-08,Cheyenne WY,Incident,Fan tripped on hi vibration,1,31,73,189,359,793,1268,20,61,101,199,404,869,1184
INC-1446686,2024-09-06,Cheyenne WY,Incident,Leaking cooling H20 hose nipple.,30,64,72,188,409,873,1270,0,20,101,199,366,825,1183
INC-1446685,2024-09-06,Cheyenne WY,Incident,Leaking tubes on Absorber tower,30,64,72,188,409,873,1270,0,20,101,199,366,825,1183
INC-1446626,2024-09-04,Cheyenne WY,External {Non-IPL},Contractor employee twisted ankle on rock walking back to work area ,34,42,100,203,427,843,1268,48,48,109,228,414,841,1185
INC-1446599,2024-09-05,Cheyenne WY,Hazard,Water throughout hallway in Admin Building,48,69,103,211,423,873,1271,30,31,130,229,396,846,1185
INC-1446374,2024-09-01,Cheyenne WY,Incident,"C-201 CO2 compressor was showing high temperatures on Suction and discharge, PSV was also lifting on 1st stage",3,34,119,204,388,821,1292,8,42,73,173,395,864,1185
INC-1446148,2024-08-29,Cheyenne WY,Incident,There is another leak on the outlet line of the MDEA carbon drum. ,58,116,139,233,448,888,1291,31,34,103,203,375,820,1216
INC-1446134,2024-08-29,Cheyenne WY,Hazard,"Indication on the north primary separator 'froze', safe operating level exceeded.",58,116,139,233,448,888,1291,31,34,103,203,375,820,1216
INC-1445905,2024-08-26,Cheyenne WY,Incident,South Cooper was showing indications of bad valves on 2nd stage Syn.,30,30,115,200,419,826,1292,58,116,124,208,429,873,1247
INC-1445741,2024-08-19,Cheyenne WY,Incident,South Cooper tripped on Failure To Crank Alarm.,34,34,119,218,415,914,1323,40,85,115,209,453,846,1240
INC-1445461,2024-08-15,Cheyenne WY,Incident,LIC-4851 plugging off.,48,85,118,207,444,916,1316,32,32,117,233,406,791,1241
INC-1445344,2024-08-13,Cheyenne WY,Incident,Nitrate Contaminated Water Release at Disposal Well #2,37,37,102,199,424,870,1306,34,66,106,209,439,793,1233
INC-1445328,2024-08-13,Cheyenne WY,Incident,"Blown rupture discs: 1st, 2nd and 3rd stage syn aftercoolers",37,37,102,199,424,870,1306,34,66,106,209,439,793,1233
INC-1445321,2024-08-13,Cheyenne WY,Incident,Seal failed on absorber feed water pump,37,37,102,199,424,870,1306,34,66,106,209,439,793,1233
INC-1445279,2024-08-08,Cheyenne WY,Incident,Hydrogen pinhole leak on line to COMO drum,51,99,122,247,450,911,1317,33,33,118,203,391,783,1233
INC-1445220,2024-08-11,Cheyenne WY,Incident,Rotary air lock drive chains broke on multiple cyclones.,0,33,99,219,387,873,1316,19,53,85,170,396,811,1228
INC-1445202,2024-08-11,Cheyenne WY,Incident,Spurious trip of 95% pump due to corroded wiring,0,33,99,219,387,873,1316,19,53,85,170,396,811,1228
INC-1445117,2024-08-09,Cheyenne WY,Incident,Cooling fan fell off of motor shaft on remelt tank mixer,33,65,99,219,434,909,1317,0,19,85,170,359,762,1227
INC-1445108,2024-08-09,Cheyenne WY,Near Miss,Rusted Chain operator chain broke during attempted use,33,65,99,219,434,909,1317,0,19,85,170,359,762,1227
