Incident No.,Incident_Date,Site,Type,Brief Description,Maint_Count_1d_before,Maint_Count_3d_before,Maint_Count_7d_before,Maint_Count_14d_before,Maint_Count_30d_before,Maint_Count_60d_before,Maint_Count_90d_before,Maint_Count_1d_after,Maint_Count_3d_after,Maint_Count_7d_after,Maint_Count_14d_after,Maint_Count_30d_after,Maint_Count_60d_after,Maint_Count_90d_after
INC-1444995,2024-08-06,Cheyenne WY,Incident,electrical surge tripped the main breaker in the C-150 MCC ,48,48,111,222,464,862,1319,32,65,102,190,423,789,1239
INC-1444949,2024-08-06,Cheyenne WY,Incident,Leak on Brinks Oil Separator Outlet Flange,48,48,111,222,464,862,1319,32,65,102,190,423,789,1239
INC-1444796,2024-08-04,Cheyenne WY,Incident,UAN leak on flange weld,0,23,120,197,416,862,1328,34,66,99,184,409,823,1250
INC-1444774,2024-08-03,Cheyenne WY,Incident,UAN leak on piping.,0,44,120,197,416,877,1328,0,48,99,184,393,795,1250
INC-1444749,2024-08-01,Cheyenne WY,Near Miss,The 2nd stage Frick kept tripping,44,120,148,220,455,904,1328,23,23,122,207,408,783,1241
INC-1444618,2024-07-31,Cheyenne WY,Incident,Intercooler leaking cooling water into #4 acid air compressor ,40,97,144,224,480,881,1329,44,44,110,196,429,774,1241
INC-1444360,2024-07-26,Cheyenne WY,Incident,"Operators found electrical conduit to close to heater, causing the conduit to melt",28,54,77,168,424,891,1315,0,57,120,219,389,810,1262
INC-1444337,2024-07-26,Cheyenne WY,Incident,The CO2 4th stage cylinder temps are hot,28,54,77,168,424,891,1315,0,57,120,219,389,810,1262
INC-1444336,2024-07-26,Cheyenne WY,Incident,"DUPLICATE: The East Cummins cooling water pump tripped and wont restart, ",28,54,77,168,424,891,1315,0,57,120,219,389,810,1262
INC-1444326,2024-07-26,Cheyenne WY,Incident,The east cummins cooling water pump stopped running and will not restart. ,28,54,77,168,424,891,1315,0,57,120,219,389,810,1262
INC-1444325,2024-07-24,Cheyenne WY,Incident,The South cooper 2nd stage syn relief valve started lifting ,26,49,99,187,519,863,1318,47,47,144,233,436,823,1242
INC-1444270,2024-07-25,Cheyenne WY,Incident,North Cooper ammonia and recirc cylinders leaking,47,77,100,199,433,891,1315,28,28,148,247,417,828,1254
INC-1444269,2024-07-24,Cheyenne WY,Incident,The MDEA electric pump P-101A discharge  valve failed closed,26,49,99,187,519,863,1318,47,47,144,233,436,823,1242
INC-1444224,2024-07-24,Cheyenne WY,Near Miss,multiple oil filter dP trips on 2nd stage Frick ,26,49,99,187,519,863,1318,47,47,144,233,436,823,1242
INC-1444217,2024-07-23,Cheyenne WY,Incident,NAP3 upset and loss of abatement in combustor due to changes in steam pressure and flow,30,30,93,184,501,846,1332,26,54,130,222,443,830,1227
INC-1444208,2024-07-23,Cheyenne WY,Near Miss,"Ammonia Chiller level indication failed, causing the Cooper temps to rise",30,30,93,184,501,846,1332,26,54,130,222,443,830,1227
INC-1444207,2024-07-23,Cheyenne WY,Incident,South Cooper 3rd stage Syn After cooler Knockout blow down valve broke,30,30,93,184,501,846,1332,26,54,130,222,443,830,1227
INC-1444206,2024-07-23,Cheyenne WY,Incident,Aux 1 and Aux2 boilers would not fire up to maintain steam header levels,30,30,93,184,501,846,1332,26,54,130,222,443,830,1227
INC-1444205,2024-07-23,Cheyenne WY,Incident,knocker handle broke off of C-150 recirc discharge valve,30,30,93,184,501,846,1332,26,54,130,222,443,830,1227
INC-1444147,2024-07-23,Cheyenne WY,Incident,C-150 NH3 high temps and pressures,30,30,93,184,501,846,1332,26,54,130,222,443,830,1227
INC-1444018,2024-07-21,Cheyenne WY,Incident,2nd Stage Fricks Continually Tripping,0,23,91,219,473,879,1362,23,49,77,197,421,853,1227
INC-1443992,2024-07-18,Cheyenne WY,Incident,1219-P-330 not pumping,50,91,122,219,515,935,1362,23,23,100,220,404,808,1221
INC-1443980,2024-07-20,Cheyenne WY,Near Miss,Absorber Level Transmitter to LIC-7 failed high,0,50,91,219,499,908,1362,0,30,77,197,415,834,1227
INC-1443946,2024-07-19,Cheyenne WY,Hazard,Lighting in the CO2 plant inadequate,23,63,91,219,505,935,1362,0,23,77,197,381,801,1227
INC-1443945,2024-07-19,Cheyenne WY,Hazard,Ditch grating out of place for tank water drains and temp RO,23,63,91,219,505,935,1362,0,23,77,197,381,801,1227
INC-1443874,2024-07-18,Cheyenne WY,Incident,Small leak on UAN line.,50,91,122,219,515,935,1362,23,23,100,220,404,808,1221
INC-1443801,2024-07-15,Cheyenne WY,Hazard,B Carb pump drain valve inoperable & plugged,28,28,156,243,473,895,1355,41,91,114,225,440,846,1199
INC-1443800,2024-07-16,Cheyenne WY,Near Miss,NH3 tank truck emergency internal valves (aka 'fire valves') would not reset (open),41,41,104,208,485,885,1350,40,63,93,216,444,818,1203
INC-1443770,2024-07-16,Cheyenne WY,Near Miss,Bleach air valve not actuating open/closed.,41,41,104,208,485,885,1350,40,63,93,216,444,818,1203
INC-1443731,2024-07-16,Cheyenne WY,Incident,"Boiler Feed water chemical, Solus, line was leaking",41,41,104,208,485,885,1350,40,63,93,216,444,818,1203
INC-1443458,2024-07-08,Cheyenne WY (DNTI),Near Miss,Driver departing customer site and was distracted by mine radio sliding off his cooler. Driver reached down to catch it and vehicle left the roadway. Driver slowed and returned to road.,65,65,152,316,462,894,1389,81,128,156,242,482,873,1239
INC-1443403,2023-05-08,Cheyenne WY,Hazard,Operator reported arm and shoulder discomfort from incident 1410645,55,55,149,236,415,819,1271,69,113,152,242,405,643,915
INC-1443402,2024-07-10,Cheyenne WY,Hazard,Tripping Hazard: Sidewalk Grating East of Emergency Services Turnstile Protruding Above Concrete,32,97,114,225,491,899,1367,47,47,115,187,434,793,1196
INC-1443400,2024-07-08,Cheyenne WY,External {Non-IPL},"Contractor using grinder, grinder kicked back causing laceration on right middle finger",65,65,152,316,462,894,1389,81,128,156,242,482,873,1239
INC-1443359,2024-07-10,Cheyenne WY,Incident,South Primary Separator level control started to Open past 65% on output of valve.,32,97,114,225,491,899,1367,47,47,115,187,434,793,1196
INC-1443304,2024-07-05,Cheyenne WY,Incident,"Creole compressor valves hot, restricted plant rate",0,39,87,254,446,912,1345,0,65,128,219,416,825,1239
INC-1443297,2024-07-08,Cheyenne WY,Incident,Line was found to be leaking 32% UAN between containment and truck loading station. ,65,65,152,316,462,894,1389,81,128,156,242,482,873,1239
INC-1443170,2024-07-05,Cheyenne WY,Incident,"During normal operation, #2 Aux Boiler tripped.",0,39,87,254,446,912,1345,0,65,128,219,416,825,1239
INC-1443139,2024-07-04,Cheyenne WY,Incident,#2 Aux boiler tripped. ,17,87,111,280,461,912,1348,0,0,128,219,416,809,1211
INC-1443136,2024-07-05,Cheyenne WY,Near Miss,LoDAN #1 scrubber pump was running low amps.,0,39,87,254,446,912,1345,0,65,128,219,416,825,1239
INC-1443061,2024-07-03,Cheyenne WY,Near Miss,Person walked though a puddle and stepped into a sump pit that did not have the grating on it. ,39,87,128,286,488,912,1371,17,17,114,213,433,821,1213
INC-1443059,2024-07-02,Cheyenne WY,Incident,#1 Aux boiler would not load up ,70,70,120,279,471,895,1373,39,39,120,208,455,840,1215
INC-1443057,2024-07-04,Cheyenne WY,Hazard,Bonnet on acid drain valve started leaking.,17,87,111,280,461,912,1348,0,0,128,219,416,809,1211
INC-1443056,2024-07-03,Cheyenne WY,Incident,Smashed Thumb During NH3 Offloading,39,87,128,286,488,912,1371,17,17,114,213,433,821,1213
INC-1443008,2024-07-03,Cheyenne WY,Near Miss,Level transmitter on Absorber tower stuck high.,39,87,128,286,488,912,1371,17,17,114,213,433,821,1213
INC-1442996,2024-07-02,Cheyenne WY (Emulsion Plant),Incident,DNTI driver was exposed to ammonia odor for 15 minutes when plant LODAN 2 was started up. ,70,70,120,279,471,895,1373,39,39,120,208,455,840,1215
INC-1442977,2024-07-01,Cheyenne WY,Incident,"Lost DCS indication to ALL utility indications, Leading to Plant Trip",48,48,212,277,449,897,1368,70,87,152,243,480,888,1233
INC-1442974,2024-07-01,Cheyenne WY,Incident,Gardner Denver is not loading up.,48,48,212,277,449,897,1368,70,87,152,243,480,888,1233
INC-1442951,2024-07-01,Cheyenne WY,Near Miss,Emergency siren did not work during weekly test,48,48,212,277,449,897,1368,70,87,152,243,480,888,1233
INC-1442944,2024-06-30,Cheyenne WY,Incident, (PT-6390) on pump 619 to the #4 acid DA tank failed high.,0,24,165,229,403,872,1346,48,87,87,215,459,888,1232
INC-1442888,2024-06-29,Cheyenne WY,Incident,"Piping on vapor return line to Compressors is leaking, corroded and about to fail",0,41,166,230,426,895,1346,0,70,87,215,440,857,1232
INC-1442830,2024-06-29,Cheyenne WY,Incident,"Control valve for South Primary NH3 Separator, LCV-4851, opening considerably more than normal.",0,41,166,230,426,895,1346,0,70,87,215,440,857,1232
INC-1442725,2024-06-28,Cheyenne WY,Hazard,Lighting along rail tracks not working.,24,50,167,231,465,931,1346,0,48,87,215,383,830,1231
INC-1442724,2024-06-28,Cheyenne WY,Incident,Snappy Joe break-away valve developed small NH3 leak,24,50,167,231,465,931,1346,0,48,87,215,383,830,1231
INC-1442580,2024-06-26,Cheyenne WY,Incident,"The South Primary Separator level control valve, LCV- 4851 plugged up",26,141,175,247,484,908,1322,41,41,128,225,424,813,1234
INC-1442564,2024-06-26,Cheyenne WY,Near Miss,Two cooling tower fans are running in reverse.,26,141,175,247,484,908,1322,41,41,128,225,424,813,1234
INC-1442518,2024-06-24,Cheyenne WY,Incident,#1 Aux boiler tube leak,115,117,179,257,458,913,1343,123,164,212,316,519,936,1323
INC-1442517,2024-06-24,Cheyenne WY,Incident,LCV-4851 started to plug off,115,117,179,257,458,913,1343,123,164,212,316,519,936,1323
INC-1442510,2024-06-23,Cheyenne WY (Emulsion Plant),Incident,DNTI emulsion tanker overfilled,2,29,65,145,346,832,1266,115,141,165,252,501,937,1324
INC-1442449,2024-06-24,Cheyenne WY,Incident,The South Primary Separator level control plugged up,115,117,179,257,458,913,1343,123,164,212,316,519,936,1323
INC-1442438,2024-06-23,Cheyenne WY,Near Miss,Reformer FD fan sounds unusual at SU,2,29,65,145,346,832,1266,115,141,165,252,501,937,1324
INC-1442435,2024-06-23,Cheyenne WY,Incident,"Plugging of LCV-4851, S. NH3 Sep LCV",2,29,65,145,346,832,1266,115,141,165,252,501,937,1324
INC-1442418,2024-06-20,Cheyenne WY,Hazard,Hazard: Hole in NH3 Cooling Tower Decking,32,62,92,171,435,889,1264,27,29,193,280,499,914,1333
INC-1442382,2024-06-23,Cheyenne WY,Near Miss,"Possible tube leak in NH3 vaporizer, LoDAN2.",2,29,65,145,346,832,1266,115,141,165,252,501,937,1324
INC-1442270,2024-06-20,Cheyenne WY,Incident,Leak from condensate return line.,32,62,92,171,435,889,1264,27,29,193,280,499,914,1333
INC-1442236,2024-06-20,Cheyenne WY,Hazard,Hazard: Inconsistency in access control for confined buildings with LEL/suffocation potential,32,62,92,171,435,889,1264,27,29,193,280,499,914,1333
INC-1442040,2024-06-17,Cheyenne WY,Hazard,Line from the ANSOL rail loading collection tank froze,20,22,98,192,420,868,1294,30,62,179,277,512,916,1290
INC-1442001,2024-06-15,Cheyenne WY,Incident, Cheyenne LoDAN Prill Loadout failure,2,42,81,172,423,883,1305,1,31,65,230,473,885,1291
INC-1441852,2024-06-13,Cheyenne WY,Near Miss,truck driver started to drive off before wheel chocks were removed after NH3 offload,40,76,107,195,457,918,1304,29,30,92,259,474,880,1280
INC-1441844,2024-06-12,Cheyenne WY,Incident,AT Day Tank was overfilled,28,50,100,206,455,893,1296,40,42,78,247,486,873,1269
INC-1441819,2024-06-13,Cheyenne WY,Incident,outboard seal is leaking MDEA on P-101A,40,76,107,195,457,918,1304,29,30,92,259,474,880,1280
INC-1441777,2024-06-12,Cheyenne WY,Incident,Brinks Oil Separator had Flange Leak,28,50,100,206,455,893,1296,40,42,78,247,486,873,1269
INC-1441776,2024-06-08,Cheyenne WY,Incident,"During Normal Operations, 2nd Stage Fricks tripped Numerous Times and would not stay running.",2,50,92,199,433,928,1312,3,39,81,145,462,879,1270
INC-1441747,2024-06-12,Cheyenne WY,Hazard,Inoperable lights for rail car offloading area,28,50,100,206,455,893,1296,40,42,78,247,486,873,1269
INC-1441739,2024-06-10,Cheyenne WY,Incident,Steam trap on the superheater in lodan 2 failed,22,24,114,221,428,896,1303,36,76,98,257,491,909,1268
INC-1441643,2024-06-11,Cheyenne WY,Hazard,The D prill tower fan drive belts failed in LoDan #1 plant.,36,39,103,219,443,882,1301,28,57,88,246,502,889,1267
INC-1441423,2024-06-06,Cheyenne WY,Hazard,The #1 LoDAN Cooling Tower fan deck flooring is failing,48,90,115,232,484,947,1310,28,31,107,171,425,875,1268
INC-1441421,2024-06-06,Cheyenne WY,Hazard,Cooling Tower flooring is compromised ,48,90,115,232,484,947,1310,28,31,107,171,425,875,1268
INC-1441413,2024-06-06,Cheyenne WY,Near Miss,Natural gas lines run into the control room without the proper monitors (not live yet). ,48,90,115,232,484,947,1310,28,31,107,171,425,875,1268
INC-1441411,2024-06-06,Cheyenne WY,Incident,NH3 feed pump tripped after the lube oil pump tripped. ,48,90,115,232,484,947,1310,28,31,107,171,425,875,1268
INC-1441404,2024-06-04,Cheyenne WY (Emulsion Plant),Incident,Plant restart delayed due to lack of potable water,42,42,131,243,466,902,1310,36,64,103,175,461,877,1270
INC-1441311,2024-06-03,Cheyenne WY,Incident,North Cooper tripped on faulty speed sensor input,27,29,134,255,451,910,1324,42,90,114,192,488,904,1292
INC-1441309,2024-06-05,Cheyenne WY,Incident,NH3 feed pump tripped after one of the lube oil support pumps tripped. ,36,63,127,235,487,920,1302,48,50,100,166,446,862,1271
INC-1441224,2024-06-03,Cheyenne WY,Incident,ph probe to the lodan#1 failed high.,27,29,134,255,451,910,1324,42,90,114,192,488,904,1292
INC-1441186,2024-05-30,Cheyenne WY,Incident,Shroud around Turbine Gas Heater failed,62,105,140,249,492,943,1325,25,25,115,195,426,866,1283
INC-1441177,2024-06-04,Cheyenne WY,Hazard,Two Delta V quads in control room do not have full function,42,42,131,243,466,902,1310,36,64,103,175,461,877,1270
INC-1441156,2024-05-31,Cheyenne WY,Incident,ANSol Railcar Derailment,25,89,109,228,471,945,1327,2,29,93,173,403,862,1291
INC-1441046,2024-05-31,Cheyenne WY,Incident,The flange on the level transmitter for the E-9 process boiler leaking steam. ,25,89,109,228,471,945,1327,2,29,93,173,403,862,1291
INC-1441040,2024-05-31,Cheyenne WY,Incident,The RPMs on the #3 Acid powertrain seem to be swinging about 30-40 RPMs intermittently. ,25,89,109,228,471,945,1327,2,29,93,173,403,862,1291
INC-1440891,2024-05-30,Cheyenne WY,Hazard,Extension cord squeezed between doorframe and door with potential for damage and electrocution,62,105,140,249,492,943,1325,25,25,115,195,426,866,1283
INC-1440866,2024-05-30,Cheyenne WY,Incident,"Contractor in process area, not checked in with operations.",62,105,140,249,492,943,1325,25,25,115,195,426,866,1283
INC-1440865,2024-05-31,Cheyenne WY,Incident,During normal operation pinhole was found on NH3 Feed pump bottle.,25,89,109,228,471,945,1327,2,29,93,173,403,862,1291
INC-1440848,2024-05-30,Cheyenne WY,Incident,"Oil separator temperature on 2nd stage Fricks not reading correctly, tripped compressor out.",62,105,140,249,492,943,1325,25,25,115,195,426,866,1283
INC-1440847,2024-05-30,Cheyenne WY,Incident,Urea startup delay due to carbamate plugging,62,105,140,249,492,943,1325,25,25,115,195,426,866,1283
INC-1440841,2024-05-29,Cheyenne WY,Incident,Ammonia (NH3) leak from start-up heater clamp.,64,82,147,241,505,920,1325,62,64,127,206,465,848,1295
INC-1440840,2024-05-30,Cheyenne WY,Incident,Loss of lube oil containment when a temperature probe was removed from 2nd stage Frick oil reservoir (no thermowell),62,105,140,249,492,943,1325,25,25,115,195,426,866,1283
INC-1440747,2024-05-27,Cheyenne WY,Incident,During normal operations 2nd Stage Fricks tripped on Oil Separation temperature.,18,20,139,224,442,856,1284,43,105,134,221,484,891,1280
INC-1440705,2024-05-28,Cheyenne WY,Hazard,Hazard: NH3 effluent cooler water (shell) side operating P > MAWP & rupture disc set at 1.5x MAWP,43,43,137,223,467,881,1300,64,89,131,219,490,873,1292
INC-1440693,2024-05-28,Cheyenne WY,Incident,"the 1st Absorber bottoms pump. P-804A , tripped",43,43,137,223,467,881,1300,64,89,131,219,490,873,1292
INC-1440691,2024-05-28,Cheyenne WY,Incident,2nd stage Frick tripped on high oil temp,43,43,137,223,467,881,1300,64,89,131,219,490,873,1292
INC-1440678,2024-05-25,Cheyenne WY,Incident,"all 3 disposal wells tripped during a lightning storm, ",2,65,121,207,455,885,1326,0,43,107,199,458,863,1280
INC-1440677,2024-05-25,Cheyenne WY,Incident,2nd stage Frick tripped on Low Oil Pressure,2,65,121,207,455,885,1326,0,43,107,199,458,863,1280
INC-1440673,2024-05-27,Cheyenne WY,Incident,2nd stage Frick tripped on low oil temp,18,20,139,224,442,856,1284,43,105,134,221,484,891,1280
INC-1440598,2024-05-27,Cheyenne WY,Incident,Coil leak discovered on #4 Acid absorber.,18,20,139,224,442,856,1284,43,105,134,221,484,891,1280
INC-1440596,2024-05-27,Cheyenne WY,Hazard,M-504 conveyor belt very out of alignment,18,20,139,224,442,856,1284,43,105,134,221,484,891,1280
INC-1440518,2024-05-27,Cheyenne WY,Near Miss,"Lost Instrument Air to FCV-332, (purge gas)",18,20,139,224,442,856,1284,43,105,134,221,484,891,1280
INC-1440469,2024-05-24,Cheyenne WY,Incident,Fuel line feeding the Flare igniter had a hole in it,35,94,121,207,488,922,1326,2,20,109,200,346,846,1282
INC-1440414,2024-05-23,Cheyenne WY,Incident,Lost purge to #3 Acid Plant.,63,119,142,232,511,920,1326,35,35,140,232,378,872,1292
INC-1440377,2024-05-23,Cheyenne WY,Incident,underground service water leak ,63,119,142,232,511,920,1326,35,35,140,232,378,872,1292
INC-1440360,2024-05-23,Cheyenne WY,Incident,A underground water leak was discovered north of #4 acid. ,63,119,142,232,511,920,1326,35,35,140,232,378,872,1292
INC-1440359,2024-05-23,Cheyenne WY,Hazard,83% AN loading pump P-105B did not trip on low amps during PM testing,63,119,142,232,511,920,1326,35,35,140,232,378,872,1292
INC-1440358,2024-05-23,Cheyenne WY,Near Miss,The middle light on the south side of cooling tower decking fell off for the the 2nd time recently. This left wires exposed and needs repaired. ,63,119,142,232,511,920,1326,35,35,140,232,378,872,1292
INC-1440348,2024-05-23,Cheyenne WY,Hazard,Rollers Inop on M-501 conveyor.,63,119,142,232,511,920,1326,35,35,140,232,378,872,1292
INC-1440347,2024-05-23,Cheyenne WY,Incident,Guard broke on M-462 Tail roller Conveyor .,63,119,142,232,511,920,1326,35,35,140,232,378,872,1292
INC-1440311,2024-05-22,Cheyenne WY,Incident,Small NH3 vapor leak on loading line (emergency shutoff valve),59,86,124,225,513,887,1315,63,65,147,235,407,879,1300
INC-1440271,2024-05-21,Cheyenne WY,Incident,The C-201 compressor tripped,56,56,115,222,483,858,1302,59,94,137,243,435,908,1323
INC-1440148,2024-05-17,Cheyenne WY,Incident,Mass Spectrometer failed,23,59,86,196,465,905,1288,0,27,121,228,400,885,1316
INC-1440143,2024-05-18,Cheyenne WY,Incident,South Cooper Bessemer tripped.,0,38,86,196,448,874,1288,0,56,121,228,420,912,1316
INC-1440007,2024-05-16,Cheyenne WY,Incident,"During normal operations, the ammonia feed pump tripped due to loss of lube oil flow",38,85,113,220,483,905,1288,23,23,142,249,423,895,1307
INC-1439977,2024-05-17,Cheyenne WY,Incident,Fuel Gas flow control valve failed closed,23,59,86,196,465,905,1288,0,27,121,228,400,885,1316
INC-1439886,2024-05-16,Cheyenne WY,Hazard,Wash tower pumps low amps trip failed to activate during testing,38,85,113,220,483,905,1288,23,23,142,249,423,895,1307
INC-1439773,2024-05-15,Cheyenne WY,Incident,"During maintenance of disposal well #3, was noticed head was cracked.",36,62,116,220,493,882,1283,38,38,124,241,437,882,1306
INC-1439750,2024-05-13,Cheyenne WY,Incident,Remelt pump spurious high temp trip,26,27,137,243,464,867,1283,47,85,112,224,455,929,1316
INC-1439632,2024-05-11,Cheyenne WY,Incident,"minor leak, bottom flange of 83% railcar",1,54,111,218,469,876,1303,1,48,86,207,428,899,1317
INC-1439628,2024-05-11,Cheyenne WY,Near Miss,PT-4227 (HTSC pressure) gave a false indication causing a loss of pressure in the Loop,1,54,111,218,469,876,1303,1,48,86,207,428,899,1317
INC-1439627,2024-05-11,Cheyenne WY,Incident,Leaking  Nitric Acid supply line to Neutralizer.,1,54,111,218,469,876,1303,1,48,86,207,428,899,1317
INC-1439611,2024-05-11,Cheyenne WY,Near Miss,Mass Spec not functioning correctly,1,54,111,218,469,876,1303,1,48,86,207,428,899,1317
INC-1439585,2024-05-10,Cheyenne WY,Incident,"Safety System Tripped on Low Flow, Ammonia Separator Bypass Valve Failed Closed,  Causing Vent Valve Release",27,80,110,217,498,905,1302,1,27,86,207,408,883,1317
INC-1439561,2024-05-10,Cheyenne WY (DNTI),Incident,Driver overfilled silo at Buckley Powder's Louviers site,27,80,110,217,498,905,1302,1,27,86,207,408,883,1317
INC-1439518,2024-05-10,Cheyenne WY,Hazard,Steam hose was run through a ladder cage.,27,80,110,217,498,905,1302,1,27,86,207,408,883,1317
INC-1439517,2024-05-10,Cheyenne WY,Incident,Turbine Gas Heater leaking NOx,27,80,110,217,498,905,1302,1,27,86,207,408,883,1317
INC-1439411,2024-05-07,Cheyenne WY,Incident,#1 Aux Boiler will not properly fire up and down.,57,57,127,253,490,853,1302,53,80,128,222,484,882,1332
INC-1439374,2024-05-06,Cheyenne WY (DNTI),Incident,Driver overflowed silo in Boron,30,30,136,261,463,845,1302,57,110,137,223,487,912,1328
INC-1439366,2024-05-05,Cheyenne WY,Incident,The recirculation line for the 83% Truck Loading that goes back to the B-83 Tank was found to be 'froze'. ,0,24,107,231,436,844,1298,30,83,111,196,466,912,1328
INC-1439365,2024-05-05,Cheyenne WY,Hazard,High NOx Reading in  Cooling Tower Chemical Building,0,24,107,231,436,844,1298,30,83,111,196,466,912,1328
INC-1439239,2024-04-25,Cheyenne WY,Incident,Employee sustained left rib injury while riding passenger in pick up truck,64,124,145,251,461,902,1303,31,32,138,248,455,913,1318
INC-1439180,2024-05-02,Cheyenne WY,Incident,Found a coil leak on #4 Acid absorption tower,47,106,138,252,495,903,1298,24,24,134,220,448,897,1329
INC-1439138,2024-05-01,Cheyenne WY,Hazard,Site wide pipe spec updated without following Shaers eMOC process and having proper SME reviews,46,83,147,245,497,879,1299,47,47,130,220,471,872,1331
INC-1439031,2024-04-30,Cheyenne WY,Hazard,Improve compliance to the Engineering Standard for Structural Integrity (OnBase 6463 rev 23),59,60,149,240,474,856,1300,46,70,127,228,492,895,1335
INC-1438988,2024-04-26,Cheyenne WY (Emulsion Plant),Incident,"FV-506, flow to loading arm, allowing emulsion to bleed by while valve is in closed position",31,89,124,221,439,902,1301,0,37,107,217,424,891,1315
INC-1438832,2024-04-29,Cheyenne WY,Hazard,Potential hazard while driving through different roads of Cheyenne due to deteriorated roads (both concrete roads and dirt roads),37,37,161,250,451,856,1298,59,106,136,243,505,931,1314
INC-1438822,2024-04-29,Cheyenne WY,Near Miss,M-503 belt stopped,37,37,161,250,451,856,1298,59,106,136,243,505,931,1314
INC-1438759,2024-04-27,Cheyenne WY,Hazard,Quench water pressure transmitter stopped working,0,64,124,220,414,842,1301,1,60,107,218,442,908,1315
INC-1438724,2024-04-26,Cheyenne WY,Hazard,"Opening in gearbox decking, Ammonia Cooling Tower",31,89,124,221,439,902,1301,0,37,107,217,424,891,1315
INC-1438676,2024-04-25,Cheyenne WY,Incident,"Leaking valve bonnet gasket, R-Grade NH3",64,124,145,251,461,902,1303,31,32,138,248,455,913,1318
INC-1438661,2024-04-24,Cheyenne WY,Near Miss,Treated water line to the #3 absorber tower corroded where stainless meets carbon steel due to failed check valve,58,93,131,250,467,871,1301,64,64,147,254,488,832,1332
INC-1438660,2024-04-24,Cheyenne WY,Near Miss,Corroded conduit to acid trip valve.,58,93,131,250,467,871,1301,64,64,147,254,488,832,1332
INC-1438646,2024-04-24,Cheyenne WY,Near Miss,NAP3 throttle valve jumps and rapidly increases compressor rpms,58,93,131,250,467,871,1301,64,64,147,254,488,832,1332
INC-1438490,2024-04-22,Cheyenne WY,Incident,Flare flame arrestor plugged,35,35,124,237,409,837,1305,60,124,161,261,513,890,1362
INC-1438488,2024-04-22,Cheyenne WY,Incident,The seals went out on the 2nd stage FRick NH3 compressor,35,35,124,237,409,837,1305,60,124,161,261,513,890,1362
INC-1438240,2024-04-18,Cheyenne WY,Incident,"During Pond R/O start up, cap on discharge side of pump blew off and struck operator on leg.",38,89,127,228,447,861,1331,21,21,145,252,448,868,1360
INC-1438036,2024-04-17,Cheyenne WY,Hazard,There is some damaged Clips on the Grating in LoDAN #1 by E and F Cyclone. Where the grating is pushed up that can cause a tripping Hazard. ,35,72,136,226,457,840,1336,38,38,131,245,465,865,1350
INC-1438035,2024-04-17,Cheyenne WY,Hazard,"There is a Section of loose and dented grating south of the  LoDAN #1 Tower Bottom that is a Slip, trip and Fall Hazard. ",35,72,136,226,457,840,1336,38,38,131,245,465,865,1350
INC-1437875,2024-04-13,Cheyenne WY,Near Miss,M-504 belt  stared to spill uncontrollable. Unable to track   ,4,64,109,197,406,822,1327,7,58,96,220,464,893,1367
INC-1437824,2024-04-13,Cheyenne WY,Incident,Return roller came loose on prill belt in barn.,4,64,109,197,406,822,1327,7,58,96,220,464,893,1367
INC-1437700,2024-04-11,Cheyenne WY,Hazard,"Discovered Hazard: NAP3 high-stage air compressor discharge pressure operated above case MAWP,  PSV set above MAWP.",60,105,131,193,437,864,1323,31,38,127,251,469,896,1367
INC-1437564,2024-04-10,Cheyenne WY,Incident,Motor failed on the ATH recirc pump,54,75,120,188,437,834,1314,60,64,136,250,498,906,1381
INC-1437454,2024-04-08,Cheyenne WY,Incident,During Prilling Operations in LoDAN #1 the C-448 tripped due to the High Vibration Trip Failing. ,21,24,109,193,384,814,1296,45,105,146,237,516,948,1345
INC-1437452,2024-04-07,Cheyenne WY,Near Miss,C-150 thrust bearing and motor bearing temperatures high,0,26,88,172,363,812,1308,21,75,113,202,490,947,1345
INC-1437438,2024-04-07,Cheyenne WY,Incident,The tin insulation is coming off of the roof of ST-102.,0,26,88,172,363,812,1308,21,75,113,202,490,947,1345
INC-1437436,2024-04-06,Cheyenne WY,Hazard,power line from the light poles hanging about 6 feet off the ground.,3,45,88,172,382,839,1308,0,45,109,202,463,920,1345
INC-1437435,2024-04-07,Cheyenne WY,Incident,level transmitter to the Lodan #1 Buffer tank failed,0,26,88,172,363,812,1308,21,75,113,202,490,947,1345
INC-1437434,2024-04-06,Cheyenne WY,Near Miss,Due to high wind a few roof panels in the Lodan 2 came off the roof ,3,45,88,172,382,839,1308,0,45,109,202,463,920,1345
INC-1437265,2024-04-03,Cheyenne WY,Hazard,Lighting out,36,62,87,204,444,839,1312,42,45,120,226,478,902,1373
INC-1437157,2024-03-31,Cheyenne WY,Incident,Two bull plugs were found leaking on the 1st ABS Overhead Condenser E-802A.  The plant was shut down to replace plugs.,0,0,84,188,382,826,1331,26,62,88,201,474,943,1346
INC-1437059,2024-03-30,Cheyenne WY,Incident,"Complex 1 had a Power excursion and the UPS System for #4 Acid Plant Utilities failed, lost indication on Delta V which resulted in Shutting down #4 Acid Plant. ",0,25,84,188,405,847,1331,0,43,88,197,451,920,1346
INC-1437034,2024-03-26,Cheyenne WY,Hazard,Nitrogen sources inside injection well buildings hazard identified.,59,59,132,219,463,864,1333,47,47,90,180,461,885,1343
INC-1436937,2024-03-26,Cheyenne WY,Incident,During normal operation the #4 acid plant trip.,59,59,132,219,463,864,1333,47,47,90,180,461,885,1343
INC-1436865,2024-03-26,Cheyenne WY,Incident,Failure of #1 Aux Boiler to start,59,59,132,219,463,864,1333,47,47,90,180,461,885,1343
INC-1436785,2024-03-25,Cheyenne WY,Incident,turbine gas heater and the tail gas pre-heater wisping nox. ,37,38,141,227,441,871,1348,59,84,110,193,467,922,1266
INC-1436679,2024-03-24,Cheyenne WY,Near Miss,Lost level indication on Barometric tank,0,33,104,191,406,870,1567,37,84,84,172,434,920,1265
INC-1436545,2024-03-22,Cheyenne WY,Near Miss,Trip valve won't close,33,73,105,191,445,957,1567,1,38,85,173,375,858,1264
INC-1436215,2024-03-11,Cheyenne WY,Incident,"Ammonia Release from 1st Separator, V-803",31,31,138,244,427,907,1539,48,85,117,227,437,905,1313
INC-1435645,2024-03-08,Cheyenne WY,Incident,Wire housing to the CO2 Dryer's super heater was melting.,19,77,107,215,449,945,1554,0,31,87,191,363,853,1310
INC-1435481,2024-03-06,Cheyenne WY (DNTI),Incident,Driver was in right hand lane leaving from stop light. CMV passing DNTI in the left lane struck DNTI left mirror with their right side mirror.,58,88,125,235,483,926,1562,48,48,114,206,411,844,1310
INC-1435480,2024-03-06,Cheyenne WY,Hazard,Unsafe maintenance access walkways Inside Ammonia cooling tower identified.,58,88,125,235,483,926,1562,48,48,114,206,411,844,1310
INC-1435295,2024-03-05,Cheyenne WY,Hazard,Tower bottom Supports compromised.,59,59,105,236,454,900,1565,58,77,126,210,437,873,1324
INC-1435226,2024-03-04,Cheyenne WY,Incident,Pinhole leak in the pressure line between the 1st Absorber and the OH Condensers,30,30,136,219,425,898,1557,59,107,138,225,444,903,1327
INC-1435016,2024-03-03,Cheyenne WY,Incident,Weak nitric acid leaking from Instrument Air line to E8,0,23,106,189,395,902,1560,30,88,108,194,425,903,1327
INC-1434967,2024-02-29,Cheyenne WY (DNTI),Incident,"Driver was turning around with doubles in plant and chose too small of an area and driver's side rear of pup trailer made contact with barricade around fire system. Truck mirror struck beacon light on speed limit sign, breaking it.",37,106,130,207,465,949,1562,23,23,130,216,405,856,1325
INC-1434856,2024-02-29,Cheyenne WY,Incident,Small Spill of 32% UAN when truck driver didnt close belly valve,37,106,130,207,465,949,1562,23,23,130,216,405,856,1325
INC-1434592,2024-02-27,Cheyenne WY,Near Miss,Prill Tower opacity indication running high/out of compliance,69,69,140,206,468,912,1569,23,46,105,202,428,842,1284
INC-1434537,2024-02-26,Cheyenne WY,Incident,#4 Acid Gardner Denver tripped and no Audible DCS alarms,60,62,143,243,459,919,1576,69,106,136,244,488,902,1326
INC-1434472,2024-02-25,Cheyenne WY,Near Miss,Screener running rough.,0,24,83,183,401,870,1550,60,83,106,214,463,902,1326
INC-1434291,2024-02-23,Cheyenne WY,Incident,The 32% UAN Rail loading load Line split at the UAN Storage area. Leaking UAN out of small split. ,24,71,83,185,466,1163,1550,2,62,108,215,406,840,1326
INC-1434283,2024-02-23,Cheyenne WY,Incident,There was a small pinhole leak on the Nh3 Liquid Line coming from the Nh3 Offloading Railcar Station to the Nh3 Storage Bullets. ,24,71,83,185,466,1163,1550,2,62,108,215,406,840,1326
INC-1434136,2024-02-12,Cheyenne WY,Incident,Ammonia Plant Trip on Low MDEA Flow,46,48,152,262,505,1127,1541,66,100,112,243,462,865,1303
INC-1434135,2024-02-17,Cheyenne WY (DNTI),Incident,Trailing equipment struck handrail at customer site.,0,34,100,206,496,1138,1542,0,42,83,189,414,840,1288
INC-1434005,2024-02-17,Cheyenne WY,Near Miss,Gardner Denver instrument air compressors not working right.,0,34,100,206,496,1138,1542,0,42,83,189,414,840,1288
INC-1434004,2024-02-17,Cheyenne WY,Incident,During normal operations the Gardener Denver starting leaking oil again. Cause to take the air compressor down.,0,34,100,206,496,1138,1542,0,42,83,189,414,840,1288
INC-1433994,2024-02-18,Cheyenne WY,Near Miss,"production screener graphite block got too hot, caused high amps",0,18,100,206,470,1105,1542,12,59,83,189,429,861,1288
INC-1433977,2024-02-17,Cheyenne WY,Incident,Instrument air dryer dumping air prematurely.,0,34,100,206,496,1138,1542,0,42,83,189,414,840,1288
INC-1433975,2024-02-17,Cheyenne WY,Incident,Instrument air dryers not alternating service,0,34,100,206,496,1138,1542,0,42,83,189,414,840,1288
INC-1433744,2024-02-14,Cheyenne WY,Incident,Collection sump tripped resulting in loss of containment.,36,82,135,237,541,1143,1543,34,34,93,200,417,806,1284
INC-1433575,2024-02-12,Cheyenne WY,Incident,Operator was clearing excess product build up on the side of the prill hopper and banged his fingers with equipment. Impact to finger,46,48,152,262,505,1127,1541,66,100,112,243,462,865,1303
INC-1433365,2024-02-09,Cheyenne WY,Incident,The LoDAN loader operator drove the loader into a ditch (missing the roadway) while driving to the control room for meeting. ,34,80,106,218,493,1157,1519,2,48,102,185,399,806,1304
INC-1433185,2024-02-06,Cheyenne WY (Emulsion Plant),Hazard,DUPLICATE ACCIDENTALLY ENTERED (E-101 leaking ANSOL into cooling water),53,53,123,256,496,1107,1512,46,80,146,222,476,839,1302
INC-1433069,2024-02-06,Cheyenne WY,Incident,2 cooling water hoses came off #4 Acid absorber tower.,53,53,123,256,496,1107,1512,46,80,146,222,476,839,1302
INC-1433044,2024-02-05,Cheyenne WY (Emulsion Plant),Incident,E101 is leaking ANSOL into cooling water,26,26,136,290,469,1105,1505,53,104,152,218,483,865,1298
INC-1432925,2024-02-05,Cheyenne WY,Incident,Leak from M-464 conveyor splice,26,26,136,290,469,1105,1505,53,104,152,218,483,865,1298
INC-1432574,2024-01-30,Cheyenne WY,Incident,"CW dispersant valve bonnet gasket failure, loss of containment, during truck unloading",61,61,154,302,505,1118,1529,45,70,123,242,465,847,1298
INC-1432573,2024-01-31,Cheyenne WY,Incident,Turbine gas heater in #4 acid is leaking from the flange,45,85,152,303,529,1140,1530,49,49,121,237,444,826,1300
INC-1432459,2024-01-29,Cheyenne WY,Incident,Loss of acid containment from clamped cooling water hose on the #3 acid absorber tower ,40,42,194,283,484,1125,1534,61,110,136,262,482,887,1302
INC-1432236,2024-01-28,Cheyenne WY,Incident,Cooling water tube leak in #3 Acid Absorber tower,0,31,154,243,444,1101,1527,40,85,110,216,468,887,1301
INC-1432235,2024-01-28,Cheyenne WY,Incident,Absorber feedwater pump 30309/A. seal leak,0,31,154,243,444,1101,1527,40,85,110,216,468,887,1301
INC-1432234,2024-01-28,Cheyenne WY,Incident,condensate pump P-30935/B seal leak,0,31,154,243,444,1101,1527,40,85,110,216,468,887,1301
INC-1432197,2024-01-28,Cheyenne WY,Incident,Expander inlet valve won't close.,0,31,154,243,444,1101,1527,40,85,110,216,468,887,1301
INC-1432157,2024-01-27,Cheyenne WY,Incident,Air regulator failed to steam shut off valve.,2,67,154,243,460,1117,1527,0,61,110,216,459,887,1301
INC-1432131,2024-01-26,Cheyenne WY,Near Miss,Chain fall for hi level probes INOP.,31,93,154,243,471,1151,1527,2,42,112,218,401,864,1303
INC-1431687,2024-01-22,Cheyenne WY,Incident,BFW Minimum flow line leak,61,61,150,240,671,1059,1505,87,152,194,290,529,957,1331
INC-1431574,2024-01-20,Cheyenne WY,Incident," AV-50, absorber feedwater PH correction, not operating correctly",0,64,89,179,610,1023,1468,0,87,154,264,482,924,1331
INC-1431454,2024-01-19,Cheyenne WY,Incident,"During the Start-up of #3 Acid Plant, The 6 inch Expander By-pass Came open and resulted in Rpm Loss on the Steam Turbine. ",26,87,89,182,635,1072,1469,0,61,154,264,470,899,1331
INC-1431421,2024-01-19,Cheyenne WY,Incident,Service water anti-freeze line broke.,26,87,89,182,635,1072,1469,0,61,154,264,470,899,1331
INC-1431387,2024-01-18,Cheyenne WY,Incident,"During the Night we Lost a Absorber Tower Hose on #4 Acid Plant, due to hose being frozen and finally came Clear. ",64,89,110,209,668,1072,1469,26,26,178,290,496,910,1336
INC-1431383,2024-01-18,Cheyenne WY,Near Miss,During the #3 Acid Plant Start-up the Air Compressor Inlet Guide Vanes stick when increasing Plant Rates. Causing Air to be unstable.,64,89,110,209,668,1072,1469,26,26,178,290,496,910,1336
INC-1431362,2024-01-17,Cheyenne WY,Incident,"water leaking out of pond 5, caused by high wind",61,63,97,217,664,1046,1473,64,64,187,303,534,917,1357
INC-1431329,2024-01-17,Cheyenne WY,Incident,Check valve on fire water system froze and split.,61,63,97,217,664,1046,1473,64,64,187,303,534,917,1357
INC-1431317,2024-01-04,Cheyenne WY,Incident,4th Stage Syn Discharge Valve Stem Suddenly Protruded While Being Operated,61,108,124,428,686,1076,1580,30,30,120,209,473,898,1312
INC-1431258,2024-01-17,Cheyenne WY,Near Miss,Safety shower line froze and broke.,61,63,97,217,664,1046,1473,64,64,187,303,534,917,1357
INC-1431257,2024-01-17,Cheyenne WY,Near Miss,UAN truck loading line froze,61,63,97,217,664,1046,1473,64,64,187,303,534,917,1357
INC-1431223,2024-01-12,Cheyenne WY,Near Miss,Level indications for Lean Absorber and Lean Stripper freezing off,21,57,93,201,627,1060,1460,0,2,89,243,459,904,1323
INC-1431156,2024-01-16,Cheyenne WY,Near Miss,"NH3 flow transmitter froze off, causing pH excursion in Neut",25,25,82,220,627,1008,1449,61,87,174,302,557,940,1362
INC-1431155,2024-01-16,Cheyenne WY,Near Miss,Waste Heat boiler pressure transmitter froze off,25,25,82,220,627,1008,1449,61,87,174,302,557,940,1362
INC-1431110,2024-01-15,Cheyenne WY,Near Miss,Poor Visibility on all floors ,2,2,92,203,604,1004,1432,25,89,150,283,541,942,1331
INC-1431108,2024-01-15,Cheyenne WY,Incident,seal flush Sight glass to south scrubber pump broke due to extreme cold temperatures.,2,2,92,203,604,1004,1432,25,89,150,283,541,942,1331
INC-1431055,2024-01-13,Cheyenne WY,Near Miss,Lodan #1 personnel elevator stop working,0,34,90,201,622,1036,1460,0,25,89,243,505,921,1324
INC-1431054,2024-01-13,Cheyenne WY,Near Miss,Do to extreme cold temperatures the heat tracing to the solus boiler chemical to the DA tank froze ,0,34,90,201,622,1036,1460,0,25,89,243,505,921,1324
INC-1431053,2024-01-12,Cheyenne WY,Near Miss,Due to cold weather the steam to the primary evaporator ejector  froze causing to have problems with the vacuum -Ph-process steam header-remelt tank level,21,57,93,201,627,1060,1460,0,2,89,243,459,904,1323
INC-1431052,2024-01-13,Cheyenne WY,Near Miss,Due to extremely negative cold weather the level transmitter to the cooling tower froze,0,34,90,201,622,1036,1460,0,25,89,243,505,921,1324
INC-1430965,2024-01-13,Cheyenne WY,Near Miss,The LoDAN #1 Barometric Tank transmitter started to fail giving us a false indication. ,0,34,90,201,622,1036,1460,0,25,89,243,505,921,1324
INC-1430899,2024-01-11,Cheyenne WY,Incident,#4 Acid Plant tripped down.,34,90,120,217,653,1060,1463,21,21,110,262,480,907,1314
INC-1430781,2024-01-10,Cheyenne WY,Near Miss,Overhead light detached from housing/mount.,36,69,133,207,677,1039,1470,34,34,97,246,493,890,1297
INC-1430779,2024-01-10,Cheyenne WY,Incident,Instrument Air Compressor fan belt broke,36,69,133,207,677,1039,1470,34,34,97,246,493,890,1297
INC-1430765,2024-01-10,Cheyenne WY (DNTI),Near Miss,Near Miss reporting only - Driver avoided Unsafe Act of another motorist by staying alert to the space around his vehicle.,36,69,133,207,677,1039,1470,34,34,97,246,493,890,1297
INC-1430635,2024-01-09,Cheyenne WY,Near Miss,The Instrument Air Line to the #4 Cooling tower Froze Due to having water and Oil in the System. ,56,56,161,231,665,1027,1601,36,57,82,233,514,912,1296
INC-1430634,2024-01-09,Cheyenne WY,Near Miss,The 1002 Area Sump Pump stopped working while operations was attempting to Drain the North UAN Tank in Freezing conditions. ,56,56,161,231,665,1027,1601,36,57,82,233,514,912,1296
INC-1430491,2024-01-08,Cheyenne WY,Near Miss,DCS quad quit working,33,36,144,464,642,1023,1599,56,90,92,240,515,945,1308
INC-1430490,2023-12-31,Cheyenne WY,Incident,Operator overflowed the AT Day Tank.,0,16,320,401,613,1024,1548,6,81,111,201,505,949,1331
INC-1430369,2024-01-04,Cheyenne WY,Incident,Manual block to manual block valve to the prill plate leg valve won't close completely.,61,108,124,428,686,1076,1580,30,30,120,209,473,898,1312
INC-1430368,2024-01-05,Cheyenne WY,Incident,WH Boiler spurious trip on level switch lo-lo,30,105,111,431,668,1079,1583,3,36,93,182,446,900,1308
INC-1430296,2024-01-03,Cheyenne WY,Incident,Operator tripped on railroad tracks and pulled something in his abdomen.,75,81,108,426,692,1049,1576,61,64,133,217,507,902,1327
INC-1430118,2024-01-01,Cheyenne WY,Incident,Air regulator on NH3 bullet pump P-510A failed and closed suction valve tripping the pump. ,6,6,326,406,617,1007,1524,47,108,144,203,529,949,1331
INC-1430006,2023-12-28,Cheyenne WY,Incident,Cooling water leak,27,320,320,421,673,1083,1551,16,16,124,217,460,919,1347
INC-1429849,2023-12-25,Cheyenne WY,Incident,During normal operation the C-150 air vent PIC-4115 failed open.  This led to a loss of reaction in our converter bottle and then operators activated the ammonia plant ESD.,256,256,336,433,643,1047,1549,293,320,326,464,733,1163,1567
INC-1429829,2023-12-26,Cheyenne WY,Incident,During start up a gasket blew on an ammonia line and had to pull flows in the plant and isolated the leak,293,293,351,425,680,1060,1571,48,64,111,231,506,907,1348
INC-1429630,2023-12-20,Cheyenne WY,Incident,The #3 Acid Plant was Started and the Instrument Air to the Governor Failed Tripping the #3 Acid Plant down and Causing loss of Gauze. ,58,81,106,237,462,859,1343,25,25,329,426,635,1105,1534
INC-1429567,2023-12-21,Cheyenne WY,Incident,,25,80,101,205,413,858,1322,0,0,320,428,610,1092,1534
INC-1429379,2023-12-13,Cheyenne WY,Incident,Ammonia Converter Bottle Trip,31,77,136,236,438,838,1321,24,25,106,410,627,1086,1531
INC-1429204,2023-12-17,Cheyenne WY,Incident,During Normal operations the stripping tower fan and the condensate pumps will trip for no reason.,1,21,98,211,382,823,1322,23,81,81,401,627,1161,1544
INC-1429020,2023-12-14,Cheyenne WY,Incident,Power Outage --> #4 Acid Plant Process malfunction shutdown.,24,95,123,239,433,857,1320,20,21,101,421,622,1127,1543
INC-1428809,2023-12-13,Cheyenne WY,Near Miss,Tried starting #1 aux boiler and it would not start. ,31,77,136,236,438,838,1321,24,25,106,410,627,1086,1531
INC-1428789,2023-12-09,Cheyenne WY,Incident,South cooper tripped on over speed due to malfunction of waste gate control. This has happened several times since turnaround,2,59,113,209,381,957,1309,1,72,97,178,642,1124,1554
INC-1428684,2023-12-11,Cheyenne WY,Near Miss,"Amp indications on the South Scrubber Pump in LoDAN #1 were showing Low, while unit was down. ",46,48,159,255,407,838,1318,71,95,119,433,677,1157,1554
INC-1428382,2023-12-06,Cheyenne WY,Incident,Bleed on DW #3 discharge split and released pond water to bareground,53,86,132,183,443,947,1300,57,59,136,237,668,1111,1565
INC-1428350,2023-12-05,Cheyenne WY,Incident,Plant trip after gauze lit on 2 occasions,54,54,116,176,411,915,1282,53,80,152,233,686,1132,1557
INC-1427980,2023-12-02,Cheyenne WY,Near Miss,"Air line to LoDAN1 CT LCV froze, valve failed open",2,46,96,171,390,907,1269,0,54,113,210,617,1140,1560
INC-1427969,2023-12-02,Cheyenne WY,Near Miss,Packing bolts came off condensate return valve on Aux NH3 evap.,2,46,96,171,390,907,1269,0,54,113,210,617,1140,1560
INC-1427544,2023-11-26,Cheyenne WY,Incident,C-150 3rd stage air sight glass broke at the top nipple where it comes out of the bottle,0,1,75,152,380,891,1320,34,66,96,210,680,1149,1550
INC-1427088,2023-11-23,Cheyenne WY,Incident,Nipple broke on oiling system for Gardner Denver air compressor,1,75,94,172,447,935,1321,1,1,95,208,388,1059,1527
INC-1427071,2023-11-22,Cheyenne WY,Incident,"Bonnet Nut Failure, Leak, 1 inch Gate valve off the Remelt Coils Condensate Return ",25,74,112,197,470,934,1322,1,1,67,183,388,998,1510
INC-1426998,2023-11-22,Cheyenne WY,Near Miss,Witches hat plugged off on reclaim pump.,25,74,112,197,470,934,1322,1,1,67,183,388,998,1510
INC-1426915,2023-11-21,Cheyenne WY,Near Miss,Light fell off of cooling tower.,74,74,127,217,470,934,1327,25,26,76,176,413,1023,1505
INC-1426912,2023-11-21,Cheyenne WY,Incident,Leak from RO system sulfuric acid pumps.,74,74,127,217,470,934,1327,25,26,76,176,413,1023,1505
INC-1426861,2023-11-17,Cheyenne WY,Hazard,"Grating support bolts broken on dryer landing, where operator takes reading",19,53,78,187,441,940,1347,0,49,75,171,382,1008,1542
INC-1426859,2023-11-18,Cheyenne WY,Incident,1/2-in plug came off the clean condensate from #3 acid to loDan #1,0,38,77,186,427,894,1347,0,74,75,171,404,1046,1542
INC-1426762,2023-11-12,Cheyenne WY,Incident,The North Scrubber Pump witches Hat was Plugged Showing low amps. (Out of environmental compliance.),0,20,109,224,403,902,1355,24,58,77,152,433,1060,1519
INC-1426675,2023-11-15,Cheyenne WY,Incident,Small leak from abated tail gas piping,34,58,104,223,458,921,1350,38,38,112,179,419,1021,1546
INC-1426395,2023-11-15,Cheyenne WY,Incident,95% Solution Pump suction valve was found to be leaking nitrate out of the stem.,34,58,104,223,458,921,1350,38,38,112,179,419,1021,1546
INC-1426303,2023-11-14,Cheyenne WY,Hazard,Broken dryer shoes- Graphite smoldering ,39,39,105,230,439,902,1348,34,53,127,178,433,1036,1541
INC-1426177,2023-11-13,Cheyenne WY,Incident,#4 NAP was manually tripped shortly after restart due to high compressor discharge pressure,24,25,133,248,424,907,1342,39,77,126,186,438,1060,1519
INC-1426176,2023-11-11,Cheyenne WY,Incident,Power outage tripped Complex 1,1,46,109,224,431,911,1355,0,39,77,152,407,1039,1519
INC-1426175,2023-11-11,Cheyenne WY,Incident,Power interruption resulted in loss of power to acid and AN plants,1,46,109,224,431,911,1355,0,39,77,152,407,1039,1519
INC-1425802,2023-11-07,Cheyenne WY,Incident,Operator found a drain leaking on #3 Acid boiler feed water heater inlet.,63,63,145,249,567,902,1366,46,66,105,217,425,1036,1505
INC-1425661,2023-11-06,Cheyenne WY,Incident,Duct work exit C-448 is leaking,43,44,158,253,547,900,1353,63,108,133,235,443,1079,1522
INC-1424861,2023-10-26,Cheyenne WY,Incident,North BFW pump due to motor seizing. Bearing failure possible. ,46,91,122,203,526,941,1301,28,28,142,251,404,1047,1524
INC-1424418,2023-10-23,Cheyenne WY,Incident,West D-Acid Pump Seal Dripping,24,25,105,318,488,876,1277,45,91,128,253,470,858,1468
INC-1424388,2023-10-22,Cheyenne WY,Incident,Operations went to put #4 Acid Plant Absorber Tower on Recirc and there was a Small Seal Leak on the South Reflux Pump. ,1,31,81,294,464,857,1282,24,67,95,210,470,858,1468
INC-1424384,2023-10-22,Cheyenne WY,Incident,The Conductivity Meter in LoDAN #2 Plant for our Clean condensate Tank Failed due to lose Wires and Probe Failed Closing Our Level Control Valve to V-603,1,31,81,294,464,857,1282,24,67,95,210,470,858,1468
INC-1424383,2023-10-22,Cheyenne WY,Incident,We had a power excursion causing us to lose cooling water flow in #4 Acid Plant due to losing a phase on the Main Power Causing us to shut down #4 Acid Plant and LoDAN #2. ,1,31,81,294,464,857,1282,24,67,95,210,470,858,1468
INC-1424342,2023-10-19,Cheyenne WY (DNTI),Incident,"Tractor was going east bound on I-80, when another tractor came off onramp and struck trailer on passenger side rear dual tires.",44,80,111,316,497,950,1283,30,31,122,240,427,831,1473
INC-1424232,2023-10-19,Cheyenne WY,Incident,Neutralizer PH probe failed.,44,80,111,316,497,950,1283,30,31,122,240,427,831,1473
INC-1423937,2023-10-15,Cheyenne WY,Incident,Lube oil pump would not start on Boiler feed water pump.,0,31,213,289,463,909,1263,30,50,81,176,439,857,1460
INC-1423717,2023-10-12,Cheyenne WY (DNTI),Incident,Driver had medical event at scale house after loading.,172,210,233,314,508,952,1262,31,31,111,203,431,838,1470
INC-1423600,2023-10-12,Cheyenne WY,Incident,while cleaning the lodan plant operators noticed a leak on the tail of the neutralizer .  It is leaking from the weld flange going to the temperature control valve. ,172,210,233,314,508,952,1262,31,31,111,203,431,838,1470
INC-1423581,2023-10-12,Cheyenne WY,Incident,"ATH additive pump seal split and was leaking out, causing pump to run dry.",172,210,233,314,508,952,1262,31,31,111,203,431,838,1470
INC-1423505,2023-10-10,Cheyenne WY,Hazard,We are getting a lot of wasp nest with in all of our plants. Building nest on structures and within insulation.,38,38,84,179,373,780,1118,165,196,232,322,595,957,1599
INC-1423502,2023-10-08,Cheyenne WY,Hazard,NH3 railcar coming in from vender with the chains to the dome lids wire tide together. no clasp from chain to locking pin.,0,23,76,170,335,799,1104,17,182,213,294,567,972,1583
INC-1423197,2023-10-04,Cheyenne WY,Incident,Operator was using the personnel elevator in Lodan#1when the elevator came to a complete stop on the 3rd floor. ,23,53,103,174,385,813,1091,34,34,216,297,538,895,1553
INC-1423115,2023-10-04,Cheyenne WY,Hazard,Operator was getting ready to connect the ammonia railcar UTLX 954327 when he discover that there was no seal on the dome lid.,23,53,103,174,385,813,1091,34,34,216,297,538,895,1553
INC-1423114,2023-10-03,Cheyenne WY,Incident,During the Lodan #1 startup DCS operator discover that the trip logic was not working correctly.,42,42,107,170,374,802,1085,23,46,84,295,549,907,1524
INC-1423047,2023-10-04,Cheyenne WY,Hazard,Bolt was missing on the truck lid opening rack.,23,53,103,174,385,813,1091,34,34,216,297,538,895,1553
INC-1423046,2023-10-04,Cheyenne WY,Incident,C447A Fan tripped,23,53,103,174,385,813,1091,34,34,216,297,538,895,1553
INC-1422535,2023-09-28,Cheyenne WY,Incident,Nh3 pressure in #3 acid plant had inadequate flow due to bad NH3 causing Nh3 gauze to swing making NOX go out of compliance.,47,91,112,191,424,835,1087,28,28,104,314,493,903,1560
