Incident No.,Incident_Date,Site,Type,Brief Description,Maint_Count_1d_before,Maint_Count_3d_before,Maint_Count_7d_before,Maint_Count_14d_before,Maint_Count_30d_before,Maint_Count_60d_before,Maint_Count_90d_before,Maint_Count_1d_after,Maint_Count_3d_after,Maint_Count_7d_after,Maint_Count_14d_after,Maint_Count_30d_after,Maint_Count_60d_after,Maint_Count_90d_after
INC-1422161,2023-09-26,Cheyenne WY,Incident,Loader operator backed into the hopper with Cat frontend loader,44,44,78,172,430,790,1048,37,65,107,179,526,906,1549
INC-1421960,2023-09-24,Cheyenne WY,Incident,The #3 Acid Plant lost abatement due to inadequate Purge gas flow to the #3 Acid Plant Combuster. ,0,21,80,165,386,773,1052,29,66,94,170,509,935,1322
INC-1421918,2023-09-23,Cheyenne WY,Incident,"The #3 Acid Plant Combustor, loss abatement due to having inadequate Purge Gas Flow to the Combustor, as well as losing the Coopers.   ",0,27,80,165,388,789,1052,0,44,94,170,488,934,1322
INC-1421910,2023-09-23,Cheyenne WY,Incident,Operator was driving back from finishing an 83% railcar when the wind caught the window and broke the window on the UTV.,0,27,80,165,388,789,1052,0,44,94,170,488,934,1322
INC-1421712,2023-09-20,Cheyenne WY,Incident,'B' Prill Tower fan tripped due to short in the Breaker Panel.,13,59,98,176,466,799,1038,27,27,93,174,490,887,1324
INC-1421711,2023-09-21,Cheyenne WY,Incident,Tower fan drive belts sheared.,27,80,100,183,401,818,1053,21,21,112,191,485,930,1343
INC-1421710,2023-09-13,Cheyenne WY,Near Miss,AMOT Valve for the Lube Oil Cooler malfunctioned resulting in low Lube OIl Temperature.,28,65,97,205,472,780,1011,39,39,98,185,502,902,1335
INC-1421483,2023-09-18,Cheyenne WY,Incident,During the movement of the Shuttlewagon the transmission and hydraulic system failed leaking approximately 10 gallons of oil to bare ground.,46,46,131,204,453,803,1033,53,80,109,204,513,940,1322
INC-1421480,2023-09-15,Cheyenne WY,Incident,Fuel gas valve (PIC356) control issue causing combustor to stop abating ,20,48,85,163,446,800,1024,0,46,80,174,463,902,1320
INC-1421227,2023-09-15,Cheyenne WY,Incident,The Wren regulator for the N Cooper power cylinder blew the oil rupture disc,20,48,85,163,446,800,1024,0,46,80,174,463,902,1320
INC-1421223,2023-09-14,Cheyenne WY,Incident,Thhe West Cummins CW Pump tripped on high temp,39,85,103,188,455,800,1024,20,20,100,191,483,907,1321
INC-1421205,2023-09-14,Cheyenne WY,Incident,Syn Boiler rupture disk blew ,39,85,103,188,455,800,1024,20,20,100,191,483,907,1321
INC-1421135,2023-09-13,Cheyenne WY,Incident,Struck R. Pinky Finger with Hammer,28,65,97,205,472,780,1011,39,39,98,185,502,902,1335
INC-1420578,2023-09-06,Cheyenne WY,Incident,During normal operations DCS operator started to lose fuel gas pressure consequently the combustor stop abating and exceeded the NOX tons per hour. Due to the positioner on the control valve fail( TIC-306),32,55,122,210,483,755,993,32,32,97,176,367,871,1282
INC-1420489,2023-09-05,Cheyenne WY,Incident,Operator was doing his round of readings when he discover the bleed partial open on boiler chemical storage tank  SOLUS.,41,41,136,204,469,744,980,32,50,96,188,385,889,1279
INC-1420432,2023-09-03,Cheyenne WY,Incident,Chemical exposure to Left Eye,0,30,148,249,428,711,1024,23,55,73,158,374,911,1269
INC-1420330,2023-09-04,Cheyenne WY,Incident,The #3 Acid Plant Combustor Loss abatement due to Fuel Gas Flow Control Valve going Closed while Running.  ,23,28,170,272,451,729,966,41,73,110,204,385,912,1269
INC-1420101,2023-09-01,Cheyenne WY,Incident,Expander inlet flanges are leaking.,30,95,148,249,457,756,1026,5,28,78,163,337,861,1272
INC-1420099,2023-09-01,Cheyenne WY,Incident,"Seal failed on LoDAN #1 scrubber pump, P-479.",30,95,148,249,457,756,1026,5,28,78,163,337,861,1272
INC-1420030,2023-08-31,Cheyenne WY,Incident,Flange bolts were left loose after maintenance on PCV-418B (process steam makeup) valves and piping.,62,142,145,266,463,751,1021,30,30,103,188,362,860,1269
INC-1419959,2023-08-19,Cheyenne WY (DNTI),Incident,Driver wiped sweat from eyes and had emulsion residue on hand indirectly wiping it in his eyes.,0,39,85,179,350,580,897,0,94,101,249,453,920,1347
INC-1419891,2023-08-30,Cheyenne WY,Incident,Steam Turbine Governor would not go over 6300 RPM's.,65,118,125,258,476,727,1001,62,67,122,205,399,864,1290
INC-1419877,2023-08-30,Cheyenne WY,Incident,"DCS had no control over FV-310, high stage anti surge valve",65,118,125,258,476,727,1001,62,67,122,205,399,864,1290
INC-1419784,2023-08-29,Cheyenne WY,Incident,The Nitric Acid Line at the LoDAN #1 Neutralizer has small acid Leaks coming from the Flanges when the Neutralizer is in service. ,80,81,96,230,439,691,970,65,95,136,214,424,892,1302
INC-1419665,2023-08-28,Cheyenne WY,Incident,"The South Scrubber Pump Seal Flush Meter in LoDAN #1 was Crack Leaking water Out of Meter, Not Allowing the Pumps to be Switched. ",53,53,154,239,411,666,953,80,142,170,257,451,944,1320
INC-1419664,2023-08-28,Cheyenne WY,Near Miss,Operations been having problems switching Wash Tower Pumps in LoDAN #1 Due to Witches Hats being Plugged and The South Wash Tower Pump was Constantly Tripping losing flow. ,53,53,154,239,411,666,953,80,142,170,257,451,944,1320
INC-1419589,2023-08-27,Cheyenne WY,Incident,"The Instrument Air Regulator Failed to the Weigh Hoppers and Gates in LoDAN Loadout, Causing our instrument Air system pressure to slowly drop and delayed trucks from being Loaded.  ",1,3,102,187,361,619,944,53,118,148,221,430,941,1321
INC-1419478,2023-08-25,Cheyenne WY,Near Miss,"IT work on Network is not allowing Lead operators access to DRA and Remote Desktop, which are essential tools to day-to-day operation.",2,15,101,186,387,666,944,0,53,148,221,386,895,1321
INC-1419477,2023-08-22,Cheyenne WY (DNTI),Incident,"Driver was unloading AM Prill at Wharf in Leads, SD when hose came loose from truck causing loss of containment.",94,94,142,243,425,660,944,13,15,96,204,401,865,1310
INC-1419412,2023-08-24,Cheyenne WY,Incident,Hydraulic fluid loss to Pavement.,7,101,123,208,403,666,945,2,3,145,223,388,876,1322
INC-1419400,2023-08-23,Cheyenne WY,Incident, Overflowed Boiler chemical barrel,13,99,138,241,430,664,945,7,7,125,210,393,857,1327
INC-1419123,2023-08-22,Cheyenne WY,Incident,Hydraulic fitting broke on the 930 loader.,94,94,142,243,425,660,944,13,15,96,204,401,865,1310
INC-1418870,2023-08-17,Cheyenne WY,Incident,Operators found sparks coming off of the shaft on cooling pump P-110A,39,85,107,199,367,616,901,22,22,123,266,429,922,1350
INC-1418587,2023-08-15,Cheyenne WY,Incident,UREA Reactor Head Leak,46,46,110,180,354,578,891,26,48,142,230,455,918,1342
INC-1418584,2023-08-15,Cheyenne WY,Incident,2033-PSV-1301 leaking ammonia to stack,46,46,110,180,354,578,891,26,48,142,230,455,918,1342
INC-1418517,2023-08-15,Cheyenne WY,Incident,"Flow control valve, FCV-372/A, not functioning.",46,46,110,180,354,578,891,26,48,142,230,455,918,1342
INC-1418509,2023-08-15,Cheyenne WY,Incident,Leak on 83% transfer line,46,46,110,180,354,578,891,26,48,142,230,455,918,1342
INC-1418495,2023-08-15,Cheyenne WY,Incident,Seal leak on Acid storage tank pump.,46,46,110,180,354,578,891,26,48,142,230,455,918,1342
INC-1418119,2023-08-04,Cheyenne WY,Incident,Loss of pond water over the containment bank and washed down hill to lower area inside the plant.,20,40,80,154,283,596,915,0,30,94,179,428,802,1339
INC-1418105,2023-08-11,Cheyenne WY,Hazard,Exterior Building lights out,22,64,94,174,338,597,895,0,37,85,186,407,780,1354
INC-1418104,2023-08-11,Cheyenne WY,Incident,Hole in LoDAN screener shell,22,64,94,174,338,597,895,0,37,85,186,407,780,1354
INC-1417839,2023-08-09,Cheyenne WY,Incident,AN transfer line leak.,42,72,101,179,340,580,894,57,57,120,241,464,799,1366
INC-1417618,2023-08-05,Cheyenne WY,Incident,Recirc piping weld failed on bleed valve resulting in emergency trip of compressor and release of recirc process gas.,0,29,78,154,278,515,915,0,37,94,179,451,813,1340
INC-1417612,2023-08-08,Cheyenne WY,Incident,The Liquid PSV-30510 on the Nh3 Vaporizer in LoDAN #2 Plant was Leaking By into Our Nh3 Blowdown Tank. ,37,37,77,160,307,546,883,42,64,110,243,471,806,1353
INC-1417243,2023-08-02,Cheyenne WY,Near Miss,Severe Lighting & Thunder Storm Came through the Plant causing Power excursions and almost plant up sets. ,20,58,87,153,308,578,921,29,29,101,186,457,789,1313
INC-1417236,2023-08-03,Cheyenne WY,Incident,Purge gas vent valve was found to be stuck open.,29,78,99,171,290,597,915,20,20,114,199,448,810,1327
INC-1417235,2023-08-02,Cheyenne WY,Near Miss,Power blip caused multiple pumps to trip,20,58,87,153,308,578,921,29,29,101,186,457,789,1313
INC-1417182,2023-08-03,Cheyenne WY,Incident,Prill was leaking underneath Prill Hopper above the Hopper Gate.  ,29,78,99,171,290,597,915,20,20,114,199,448,810,1327
INC-1417181,2023-08-03,Cheyenne WY,Near Miss,Operations were performing a pre 83% Inspection before loading 83% Railcar and Noticed that there is a 10 in split on the Outer Shell of the Railcar. ,29,78,99,171,290,597,915,20,20,114,199,448,810,1327
INC-1417169,2023-08-03,Cheyenne WY,Incident,The Excess flow valve for the Nh3 Offloading Railcars on A-Station had a small leak,29,78,99,171,290,597,915,20,20,114,199,448,810,1327
INC-1417167,2023-08-03,Cheyenne WY,Incident,The Seal on the South Reflux pump in #4 Acid Plant failed and was leaked out a total of 5 gallons out of the Seal into the Containment of #4 Acid Plant.  ,29,78,99,171,290,597,915,20,20,114,199,448,810,1327
INC-1417106,2023-07-29,Cheyenne WY (Emulsion Plant),Incident,Dyed diesel tanker was off loading and transfer hose ruptured.,2,29,76,136,255,542,931,0,49,78,172,411,810,1303
INC-1417105,2023-08-01,Cheyenne WY,Incident,Steam leaking from trap,49,49,94,159,299,569,929,20,40,77,180,463,800,1298
INC-1416628,2023-07-27,Cheyenne WY,Incident,#4 acid Instrument Air Compressor shutdown,27,72,91,158,261,583,930,21,21,99,193,379,794,1296
INC-1415992,2023-07-21,Cheyenne WY,Hazard,"operator noticed a ATH leak from line into the coating drum, onto grating",17,34,62,121,241,564,942,2,31,76,154,333,793,1283
INC-1415875,2023-07-19,Cheyenne WY,Hazard,operation found steam hose getting ready to separate and blow a hole out of the hose. ,17,43,73,112,266,547,948,19,21,74,153,352,759,1258
INC-1415783,2023-07-17,Cheyenne WY,Incident,operations found a condensate return leak from a heating coil for reclaim tank,26,28,80,140,250,554,968,41,60,91,174,371,800,1263
INC-1415435,2023-07-09,Cheyenne WY,Incident,Left shoulder discomfort from tightening a fitting in an awkward position. ,4,10,60,118,241,578,1006,24,32,56,118,307,771,1106
INC-1415111,2023-07-10,Cheyenne WY,Near Miss,"Due to operator not keeping up with the ammonia separator, the ammonia pressure went high.",24,29,82,140,262,576,1002,24,52,80,145,340,769,1104
INC-1414899,2023-07-05,Cheyenne WY,Incident,Slip and fall while using tool to pull nitrate chunk.,12,50,60,117,318,637,997,8,13,45,112,283,711,1085
INC-1414895,2023-07-04,Cheyenne WY,Incident,Car damaged fencing east of plant,45,46,58,118,314,632,1022,12,18,46,117,290,718,1080
INC-1414803,2023-07-01,Cheyenne WY,Incident,Pinched R. Middle Finger in floor drain,2,10,58,110,275,644,1024,1,46,59,115,289,727,1089
INC-1414721,2023-06-13,Cheyenne WY,Incident,Very heavy precipitation caused overflow of Pond 5 - nitrate contaminated water,55,60,67,172,353,740,1156,6,13,56,113,235,545,989
INC-1414657,2023-06-27,Cheyenne WY,Incident,While troubleshooting a release that just occurred we opened a bypass around a level control valve to try and lower an extremely high level and caused the same relief (1219-PSV-114) to lift,48,48,63,113,325,672,1064,8,12,58,97,261,621,1036
INC-1414656,2023-06-27,Cheyenne WY,Incident,"Board operator was having pressure issues. Went down to area to investigate and troubleshoot pressure. During troubleshooting, 1219-PSV-114 started lifting. ",48,48,63,113,325,672,1064,8,12,58,97,261,621,1036
INC-1414243,2023-06-26,Cheyenne WY,Near Miss,Leaking flange on 83% line.,45,46,96,162,323,698,1073,48,56,96,140,287,666,1052
INC-1414242,2023-06-26,Cheyenne WY,Near Miss,Potable water hose leaking.,45,46,96,162,323,698,1073,48,56,96,140,287,666,1052
INC-1413546,2023-06-16,Cheyenne WY,Incident,Contractor dropped 12x12 piece of wood on right foot.,7,13,71,160,313,749,1108,1,37,52,109,224,578,1024
INC-1413543,2023-06-17,Cheyenne WY,Incident,"At approximately 6:45 am, during operational rounds of the Pond RO system, an operator found high pH in the feed water, investigated and found a sulfuric acid leak.",1,11,71,161,305,719,1109,1,43,52,110,250,595,1024
INC-1413373,2023-06-15,Cheyenne WY,Incident,Bruised left leg stepping over scaffolding,10,65,72,165,325,749,1108,7,8,58,115,231,576,1011
INC-1413262,2023-06-14,Cheyenne WY,Incident,During normal operations we discovered a leak on an instrument air line in the #3 acid plant.,6,60,66,164,356,742,1127,10,11,55,115,234,542,995
INC-1413259,2023-06-14,Cheyenne WY,Near Miss,"When starting #3 acid plant, lost fuel flow and pressure to combustor.",6,60,66,164,356,742,1127,10,11,55,115,234,542,995
INC-1413110,2023-06-12,Cheyenne WY,Incident,Had to trip down #3 Acid Plant,54,58,145,212,350,768,1167,55,65,102,162,265,597,1004
INC-1413080,2023-06-13,Cheyenne WY,Incident,The Head Gasket on the South Heat Exchanger blew out to Over Pressure losing UAN to our containment area.  ,55,60,67,172,353,740,1156,6,13,56,113,235,545,989
INC-1413069,2023-06-13,Cheyenne WY,Near Miss,"The #3 Acid Plant Lube Oil Filter was plugged, causing a loss of oil pressure to the compressor. ",55,60,67,172,353,740,1156,6,13,56,113,235,545,989
INC-1413067,2023-06-13,Cheyenne WY,Incident,The #3 Acid Plant tripped as a result of losing instrument air to the expander inlet control valve.,55,60,67,172,353,740,1156,6,13,56,113,235,545,989
INC-1412877,2023-06-08,Cheyenne WY,Incident,Dog Bite from Sheriff K9 (not work related),2,87,94,158,351,765,1142,2,7,72,123,240,540,993
INC-1412870,2023-06-09,Cheyenne WY,Incident,There was a leak on the condensate return line north of #4 Acid Plant  in the pipe alley leaking to the ground. There was a split about an inch long on the pipe. ,2,7,90,157,338,766,1143,4,58,71,123,241,546,1010
INC-1412734,2023-06-07,Cheyenne WY,Incident,Loss of power tripping #3 acid and Lodan 1 ,5,87,99,161,405,765,1169,2,6,66,118,239,511,980
INC-1412625,2023-05-27,Cheyenne WY,Incident,"At approximately 6:30 pm, a release of ammonia occurred at the Purge Gas Flare.  ",2,8,55,138,376,751,1212,1,55,67,159,323,565,944
INC-1412624,2023-05-26,Cheyenne WY,Incident,"At 11:10, a PSV on the Prism Unit was partially removed, which resulted in ammonia releasing to the atmosphere.",3,9,58,138,397,786,1211,2,45,67,157,279,558,945
INC-1412621,2023-05-23,Cheyenne WY,Incident,"At 8:00 pm, operators identified high ammonia in the area where cooling water flushing was underway",47,47,92,189,425,779,1262,6,9,64,162,286,521,938
INC-1412603,2023-06-06,Cheyenne WY,Near Miss,Violation of LOTO,85,87,109,162,404,764,1193,5,7,67,120,240,515,966
INC-1412592,2023-06-05,Cheyenne WY,Incident,"Due to a power blip, the pumps in the #4 acid plant and cooling tower pumps tripped.",82,83,148,203,400,760,1209,85,87,145,195,318,596,1024
INC-1412591,2023-06-05,Cheyenne WY,Incident,"Due to a power blip, the breaker to the C446-A blower to the fluidized would not start.",82,83,148,203,400,760,1209,85,87,145,195,318,596,1024
INC-1412590,2023-06-05,Cheyenne WY,Near Miss,"Power blip took down all the belts, pumps, motors and one cooling water pump in the Lodan #1 plant. ",82,83,148,203,400,760,1209,85,87,145,195,318,596,1024
INC-1412536,2023-06-03,Cheyenne WY,Near Miss,Contractor contacted air line and it broke off.,1,12,67,121,344,726,1161,2,87,93,161,308,578,1026
INC-1412533,2023-06-05,Cheyenne WY,Near Miss,Line not completely bled.,82,83,148,203,400,760,1209,85,87,145,195,318,596,1024
INC-1412518,2023-06-03,Cheyenne WY,Near Miss,"When loading an 83% ANSOL railcar, FCV-1003 flow control valve stopped responding. The railcar level hit the high-level switch, but FCV-1003 failed to close. ",1,12,67,121,344,726,1161,2,87,93,161,308,578,1026
INC-1412465,2023-06-05,Cheyenne WY,Near Miss,Operator got Stuck in the LoDAN #1 Personnel Elevator on floor 14 while doing his Rounds. ,82,83,148,203,400,760,1209,85,87,145,195,318,596,1024
INC-1412464,2023-06-05,Cheyenne WY,Near Miss,"In LoDAN #1 Plant during prilling operations, the M-504 Conveyor Belt started slipping not transferring product to storage",82,83,148,203,400,760,1209,85,87,145,195,318,596,1024
INC-1412463,2023-06-05,Cheyenne WY,Near Miss,Temporary power was lost in the solutions area (83% rail and truck loading) while equipment was still in service,82,83,148,203,400,760,1209,85,87,145,195,318,596,1024
INC-1412454,2023-06-03,Cheyenne WY,Near Miss,Complex #1 lost ammonia to all operating plants due to instrument air upset in Complex #2. ,1,12,67,121,344,726,1161,2,87,93,161,308,578,1026
INC-1412405,2023-05-29,Cheyenne WY,Near Miss,Grating failure over a drainage ditch resulting in a near miss.,43,45,98,181,389,761,1218,54,65,148,212,330,585,944
INC-1412302,2023-06-01,Cheyenne WY,Near Miss,Could not establish steam flow to 83% ANSOL rail loading to purge the line after use. ,11,65,69,144,374,754,1160,5,7,94,165,275,563,1001
INC-1412263,2023-06-01,Cheyenne WY,Incident,Oil leaked to bare ground from out of service transformer,11,65,69,144,374,754,1160,5,7,94,165,275,563,1001
INC-1412180,2023-05-30,Cheyenne WY,Near Miss,High Ammonia levels detected at the UREA Plant ,54,55,64,154,400,744,1199,17,22,109,172,290,542,953
INC-1412158,2023-05-28,Cheyenne WY,Incident,"Glycol dripping from out of service equipment leaked outside the building to a paved, low lying area where storm water also accumulated",1,4,55,138,347,739,1212,43,60,67,160,325,583,943
INC-1412134,2023-05-30,Cheyenne WY,Incident,Underground water leak north of #4 acid ,54,55,64,154,400,744,1199,17,22,109,172,290,542,953
INC-1411560,2023-05-24,Cheyenne WY,Incident,Oil leaked from dismantled piping in paved area,6,51,84,179,429,783,1239,6,8,68,161,285,519,944
INC-1411331,2023-05-22,Cheyenne WY,Incident,Ambitrol was dripping from bottom valve of tote staged east of the Creole compressor - cap was not secure and appeared to be damaged,45,49,128,242,423,803,1288,47,53,98,203,325,564,897
INC-1411302,2023-05-22,Cheyenne WY,Incident,Small NH3 vapor leak off blowdown hose from NH3 vaporizer,45,49,128,242,423,803,1288,47,53,98,203,325,564,897
INC-1411295,2023-05-18,Cheyenne WY (DNTI),Incident,Minor spill at buckskin,29,79,100,219,434,824,1244,24,24,77,144,305,554,899
INC-1411193,2023-05-21,Cheyenne WY,Near Miss,Eye wash stations not working in #4 Acid Plant and cooling tower area,0,24,83,197,378,778,1248,45,51,55,122,323,564,897
INC-1411122,2023-05-19,Cheyenne WY,Incident,Leaking valve on transfer line.,24,45,84,197,421,828,1248,4,49,58,124,285,549,901
INC-1411088,2023-05-19,Cheyenne WY,Incident,"E-301 Ammonia Condenser Leak , from Threaded Plug",24,45,84,197,421,828,1248,4,49,58,124,285,549,901
INC-1411068,2023-05-20,Cheyenne WY,Hazard,The west 95% motor in LoDAN #1 Failed in LoDAN #1 while prilling. ,4,33,83,197,401,789,1248,0,47,55,121,317,547,897
INC-1411066,2023-05-20,Cheyenne WY,Hazard,There was a LoDAN Prill Hopper that was Over-loaded with Product by 3500 lbs. ,4,33,83,197,401,789,1248,0,47,55,121,317,547,897
INC-1410936,2023-05-18,Cheyenne WY,Near Miss,During the Turnaround prep and Outage contractors working in the #4 Acid Plant blast pad had high ammonia in the Area from the Decommissioning of the Nh3 Lines for Turnaround. ,29,79,100,219,434,824,1244,24,24,77,144,305,554,899
INC-1410935,2023-05-18,Cheyenne WY,Incident,When putting the Primary Scrubber PH Correction in service there was a small pinhole leak on the piping to the Scrubber. Dripping weak acid out of pinhole 100 mils a min. ,29,79,100,219,434,824,1244,24,24,77,144,305,554,899
INC-1410873,2023-05-16,Cheyenne WY,Hazard,Before starting the C-150 there was trip hazards from items laying around,50,50,109,221,436,795,1276,21,45,92,154,325,549,894
INC-1410773,2023-05-16,Cheyenne WY,Hazard,the end cap on bank 1 of the RO blew out,50,50,109,221,436,795,1276,21,45,92,154,325,549,894
INC-1410703,2023-05-15,Cheyenne WY,Incident,"During transfer of Pond #6 to ST-102, operations noticed overflow on ST-102 was weeping.",38,39,152,246,424,809,1282,50,79,128,181,356,587,895
INC-1410646,2023-05-14,Cheyenne WY,Hazard,Operations were putting the C-150 compressor online after dark with only flashlights and multiple tripping  and headbanging hazards,0,21,114,208,387,803,1267,38,59,83,138,353,585,895
INC-1410645,2023-05-15,Cheyenne WY,Incident,Operator sustained wrist strain when a valve handle broke during manual tightening of C-150 isolation valves ,38,39,152,246,424,809,1282,50,79,128,181,356,587,895
INC-1410590,2023-05-14,Cheyenne WY,Incident,Found a hydrogen leak on a valve during normal rounds,0,21,114,208,387,803,1267,38,59,83,138,353,585,895
INC-1410580,2023-05-12,Cheyenne WY,Hazard,"Operator was putting the ATH in-service unable to establish flow, operator discover that the ATH transfer pump lines where solidified an was not recirculating.    ",21,59,114,209,438,850,1267,1,39,84,138,299,558,896
INC-1410574,2023-05-13,Cheyenne WY,Hazard,Identified contractors working without having a permit,1,45,114,208,418,817,1267,0,50,83,138,350,563,895
INC-1410570,2023-05-14,Cheyenne WY,Hazard,"When opening railcars for loading, operators found there were no lid gaskets on the cars",0,21,114,208,387,803,1267,38,59,83,138,353,585,895
INC-1410497,2023-05-13,Cheyenne WY,Hazard,Operators found P-1502 had overheated and tripped,1,45,114,208,418,817,1267,0,50,83,138,350,563,895
INC-1410450,2023-05-05,Cheyenne WY (DNTI),Incident,"Employee walking on uneven ground, tripped over rock and fell",26,57,95,181,390,836,1255,0,55,114,197,319,632,915
INC-1410408,2023-05-11,Cheyenne WY,Hazard,"During cleaning of waste seed tank, operations noticed scale had plugged valve and will not be able to clean or seed RCC without valve.",44,113,139,237,446,849,1266,21,21,100,157,317,576,894
INC-1410279,2023-05-10,Cheyenne WY,Hazard,During C-150 Scaffold work on nights lighting inside building was disconnected and not working.,38,93,136,239,452,829,1271,44,45,104,179,338,578,883
INC-1410262,2023-05-11,Cheyenne WY,Hazard,The Strahman Valve for Our Train Drain in #3 Acid Plant bounded up not allowing it to close all the way. ,44,113,139,237,446,849,1266,21,21,100,157,317,576,894
INC-1410260,2023-05-11,Cheyenne WY,Hazard,"The Throttle Valve in #3 Acid Plant is not Controlling when bringing the Steam Turbine online. It goes from from 1,000 RPMS to 4,000 rpms. ",44,113,139,237,446,849,1266,21,21,100,157,317,576,894
INC-1410213,2023-05-09,Cheyenne WY,Incident,"During normal rounds, operations noticed oil sump for Coopers was full and slightly leaking.",69,69,126,230,428,805,1263,38,59,109,189,351,590,890
INC-1410108,2023-05-09,Cheyenne WY,Hazard,Found grating that wasn't properly secured in place,69,69,126,230,428,805,1263,38,59,109,189,351,590,890
INC-1410060,2023-05-09,Cheyenne WY,Near Miss,Contractors closed an instrument air valve to our primary separator level control valve. ,69,69,126,230,428,805,1263,38,59,109,189,351,590,890
INC-1410008,2023-05-08,Cheyenne WY,Hazard,during normal operations the DCS operator notice that the ph to the neutralizer was not acting normal like the ammonia  trim valve AIC-163  was not responding.,55,55,149,236,415,819,1271,69,113,152,242,405,643,915
INC-1410007,2023-05-07,Cheyenne WY,Hazard,While doing rounds found a piece of tin laying on the ground and picked it up disposing of it,0,26,94,181,360,789,1255,55,93,114,197,404,640,915
INC-1409946,2023-05-07,Cheyenne WY,Hazard,"During LOTO of Sump at RCC, Operations noticed that Waste seed system was plugged.",0,26,94,181,360,789,1255,55,93,114,197,404,640,915
INC-1409942,2023-05-06,Cheyenne WY,Hazard,Floor in in the basement was pretty oily during an inspection and was cleaned up,0,43,94,181,360,809,1255,0,69,114,197,400,637,915
INC-1409895,2023-05-07,Cheyenne WY,Hazard,The South Treated water Pump in the JFP that Feeds #3 Acid Plant's Deaerator tripped the Overloads and Loss flow. It also failed to Start. This could result to a plant upset  ,0,26,94,181,360,789,1255,55,93,114,197,404,640,915
INC-1409876,2023-05-05,Cheyenne WY,Hazard,"During normal operation, Rcc seal leg kept blowing out due to startup steam being opened up more than Usually. Causing temperature swings in sump..",26,57,95,181,390,836,1255,0,55,114,197,319,632,915
INC-1409874,2023-05-06,Cheyenne WY,Hazard,Inspecting area for possible hazards,0,43,94,181,360,809,1255,0,69,114,197,400,637,915
INC-1409839,2023-05-04,Cheyenne WY (DNTI),Incident,Driver was unloading at Buckskin mine and overflowed tower 2 resulting in a loss of containment.,43,94,124,204,408,843,1256,26,26,139,219,344,651,921
INC-1409838,2023-05-02,Cheyenne WY,Incident,Coolant line split on contractor hydro vac truck,51,51,118,198,394,800,1253,31,57,126,221,374,644,932
INC-1409733,2023-05-03,Cheyenne WY,Near Miss,"While one water softener was out of service for repairs, mismanagement of the water system almost tripped the operating plants",31,68,120,198,411,817,1251,43,43,136,216,360,630,929
INC-1409643,2023-05-03,Cheyenne WY,Hazard,Bucket elevator banging noise,31,68,120,198,411,817,1251,43,43,136,216,360,630,929
INC-1409641,2023-05-03,Cheyenne WY,Hazard,Operations found the LCV-1622 For the 1st Seperator is not controling ,31,68,120,198,411,817,1251,43,43,136,216,360,630,929
INC-1409592,2023-04-25,Cheyenne WY,Incident,Right shoulder discomfort from slipping off step of forklift while holding onto handle.,35,35,95,187,389,820,1283,37,67,118,230,411,690,953
INC-1409579,2023-05-02,Cheyenne WY,Hazard,Pipe supports broken.,51,51,118,198,394,800,1253,31,57,126,221,374,644,932
INC-1409552,2023-05-02,Cheyenne WY,Near Miss,Contractors sat a pallet of scaffolding on a temporary hos e feeding the Prism unit,51,51,118,198,394,800,1253,31,57,126,221,374,644,932
INC-1409522,2023-05-02,Cheyenne WY,Hazard,During normal operation Seal leg at Rcc on Vapor Compressor would not stay sealed. Creating pressure drop in Distillate flow.,51,51,118,198,394,800,1253,31,57,126,221,374,644,932
INC-1409459,2023-05-01,Cheyenne WY,Hazard,The pressure control valve for the Distilate tank in the RCC unit was not responding to the DCS,37,38,124,215,380,813,1251,51,94,149,246,406,680,931
INC-1409458,2023-05-01,Cheyenne WY,Incident,A contractor tripped over some hoses being used by the hydro excavators,37,38,124,215,380,813,1251,51,94,149,246,406,680,931
INC-1409456,2023-04-28,Cheyenne WY (DNTI),Incident,Driver did not secure hose on trailer causing a loss of containment.,30,67,87,179,393,866,1267,1,38,95,209,347,672,930
INC-1409452,2023-04-29,Cheyenne WY (DNTI),Incident,Driver was unloading at tower 2 at Buckskin and over flowed tower causing loss of containment.,1,52,87,178,372,829,1267,0,51,94,208,389,676,931
INC-1409447,2023-04-30,Cheyenne WY,Incident,"While Offloading Ammonia Railcars to the Ammonia Bullets, a small pinhole leak developed on the transfer line. ",0,30,87,178,344,799,1267,37,68,94,208,400,679,931
INC-1409385,2023-04-29,Cheyenne WY,Hazard,"During rounds noticed hoses used for draining 1st Absorber to scrubbers had hole, if we were to put drain on vessel there is possibility of hose spraying hot product on operators and contracters. We are using hoses because of no Dumptank.",1,52,87,178,372,829,1267,0,51,94,208,389,676,931
INC-1409345,2023-04-30,Cheyenne WY,Incident,Packing on sample valve leaking,0,30,87,178,344,799,1267,37,68,94,208,400,679,931
INC-1409263,2023-04-29,Cheyenne WY,Hazard,"During washing of Cooper basement, Poor drainage system. Oily water pools in areas, creating slick surface..",1,52,87,178,372,829,1267,0,51,94,208,389,676,931
INC-1409188,2023-04-27,Cheyenne WY,Hazard,Scaffold contractor not tied off at 10-feet (3-metres) of elevation.,51,86,109,209,404,865,1266,30,30,124,237,376,698,940
INC-1409179,2023-04-28,Cheyenne WY,Hazard,Pump seal failed.,30,67,87,179,393,866,1267,1,38,95,209,347,672,930
INC-1409178,2023-04-27,Cheyenne WY,Near Miss,Prill Tower fan stopped running,51,86,109,209,404,865,1266,30,30,124,237,376,698,940
INC-1409095,2023-04-26,Cheyenne WY,Hazard,Operations was working on top of the RCC evaporator tower and #3 acid plant tripped causing  NOX to vent,37,57,100,200,411,836,1261,51,52,120,239,397,675,954
INC-1409062,2023-04-26,Cheyenne WY,Hazard,"After the power outage in Complex1, operators found there are power issues with the RCC and Corolet filtering system",37,57,100,200,411,836,1261,51,52,120,239,397,675,954
INC-1409010,2023-04-26,Cheyenne WY,Incident,"Maintenance was swapping power feed to the acid #4 cooling tower which resulted in loss of power to the Lodan (#1) and acid plant (#3). Due to losing power in the cooling tower, the vaporizer over pressured and lifted the ammonia relief valve.",37,57,100,200,411,836,1261,51,52,120,239,397,675,954
INC-1408992,2023-04-19,Cheyenne WY,Incident,Urea Plant shut down after inspection of ammonia piping revealed accelerated corrosion,37,68,120,186,427,847,1313,43,43,100,198,421,702,966
INC-1408986,2023-04-25,Cheyenne WY,Hazard,Found a contractor doing unauthorized hot work in a class 1 div 2 area,35,35,95,187,389,820,1283,37,67,118,230,411,690,953
INC-1408975,2023-04-25,Cheyenne WY,Hazard,The tubes in the Evaporator section pugged up and we lost Distillate flow,35,35,95,187,389,820,1283,37,67,118,230,411,690,953
INC-1408929,2023-04-25,Cheyenne WY,Hazard,Elevator down,35,35,95,187,389,820,1283,37,67,118,230,411,690,953
INC-1408925,2023-04-25,Cheyenne WY,Hazard,Wiring was pulled out of the high level trip on the UAN truck loading arm,35,35,95,187,389,820,1283,37,67,118,230,411,690,953
INC-1408900,2023-04-24,Cheyenne WY,Hazard,Found steam hoses unused just laying around causing a potential trip hazzard,20,20,111,198,374,830,1291,35,86,124,236,429,710,944
INC-1408831,2023-04-20,Cheyenne WY,Incident,Manlift hydraulic line split resulting in hydraulic oil spill,43,91,123,179,411,870,1322,23,23,109,204,401,718,948
INC-1408745,2023-04-23,Cheyenne WY,Hazard,The Ren Regulator on the NCB was fouled and not letting adequate oil flow to the crankcase.,0,23,91,178,354,837,1322,20,57,87,181,425,709,944
INC-1408708,2023-04-22,Cheyenne WY,Incident,4th stage C-01 overheated and burnt the rings and riders,0,43,91,179,380,865,1322,0,35,87,181,423,703,942
INC-1408707,2023-04-21,Cheyenne WY,Hazard,"When going into DEF blending, the line to the tank farm was frozen",23,60,92,179,400,870,1322,0,20,87,181,378,701,942
INC-1408693,2023-04-22,Cheyenne WY,Hazard,A valve stuck closed during a dryer switch in the CO2 plant causing a relief valve to lift and a swing in medium pressure CO2 in the Urea plant,0,43,91,179,380,865,1322,0,35,87,181,423,703,942
INC-1408543,2023-04-21,Cheyenne WY,Incident,The Top Gasket of the Sight glass on E-3 Boiler in #3 Acid Plant failed and started leaking which could have Resulted in a plant upset. ,23,60,92,179,400,870,1322,0,20,87,181,378,701,942
INC-1408495,2023-04-20,Cheyenne WY,Hazard,Walking through plant and noticed ice patch at bottom of stairs,43,91,123,179,411,870,1322,23,23,109,204,401,718,948
INC-1408491,2023-04-19,Cheyenne WY,Hazard,DCS operator notice the cooling water temp in the #3 acid cooling tower was way off.,37,68,120,186,427,847,1313,43,43,100,198,421,702,966
INC-1408384,2023-04-19,Cheyenne WY,Incident,The Temporary Repair on the #4 Acid Plant absorber Tower Coil Leak started having a small leak  coming out of Plug and Hose.,37,68,120,186,427,847,1313,43,43,100,198,421,702,966
INC-1408383,2023-04-19,Cheyenne WY,Hazard,"The LoDAN #1 Screener developed a hole in the Productions Screener causing inadequate Flows and Levels on the Buffer Tank and Remelt Tank, Causing the Quality issues in LoDAN #1  ",37,68,120,186,427,847,1313,43,43,100,198,421,702,966
INC-1408371,2023-04-19,Cheyenne WY,Hazard,During rounds noticed a piece of the louvers was nearly torn off from the high winds and took it off the cooling tower,37,68,120,186,427,847,1313,43,43,100,198,421,702,966
INC-1408313,2023-04-19,Cheyenne WY,Hazard,"The G-6 Pump B in #3 Acid Plant tripped Breaker and Pump while Running, losing flow to the #3 Acid Plant Absorber Tower. ",37,68,120,186,427,847,1313,43,43,100,198,421,702,966
INC-1408299,2023-04-19,Cheyenne WY,Incident,C-01 4th stage had hot valves and flow dropped off in plant.,37,68,120,186,427,847,1313,43,43,100,198,421,702,966
INC-1408223,2023-04-17,Cheyenne WY,Hazard,The 4th stage valves in C-201 broke and failed,31,32,118,196,390,844,1333,48,91,111,215,445,749,973
INC-1408221,2023-04-17,Cheyenne WY,Near Miss,The Pegasus day tank high level switch is activated and won't allow the fill pump to turn on,31,32,118,196,390,844,1333,48,91,111,215,445,749,973
INC-1408178,2023-04-18,Cheyenne WY,Incident,The LoDAN Loader was Cleaning up the Edge of the wall and Hit the Side of the wall with the Bucket damaging a small part of the Wall. ,48,48,109,184,407,827,1312,37,60,95,198,434,719,968
INC-1408177,2023-04-18,Cheyenne WY,Incident,The #3 Acid Plant had a Gauze Deviation which caused a Process Malfunction with the abatement of the Combustor.  ,48,48,109,184,407,827,1312,37,60,95,198,434,719,968
INC-1408156,2023-04-17,Cheyenne WY,Near Miss,"During normal operations, noticed FT-1409 Caustic acid flow to Rcc Sump was erratic. Causing board operator to put valve in Manual. If sump P.H gets to low will cause issues in tubes and Rcc to be shutdown.",31,32,118,196,390,844,1333,48,91,111,215,445,749,973
INC-1408137,2023-04-16,Cheyenne WY,Incident,Heat tracing around LIC-4951 had froze and split,0,32,87,165,359,840,1313,31,68,91,178,436,749,973
INC-1408081,2023-04-16,Cheyenne WY,Near Miss,Operator found that a scaffolding had been built and was pushed up tight to a fuel firing control armature ,0,32,87,165,359,840,1313,31,68,91,178,436,749,973
INC-1408076,2023-04-17,Cheyenne WY,Incident,Inst air compressor lost belts,31,32,118,196,390,844,1333,48,91,111,215,445,749,973
INC-1408062,2023-04-16,Cheyenne WY,Incident,Oil leak on steam driven lube oil pump in #3 Acid Plant,0,32,87,165,359,840,1313,31,68,91,178,436,749,973
INC-1408042,2023-04-15,Cheyenne WY,Incident,"While changing membranes in the RO unit, the operators broke part of the PVC connection",1,52,88,165,385,858,1313,0,48,91,178,424,742,973
INC-1408015,2023-04-15,Cheyenne WY,Near Miss,Walking through the plant and found a ladder that was leaning up against a pipe.  Wind was getting pretty gusty and ladder could have potentially been blow over.  Took ladder and laid securely on the ground out of the way ,1,52,88,165,385,858,1313,0,48,91,178,424,742,973
INC-1407985,2023-04-14,Cheyenne WY,Near Miss,The gas side of LIC-4951 transmitter filled with liquid,32,61,88,166,417,881,1313,1,32,92,179,387,740,972
INC-1407977,2023-04-14,Cheyenne WY,Near Miss,Found cracked hose in litwin building,32,61,88,166,417,881,1313,1,32,92,179,387,740,972
INC-1407803,2023-04-05,Cheyenne WY (DNTI),Incident,"Damaged to trailer, driver states that he was hit in truck stop parking area.",48,77,127,221,476,895,1371,30,31,86,186,390,709,1022
INC-1407774,2023-04-12,Cheyenne WY,Hazard,No break in Railcars to allow access across roadway during Pond R/O membrane change.,29,55,86,183,432,849,1312,51,52,120,200,438,736,995
INC-1407770,2023-04-12,Cheyenne WY,Incident,Operator discover a new underground water leak north of the acid #4 plant.,29,55,86,183,432,849,1312,51,52,120,200,438,736,995
INC-1407722,2023-04-11,Cheyenne WY,Incident,M504 belt not tracking correctly,35,36,84,175,412,829,1310,29,61,109,187,446,743,1002
INC-1407606,2023-04-08,Cheyenne WY (DNTI),Near Miss,Trailer started to disconnect from tractor and driver stopped before completely coming uncoupled and trailer striking the ground.,1,31,78,176,405,857,1349,1,36,88,179,415,765,1003
INC-1407316,2023-04-05,Cheyenne WY (Emulsion Plant),Near Miss,Emulsion leak from silo hose,48,77,127,221,476,895,1371,30,31,86,186,390,709,1022
INC-1407299,2023-04-06,Cheyenne WY,Near Miss,"While offloading a truck, operator noticed the liquid hose was dry rotted and starting to leak",30,77,106,201,449,895,1349,0,1,87,179,360,760,997
INC-1407297,2023-04-06,Cheyenne WY,Near Miss,"After doing the manual blow down on the #2 Aux boiler, the block stem stripped and went fully open",30,77,106,201,449,895,1349,0,1,87,179,360,760,997
INC-1407286,2023-04-06,Cheyenne WY,Near Miss,Instrument air to Cooling Tower Level control valve froze,30,77,106,201,449,895,1349,0,1,87,179,360,760,997
INC-1407163,2023-04-04,Cheyenne WY,Near Miss,The 3 softeners at the JFP went hard,47,47,109,202,453,866,1368,48,48,84,184,408,726,1033
INC-1407099,2023-04-03,Cheyenne WY,Incident,Fan rubbing on LoDAN2/NAP4 cooling Tower.,29,30,127,223,435,869,1374,47,77,104,196,411,754,1024
INC-1407043,2023-04-04,Cheyenne WY,Near Miss,During normal rounds operations noticed nitrogen purge on New Convertor bottle was not staying pressured and using a lot of nitrogen.,47,47,109,202,453,866,1368,48,48,84,184,408,726,1033
INC-1407042,2023-04-01,Cheyenne WY,Hazard,Treated water temporary supply to Prism unit creating severe Icy Area.,1,50,98,194,433,871,1355,0,47,78,165,380,749,1023
INC-1407041,2023-03-31,Cheyenne WY,Hazard,"During normal operations, operations noticed a vapor line had small leak in line.",29,62,98,194,456,924,1355,1,30,78,166,344,744,1023
INC-1406997,2023-03-30,Cheyenne WY (DNTI),Incident,Driver was backing and struck a customers vehicle.,49,97,123,219,485,923,1354,29,29,106,193,372,761,1048
INC-1406951,2023-04-03,Cheyenne WY,Incident,There were two big Pinhole Leaks on the Northeast corner of LoDAN #1 First floor behind the Neutralizer water Tank.  ,29,30,127,223,435,869,1374,47,77,104,196,411,754,1024
INC-1406924,2023-03-31,Cheyenne WY,Hazard,"During normal operations, Litwin cooling water booster pump lost flow. ",29,62,98,194,456,924,1355,1,30,78,166,344,744,1023
INC-1406708,2023-03-29,Cheyenne WY,Incident,ammonia railcar valve was leaking out of packing while attempting to offload,33,69,115,223,494,895,1348,49,50,127,183,393,739,1064
INC-1406612,2023-03-29,Cheyenne WY,Hazard,Ditch cover plate dislodged on roadway..,33,69,115,223,494,895,1348,49,50,127,183,393,739,1064
INC-1406572,2023-03-29,Cheyenne WY,Incident,Cooling H20 leak ,33,69,115,223,494,895,1348,49,50,127,183,393,739,1064
INC-1406494,2023-03-29,Cheyenne WY (DNTI),Incident,Driver was backing out of a parking space and over corrected his trailer and clipped another CMV.,33,69,115,223,494,895,1348,49,50,127,183,393,739,1064
INC-1406390,2023-03-27,Cheyenne WY (DNTI),Incident,"Driver was coming into a TA truck stop to park for the night,  and swung to wide and clipped another truck on the passenger side leaving a scratch.",36,36,132,237,461,886,1354,48,97,127,202,411,786,1064
INC-1406370,2023-03-27,Cheyenne WY,Near Miss,DCS operator was struggling to maintain Quench water line pressured (PT-409) to the Lodan 1 plant.,36,36,132,237,461,886,1354,48,97,127,202,411,786,1064
INC-1406160,2023-03-26,Cheyenne WY,Near Miss,BFW pump P-619 tripped down.,0,26,96,201,431,894,1365,36,69,98,176,389,785,1064
INC-1406094,2023-03-25,Cheyenne WY,Incident,The ammonia Feed pump tripped,0,46,96,201,456,917,1365,0,48,98,176,374,783,1064
INC-1406037,2023-03-24,Cheyenne WY,Incident,ATH transfer pump leak.,26,57,96,201,483,968,1365,0,36,98,175,354,779,1063
INC-1406009,2023-03-23,Cheyenne WY (DNTI),Incident,Driver unloaded into tower 2 and over filled tower resulting in loss of containment.,46,96,122,229,511,968,1365,26,26,123,201,380,803,1083
INC-1405936,2023-03-21,Cheyenne WY,Hazard,During normal operation was notified that A-water softner was showing traces of hardness.,50,50,122,228,470,922,1340,31,57,105,202,411,789,1106
INC-1405935,2023-03-22,Cheyenne WY,Hazard,"Pathway from Water world to Rcc is blocked by railcars and with plant issues in both plants, operators have to walk around railcars to get to either plant instead of straight across. Causing added time to stablize plants.",31,70,128,228,490,942,1339,46,46,115,221,400,778,1101
INC-1405934,2023-03-24,Cheyenne WY,Near Miss,During normal operation #2 BFW electric pump tripped.,26,57,96,201,483,968,1365,0,36,98,175,354,779,1063
INC-1405844,2023-03-23,Cheyenne WY,Near Miss,Power to Control panel on dryers shut off,46,96,122,229,511,968,1365,26,26,123,201,380,803,1083
INC-1405806,2023-03-21,Cheyenne WY (DNTI),Incident,Driver over field tower  4 at school creek north at NARM resulting of loss of containment.,50,50,122,228,470,922,1340,31,57,105,202,411,789,1106
INC-1405796,2023-03-23,Cheyenne WY,Hazard,Grating was found to be loose on the Prill Tower Fan Shrouds.,46,96,122,229,511,968,1365,26,26,123,201,380,803,1083
INC-1405790,2023-03-23,Cheyenne WY,Hazard,Personnel elevator stopped working.,46,96,122,229,511,968,1365,26,26,123,201,380,803,1083
INC-1405673,2023-03-16,Cheyenne WY,Near Miss,"Lockout/Tagout violation - During Gemba, manager discovered motor on compressor was not locked out correctly",58,105,133,239,499,954,1355,26,26,122,219,385,809,1127
INC-1405524,2023-03-20,Cheyenne WY,Near Miss,Prill Tower fan making noise.,39,39,144,244,459,925,1352,50,96,132,223,427,828,1109
INC-1405490,2023-03-19,Cheyenne WY,Hazard,Level control valve failed @ cooling tower.,0,26,105,212,420,905,1353,39,70,96,194,407,824,1109
INC-1405485,2023-03-19,Cheyenne WY,Hazard,"Noticed sight glass on Urea Overhead Condenser was froze off, while isolating sight was noticed that top block valve was galled.ed",0,26,105,212,420,905,1353,39,70,96,194,407,824,1109
INC-1405484,2023-03-17,Cheyenne WY,Hazard,"While doing Urea walkthrough noticed that our HIC-1601, side stream from Reactor had slight packing leak.",26,72,105,212,481,954,1353,0,39,96,194,359,795,1108
INC-1405481,2023-03-19,Cheyenne WY,Near Miss,DCS operators noticed that the ammonia pressure in the #3 acid vaporizer starting claiming. ,0,26,105,212,420,905,1353,39,70,96,194,407,824,1109
INC-1405414,2023-03-18,Cheyenne WY,Hazard,costumers notified the outside operator that the truck driver was not able to load due to the line was frozen do to the previous truck driver forgot to open the steam. ,0,58,105,212,454,943,1353,0,50,96,194,390,804,1108
INC-1405412,2023-03-17,Cheyenne WY,Hazard,during normal operations DCS operator noticed the ammonia pressured in the #3 acid Vaporizer was claiming.,26,72,105,212,481,954,1353,0,39,96,194,359,795,1108
INC-1405306,2023-03-17,Cheyenne WY,Hazard,The First Part of the Shift Operator went to perform a 950 Loader inspection and Found that the Loader would not Start. ,26,72,105,212,481,954,1353,0,39,96,194,359,795,1108
INC-1405304,2023-03-17,Cheyenne WY,Hazard,The Solenoids on the Instrument Air Dryers in #4 Acid Plant are not switching Correctly dropping our instrument Air Pressure. ,26,72,105,212,481,954,1353,0,39,96,194,359,795,1108
INC-1405189,2023-03-14,Cheyenne WY,Near Miss,2 breakers were missed on a lock out during some maintenance on rotating equipment. ,47,47,120,234,464,896,1347,46,72,122,216,430,817,1167
INC-1405142,2023-03-15,Cheyenne WY,Incident,During normal operation Urea NH3 Feed pump tripped.,46,79,132,236,496,928,1355,58,58,128,223,417,803,1156
INC-1405141,2023-03-15,Cheyenne WY,Hazard,"While trying to start Fricks compressors, oil pressure DP was high and Fricks would not stay running.",46,79,132,236,496,928,1355,58,58,128,223,417,803,1156
INC-1404872,2023-03-12,Cheyenne WY,Near Miss,Opacity did not span,0,28,107,224,417,898,1393,33,79,105,201,412,849,1146
INC-1404847,2023-03-13,Cheyenne WY,Incident,A small leak was identified on the drain valve on weak acid condenser #2.,33,33,133,257,450,913,1358,47,105,144,237,432,850,1148
INC-1404846,2023-03-13,Cheyenne WY,Incident,Head on the weak acid heater has very small leak.,33,33,133,257,450,913,1358,47,105,144,237,432,850,1148
INC-1404734,2023-03-11,Cheyenne WY,Hazard,There was a Piece of Rebar that was sticking out of the Ground where the Prill Trucks Drive to get loaded that could have Ruined the Tires of there Trucks. ,0,53,107,224,442,911,1393,0,47,105,201,403,829,1143
INC-1404686,2023-03-08,Cheyenne WY,Hazard,Icy rail tracks at Prill loadout,45,79,129,254,491,944,1393,53,53,132,228,429,789,1193
INC-1404670,2023-03-02,Cheyenne WY,Incident,"DeltaV Pro Plus 3 was showing ""not connected error"", then DeltaV crashed.",50,117,148,242,465,949,1407,27,34,134,239,433,813,1182
INC-1404564,2023-03-08,Cheyenne WY,Hazard,Pump suction valve stuck closed.,45,79,129,254,491,944,1393,53,53,132,228,429,789,1193
INC-1404556,2023-03-07,Cheyenne WY,Incident,Safety shower water supply leak.,47,54,134,257,466,920,1398,45,73,120,228,449,809,1209
INC-1404538,2023-03-07,Cheyenne WY,Hazard,Pulled olutions out of the East tank and went to the South tank,47,54,134,257,466,920,1398,45,73,120,228,449,809,1209
INC-1404485,2023-03-07,Cheyenne WY,Hazard,Blending pump tripped out.,47,54,134,257,466,920,1398,45,73,120,228,449,809,1209
INC-1404365,2023-03-02,Cheyenne WY (DNTI),Incident,Driver failed to fully retract landing gear before driving.,50,117,148,242,465,949,1407,27,34,134,239,433,813,1182
INC-1404362,2023-02-28,Cheyenne WY (DNTI),Incident,Driver pulled away from trailer thinking he was disconnected and failed to unhook hydraulic hoses.,67,67,153,237,468,899,1387,53,80,134,234,485,829,1218
INC-1404355,2023-03-06,Cheyenne WY,Incident,Crack in Condensate return line.,34,34,151,242,446,922,1412,47,100,133,244,476,836,1155
INC-1404348,2023-03-06,Cheyenne WY,Near Miss,C-01 suction valve is bound up,34,34,151,242,446,922,1412,47,100,133,244,476,836,1155
INC-1404273,2023-03-04,Cheyenne WY,Hazard,Water line for ST-102 was froze from cold weather and could not be cleared.,0,50,117,208,434,939,1407,7,54,107,212,435,817,1160
INC-1404272,2023-03-03,Cheyenne WY,Hazard,"During normal operations was noticed that the flow for Pond R/O was lowering, having to lower Permeate flow.",27,80,123,208,453,949,1407,0,34,107,212,406,800,1160
INC-1404270,2023-03-02,Cheyenne WY,Hazard,"Sightglass on Overhead Condenser was repaired, but level was not showing and was incorrect.",50,117,148,242,465,949,1407,27,34,134,239,433,813,1182
INC-1404269,2023-03-01,Cheyenne WY,Hazard,During rounds was noticed that gasket on Condensate by-pass of NH3 Startup heater was leaking.,53,90,148,242,491,922,1400,50,50,129,236,456,799,1199
INC-1404065,2023-03-02,Cheyenne WY,Near Miss,The 83% Rail loading line was froze. ,50,117,148,242,465,949,1407,27,34,134,239,433,813,1182
INC-1403989,2023-03-01,Cheyenne WY,Incident,Vapor ammonia was found to be leaking out of a flange on the auxiliary evaporator.  ,53,90,148,242,491,922,1400,50,50,129,236,456,799,1199
INC-1403950,2023-03-01,Cheyenne WY,Near Miss,Expander temperature transmitter false low reading.,53,90,148,242,491,922,1400,50,50,129,236,456,799,1199
INC-1403949,2023-03-01,Cheyenne WY,Hazard,Start/stop buttons stuck,53,90,148,242,491,922,1400,50,50,129,236,456,799,1199
INC-1403736,2023-02-27,Cheyenne WY,Hazard,"Potable water leak found in the ammonia plant causing them to isolate feed to Acid #3, which in turn caused operations to run plants with no potable water for a short period. ",37,43,128,230,438,891,1362,67,117,151,257,494,866,1212
INC-1403693,2023-02-22,Cheyenne WY,Hazard,Lost flow out of the RCC plant,55,60,121,203,512,909,1350,52,58,148,254,483,837,1262
INC-1403690,2023-02-22,Cheyenne WY,Near Miss,Flow indication to the UAN storage system froze,55,60,121,203,512,909,1350,52,58,148,254,483,837,1262
INC-1403689,2023-02-22,Cheyenne WY,Hazard,Condensate system was frozen,55,60,121,203,512,909,1350,52,58,148,254,483,837,1262
INC-1403688,2023-02-24,Cheyenne WY,Near Miss,It was found that the Boiler level indication and the low level alarm were not working,31,86,91,193,469,940,1380,6,43,123,230,431,820,1216
INC-1403687,2023-02-26,Cheyenne WY,Near Miss,"The portable air compressor that is being used inplace of the Gardner Denver, tripped and would not restart, causing air issues in the Ammonia plant",0,31,91,193,401,871,1380,37,90,124,224,473,865,1212
INC-1403686,2023-02-24,Cheyenne WY,Near Miss,"while flushing the UREA plant before putting flows in, the 2nd Sep kept over pressuring. New pressure instrumentation not spanned correctly. ",31,86,91,193,469,940,1380,6,43,123,230,431,820,1216
