Incident No.,Incident_Date,Site,Type,Brief Description,Maint_Count_1d_before,Maint_Count_3d_before,Maint_Count_7d_before,Maint_Count_14d_before,Maint_Count_30d_before,Maint_Count_60d_before,Maint_Count_90d_before,Maint_Count_1d_after,Maint_Count_3d_after,Maint_Count_7d_after,Maint_Count_14d_after,Maint_Count_30d_after,Maint_Count_60d_after,Maint_Count_90d_after
INC-1403685,2023-02-25,Cheyenne WY,Hazard,B Carb pump tripped on a Shaft Deflection alarm,6,58,91,193,425,893,1380,0,67,117,224,461,836,1211
INC-1403684,2023-02-26,Cheyenne WY,Hazard,Operations found some valving that wasn't responding to the DCS,0,31,91,193,401,871,1380,37,90,124,224,473,865,1212
INC-1403683,2023-02-26,Cheyenne WY,Near Miss,A water leak started above the breaker box for the LItwin/CO2 CW Booster pump,0,31,91,193,401,871,1380,37,90,124,224,473,865,1212
INC-1403603,2023-02-26,Cheyenne WY,Hazard,Eyewash stations leaking,0,31,91,193,401,871,1380,37,90,124,224,473,865,1212
INC-1403597,2023-02-26,Cheyenne WY,Incident,Nipple failed on cooling h20 header,0,31,91,193,401,871,1380,37,90,124,224,473,865,1212
INC-1403414,2023-02-24,Cheyenne WY,Near Miss,air brakes frozen on trackmobile,31,86,91,193,469,940,1380,6,43,123,230,431,820,1216
INC-1403347,2023-02-23,Cheyenne WY,Hazard,The D-Prill Tower in LoDAN #1 tripped from High Vibration,52,85,119,212,486,934,1375,31,31,148,255,456,830,1239
INC-1403346,2023-02-23,Cheyenne WY,Near Miss,The Nh3 Plant Lost there 325# Steam transmitter- PIC501 from falling ice which almost tripped #3 Acid Plant from Over-Pressure and Boiler Loss. ,52,85,119,212,486,934,1375,31,31,148,255,456,830,1239
INC-1403311,2023-02-23,Cheyenne WY,Hazard,"Due to the Freezing Weather Conditions, The D-Acid Tank Scrubber Vent Froze which lead to Overpressure of D-Acid Tank. ",52,85,119,212,486,934,1375,31,31,148,255,456,830,1239
INC-1403293,2023-02-23,Cheyenne WY,Incident, due to cold weather a low pressured condensate line coming from Lodan #2 the line has a possible pin hole /split,52,85,119,212,486,934,1375,31,31,148,255,456,830,1239
INC-1403292,2023-02-23,Cheyenne WY,Hazard,during the extremely cold temperatures the level transmitter/Colum to the condensate tank in Lodan#2 frost.,52,85,119,212,486,934,1375,31,31,148,255,456,830,1239
INC-1403291,2023-02-22,Cheyenne WY,Hazard,During normal operations the Ph probes in the lodan #1 plant stop responding.,55,60,121,203,512,909,1350,52,58,148,254,483,837,1262
INC-1403238,2023-02-18,Cheyenne WY,Near Miss,During normal operation indication on process boiler was erratic and swinging steam.,0,61,102,204,466,893,1344,0,33,91,208,459,847,1248
INC-1403236,2023-02-22,Cheyenne WY,Incident,"During operation of plant, PSV on 2nd Separator PSV-1701 was weeping by slightly. Flows were pulled and Calls to Agencies were made.",55,60,121,203,512,909,1350,52,58,148,254,483,837,1262
INC-1403166,2023-02-20,Cheyenne WY,Hazard,The Overhead Cond. for the Stripper was fouled and not draining properly,5,5,107,209,457,854,1308,33,85,128,242,490,870,1248
INC-1403165,2023-02-21,Cheyenne WY,Hazard,C-150 Dryers are not operating correctly,33,33,112,198,485,882,1323,55,86,153,257,511,865,1288
INC-1403067,2023-02-16,Cheyenne WY,Incident,Ammonia plant tripped off-line due to water in the instrument air system.  Instrument air supply to primary reformer fuel valves froze.,61,102,127,226,523,933,1344,34,34,119,242,454,844,1258
INC-1402944,2023-02-21,Cheyenne WY,Hazard,The B-Prill Tower Fan in LoDAN #1 Tripped due to High Vibrations. Operator Reset and Started Back up. ,33,33,112,198,485,882,1323,55,86,153,257,511,865,1288
INC-1402916,2023-02-19,Cheyenne WY,Hazard,The 225# steam indication started reading erratic,0,34,102,204,452,870,1344,5,60,91,215,470,870,1248
INC-1402879,2023-02-18,Cheyenne WY,Near Miss,The Garner Denver loading and unloading  valves won't switch ,0,61,102,204,466,893,1344,0,33,91,208,459,847,1248
INC-1402877,2023-02-17,Cheyenne WY,Hazard,Operator reported that there was no potable water or service water in the Lodan #1 plant for the safety showers and eyewash ,34,79,102,205,485,933,1344,0,5,91,208,420,827,1244
INC-1402866,2023-02-19,Cheyenne WY,Hazard,Found Second stage blowdown valve leaking on the syn of NCB,0,34,102,204,452,870,1344,5,60,91,215,470,870,1248
INC-1402818,2023-02-17,Cheyenne WY,Hazard,Lock missing on gate.,34,79,102,205,485,933,1344,0,5,91,208,420,827,1244
INC-1402747,2023-02-16,Cheyenne WY,Near Miss,During start up operations noticed Boiler feed water pressure and level in #2 D.A tank were erratic and high level making Ice Hazard in area.,61,102,127,226,523,933,1344,34,34,119,242,454,844,1258
INC-1402746,2023-02-15,Cheyenne WY,Near Miss,"During normal operation was noticed that Rcc treated water flow meter to NH3 plant was staying at 41 GPM, adjustments on valve made no change.",45,68,109,211,500,899,1336,61,61,121,242,481,840,1276
INC-1402745,2023-02-14,Cheyenne WY,Near Miss,During normal operation was noticed C-150 Booster cylinder control valve was 100% open.,41,41,104,196,473,874,1323,45,79,112,237,499,858,1282
INC-1402568,2023-02-13,Cheyenne WY,Near Miss,Lost power to the C-150 MCC,23,23,125,231,455,882,1321,41,102,107,230,496,881,1267
INC-1402567,2023-02-14,Cheyenne WY,Near Miss,C-150 was tripped off line because of water in our instrument air header. Process air vent came open because of no air pressure. ,41,41,104,196,473,874,1323,45,79,112,237,499,858,1282
INC-1402539,2023-02-15,Cheyenne WY,Incident,Safety cage damage at 83% ANSOL truck loading rack,45,68,109,211,500,899,1336,61,61,121,242,481,840,1276
INC-1402397,2023-02-13,Cheyenne WY,Hazard,Inlet valves for instrument air dryers are sticking open. ,23,23,125,231,455,882,1321,41,102,107,230,496,881,1267
INC-1402360,2023-02-13,Cheyenne WY,Near Miss,"During normal operations, was noticed that #2 Aux boiler FD fan would not work correctly.",23,23,125,231,455,882,1321,41,102,107,230,496,881,1267
INC-1402357,2023-02-12,Cheyenne WY,Incident,Operations on start up that there was a pinhole leak on fuel supply line to 2nd tier of Primary Reformer.,0,25,102,208,432,883,1323,23,68,102,193,464,880,1267
INC-1402353,2023-02-11,Cheyenne WY,Hazard,"During normal operation of Pond R/O, was noticed that permeate flow had increased and frac tank could not keep enough level.",0,41,102,208,463,908,1323,0,41,102,193,450,849,1267
INC-1402352,2023-02-10,Cheyenne WY,Near Miss,During plant start up Methanator started heating up and delayed start up.,25,63,103,208,481,976,1323,0,23,102,193,417,829,1266
INC-1402294,2023-02-14,Cheyenne WY,Near Miss,DUPLICATE OF INC-1402357.  There was a pinhole leak on the gas line feeding the second deck burners on the primary reformer. ,41,41,104,196,473,874,1323,45,79,112,237,499,858,1282
INC-1402293,2023-02-11,Cheyenne WY,Incident,Methanator temps increased during SU,0,41,102,208,463,908,1323,0,41,102,193,450,849,1267
INC-1402292,2023-02-09,Cheyenne WY,External {Non-IPL},Automobile accident on the way to return rental vehicle.  Denver Airport rental car returns,41,102,124,232,494,976,1323,25,25,127,212,442,845,1271
INC-1402291,2023-02-08,Cheyenne WY,Incident,CO2 carry over causing ammonia plant trip,38,77,118,251,530,951,1320,41,41,109,203,458,835,1263
INC-1402279,2023-02-12,Cheyenne WY,Hazard,Flow indications for acid to the nuetralizer in LoDAN #2 were found to be sim enabled with no communication between crews.,0,25,102,208,432,883,1323,23,68,102,193,464,880,1267
INC-1402223,2023-02-12,Cheyenne WY,Near Miss,Cooling water hoses froze on the absorber tower resulting in many hoses coming off.,0,25,102,208,432,883,1323,23,68,102,193,464,880,1267
INC-1402213,2023-02-11,Cheyenne WY,Near Miss,Running plants with only one operational instrument air compressor. ,0,41,102,208,463,908,1323,0,41,102,193,450,849,1267
INC-1402150,2023-02-10,Cheyenne WY,Incident,Fitting on the minimum flow of P-30510A Ammonia bullet pump was found to be leaking out of the piping going to the PSV. ,25,63,103,208,481,976,1323,0,23,102,193,417,829,1266
INC-1402083,2023-02-10,Cheyenne WY (DNTI),Incident,DNTI drivers discovered that a third-party semi had leaked diesel fuel to bare ground overnight in the truck parking area. ,25,63,103,208,481,976,1323,0,23,102,193,417,829,1266
INC-1402006,2023-02-09,Cheyenne WY,Near Miss,Axle bolts sheared on front end loader.,41,102,124,232,494,976,1323,25,25,127,212,442,845,1271
INC-1401924,2023-02-07,Cheyenne WY,Incident,E-501 (emulsion cooler) had small release of emulsion from plate gasket. Approx 5 gals of emulsion was squirted out of exchanger. This occurred inside of plant and not release to bare ground,61,61,114,258,514,938,1328,38,63,104,198,480,857,1271
INC-1401923,2023-02-08,Cheyenne WY,Near Miss,The Gardner Denver air compressor grinding and leaking oil,38,77,118,251,530,951,1320,41,41,109,203,458,835,1263
INC-1401912,2023-02-08,Cheyenne WY,Near Miss,Nitrate Line plugged with product,38,77,118,251,530,951,1320,41,41,109,203,458,835,1263
INC-1401882,2023-02-08,Cheyenne WY,Near Miss,Air compressor drive belts missing,38,77,118,251,530,951,1320,41,41,109,203,458,835,1263
INC-1401862,2023-02-07,Cheyenne WY,Hazard,#2 Aux FD electric pump,61,61,114,258,514,938,1328,38,63,104,198,480,857,1271
INC-1401662,2023-02-04,Cheyenne WY (DNTI),Incident,Driver failed to check tower levels before unloading and over filled tower creating loss of containment.,1,41,106,248,476,966,1301,0,61,102,204,446,895,1255
INC-1401658,2023-02-06,Cheyenne WY,Near Miss,"Seals on P-540B found leaking, amps in alarm (high)",39,40,145,287,492,941,1317,61,102,125,209,491,895,1255
INC-1401536,2023-02-05,Cheyenne WY,Hazard,"During normal operation, outside operator noticed piping into boiler blow down tank was leaking. ",0,22,106,248,454,932,1301,39,77,102,204,466,895,1255
INC-1401502,2023-02-04,Cheyenne WY,Near Miss,Overhead chunk of ice fell and hit bleed valve on nitrate line in the Tank Farm,1,41,106,248,476,966,1301,0,61,102,204,446,895,1255
INC-1401484,2023-02-04,Cheyenne WY,Incident,"There is another Leak on the Boiler Blow down line going to the Ponds in #4 Acid Plant. Leak is located just above the Chemical building, Leaking steam and Condensate to Ground. ",1,41,106,248,476,966,1301,0,61,102,204,446,895,1255
INC-1401480,2023-02-04,Cheyenne WY,Near Miss,"The Treated Water pumps in the JFP that feed #3 Acid Plant DA Tank Tripped, which could of resulted in a plant upset. ",1,41,106,248,476,966,1301,0,61,102,204,446,895,1255
INC-1401476,2023-02-03,Cheyenne WY,Near Miss,Operations worked on clearing Pond R/O line to NH3 cooling tower that is plugged.,22,53,106,248,503,995,1301,1,40,103,205,420,866,1256
INC-1401475,2023-02-02,Cheyenne WY,Near Miss,"During prep for Urea startup, Operations noticed NH3 flow transmitter was not accurate.",40,105,129,261,526,994,1300,22,22,124,226,434,869,1251
INC-1401364,2023-02-02,Cheyenne WY,Incident,Power outage- Plant trip,40,105,129,261,526,994,1300,22,22,124,226,434,869,1251
INC-1401297,2023-02-02,Cheyenne WY,Incident,Ammonia Feed Pump Leak,40,105,129,261,526,994,1300,22,22,124,226,434,869,1251
INC-1401181,2023-02-01,Cheyenne WY,Incident,The CW line to the BDC froze and broke,31,84,152,259,515,973,1301,40,41,118,211,453,859,1253
INC-1401176,2023-02-01,Cheyenne WY,Near Miss,Security camera displays from cameras across the site were not functional. ,31,84,152,259,515,973,1301,40,41,118,211,453,859,1253
INC-1401128,2023-01-31,Cheyenne WY,Incident,Pump seals leaking.,65,65,156,278,496,954,1302,31,53,114,196,465,871,1251
INC-1401053,2023-01-31,Cheyenne WY,Near Miss,"Two 83% ANSOL railcars were found to be tagged with ""nitrogen blanket do not open"" tags and ""confined space do not enter"" tags. ",65,65,156,278,496,954,1302,31,53,114,196,465,871,1251
INC-1400984,2023-01-30,Cheyenne WY,Incident,Product valve outlet Absorber Tower was leaking ,53,53,195,277,484,962,1314,65,105,145,231,491,924,1267
INC-1400877,2023-01-30,Cheyenne WY,Near Miss,Scrubber level freeze up,53,53,195,277,484,962,1314,65,105,145,231,491,924,1267
INC-1400756,2023-01-29,Cheyenne WY,Near Miss,Lighting out in areas.,0,24,142,224,431,919,1299,53,84,106,208,468,923,1267
INC-1400655,2023-01-27,Cheyenne WY,Near Miss,The Gardner Denver loading and unloading valves won't stop switching,24,91,142,224,470,979,1299,0,53,106,208,401,874,1266
INC-1400627,2023-01-27,Cheyenne WY (DNTI),Incident,"Driver legally parked in Pilot parking lot in Evanston, WY (under the direction of WYDOT\and Wyoming highway patrol)due to road closure from weather was struck by another commercial vehicle.",24,91,142,224,470,979,1299,0,53,106,208,401,874,1266
INC-1400585,2023-01-26,Cheyenne WY,Near Miss,Prill rail car was found to be missing the locking mechanism for one of the bottom hopper gates. ,68,142,156,255,492,979,1299,24,24,129,232,425,886,1261
INC-1400552,2023-01-27,Cheyenne WY,Incident,"While Operator was loading a Truck with the 930m loader, one of the hydraulic hoses started leaking inside of the barn. ",24,91,142,224,470,979,1299,0,53,106,208,401,874,1266
INC-1400551,2023-01-17,Cheyenne WY,Incident,Ammonia production lost due to hydrogen slip,49,49,111,246,448,859,1266,57,71,145,278,523,943,1333
INC-1400487,2023-01-25,Cheyenne WY,Near Miss,Low steam flow to ammonia front end,67,118,151,249,515,955,1301,68,68,152,251,469,894,1283
INC-1400486,2023-01-25,Cheyenne WY,Near Miss,PIC-2609B steam pressure transmitter was found to be not functioning properly in the field the vent valve on the transmitter was found to be leaking by / not holding.,67,118,151,249,515,955,1301,68,68,152,251,469,894,1283
INC-1400485,2023-01-24,Cheyenne WY,Near Miss,Personnel elevator was found to be not working. Operators tried multiple times to start elevator and satisfy safety interlocks still would not start. ,74,74,145,218,471,912,1274,67,91,156,258,486,917,1291
INC-1400430,2019-04-17,Cheyenne WY,Incident,"Dyno Nobel Cheyenne, WY facility resolves chemical emergency release notification violations from 2019",0,0,0,0,1,2,2,0,0,0,0,0,0,2
INC-1400371,2023-01-24,Cheyenne WY,Near Miss,Pond recirculation line for the Pond RO pump frozen,74,74,145,218,471,912,1274,67,91,156,258,486,917,1291
INC-1400308,2023-01-23,Cheyenne WY,Near Miss,Disposal well trip,51,51,133,256,448,889,1264,74,142,195,287,512,968,1322
INC-1400304,2023-01-23,Cheyenne WY,Near Miss,Fin Fan 301A will not start,51,51,133,256,448,889,1264,74,142,195,287,512,968,1322
INC-1400292,2023-01-22,Cheyenne WY,Incident,Hand switch trips breaker.,0,14,82,205,397,838,1250,51,118,142,248,485,968,1322
INC-1400250,2023-01-23,Cheyenne WY,Incident,"The Supply on the AP24 inhibitor where operations fill there chemical jugs, that go to our Boiler Feed water had a Very Small Leak, Leaking inside LoDAN #1 manufacturing building.",51,51,133,256,448,889,1264,74,142,195,287,512,968,1322
INC-1400248,2023-01-23,Cheyenne WY,Incident,"The Flogard Corrosion inhibitor had a small Leak going into the Cooling water Make-up line, leaking inside the Chemical building for LoDAN #3 Coolingtower. ",51,51,133,256,448,889,1264,74,142,195,287,512,968,1322
INC-1400225,2023-01-22,Cheyenne WY,Incident,DEF dispenser nozzle broke,0,14,82,205,397,838,1250,51,118,142,248,485,968,1322
INC-1400179,2023-01-22,Cheyenne WY,Near Miss,Air compressor tripped down.,0,14,82,205,397,838,1250,51,118,142,248,485,968,1322
INC-1400153,2023-01-22,Cheyenne WY,Hazard,Fire extinguishers in control room have inspection tags with dates of November 2022.,0,14,82,205,397,838,1250,51,118,142,248,485,968,1322
INC-1400152,2023-01-21,Cheyenne WY,Near Miss,Low purge air flow for C-150 control panel.,0,33,82,205,397,851,1250,0,74,142,248,457,942,1322
INC-1400150,2023-01-22,Cheyenne WY,Hazard,Sink in the headhouse not draining properly due to the line being plugged. Consequently the water is draining onto the scrubber deck causing ice build-up on the side of prill tower. ,0,14,82,205,397,838,1250,51,118,142,248,485,968,1322
INC-1400149,2023-01-21,Cheyenne WY,Near Miss,DCS operator doing readings noticed that the high level trip on the 83% ANSOL truck loading station was tripped. Operator tried to reset trip but was unable to get the trip to stay reset. ,0,33,82,205,397,851,1250,0,74,142,248,457,942,1322
INC-1400129,2023-01-21,Cheyenne WY,Incident,reclaim pump tripped out.,0,33,82,205,397,851,1250,0,74,142,248,457,942,1322
INC-1400128,2023-01-21,Cheyenne WY,Near Miss,Water and oil in instrument air for C-150 control panel,0,33,82,205,397,851,1250,0,74,142,248,457,942,1322
INC-1400110,2023-01-21,Cheyenne WY,Near Miss,DCS operator notice that he was losing ATH flow to the coating drum due to cold weather.,0,33,82,205,397,851,1250,0,74,142,248,457,942,1322
INC-1400109,2023-01-20,Cheyenne WY,Near Miss,"During normal operation the optical Opacity meter when above our permit limit to 20, then to 100. ",14,71,82,206,418,892,1250,0,51,142,248,452,922,1322
INC-1400107,2023-01-21,Cheyenne WY,Near Miss,Gardner Denver air compressor tripped down.,0,33,82,205,397,851,1250,0,74,142,248,457,942,1322
INC-1400104,2023-01-21,Cheyenne WY,Hazard,Melting and freezing snow causing ice,0,33,82,205,397,851,1250,0,74,142,248,457,942,1322
INC-1399998,2023-01-20,Cheyenne WY,Hazard,During normal readings operations noticed icy conditions,14,71,82,206,418,892,1250,0,51,142,248,452,922,1322
INC-1399922,2023-01-19,Cheyenne WY,Incident,Cooling water supply line to B-83 exchanger split,33,82,113,228,441,892,1250,14,14,156,261,466,925,1313
INC-1399876,2023-01-19,Cheyenne WY,Near Miss,Operations noticed digitial pressure gauges on both vent condenser pumps were not reading.,33,82,113,228,441,892,1250,14,14,156,261,466,925,1313
INC-1399783,2023-01-17,Cheyenne WY,Incident,Carbon filter post filters plugged resulting in hydrogen slip,49,49,111,246,448,859,1266,57,71,145,278,523,943,1333
INC-1399773,2023-01-17,Cheyenne WY,Near Miss,"Operations noticed leaking manifold on NH3 flow transmitter, FT-1319.",49,49,111,246,448,859,1266,57,71,145,278,523,943,1333
INC-1399772,2023-01-18,Cheyenne WY,Near Miss,Put in Notification to install a High Output Stop on At Injection Pump B to the Prill Tower to prevent from damaging New AT Flow meter. It was damaged last time by ramping Pump up to 100%. ,57,68,117,241,467,878,1262,33,33,151,259,485,905,1312
INC-1399769,2023-01-18,Cheyenne WY,Incident,"After the maintenance on the Nh3 Liquid Line Operation safely put nh3 line back in service, and noticed that the Nh3 Flow transmitter and meter where damaged showing inadequate flow and the meter had a small leak. ",57,68,117,241,467,878,1262,33,33,151,259,485,905,1312
INC-1399693,2023-01-17,Cheyenne WY,Incident,Small leak in liquid NH3 line from rail offloading to storage bullets,49,49,111,246,448,859,1266,57,71,145,278,523,943,1333
INC-1399658,2023-01-16,Cheyenne WY,Near Miss,"Were having trouble with pond transfer to ST-102 from pond #6, level slowly lowering in pond.",11,11,134,218,410,847,1244,49,82,133,277,500,954,1313
INC-1399657,2023-01-15,Cheyenne WY,Near Miss,UAN solution line from North tank to East tank was partially plugged and could not put product in East tank.,0,31,123,207,401,850,1277,11,68,82,224,473,954,1313
INC-1399656,2023-01-14,Cheyenne WY,Near Miss,"NH3 line to Reactor plugged with Weak carbamate, delaying plant start up.",0,49,123,207,427,866,1277,0,49,82,224,455,928,1313
INC-1399655,2023-01-13,Cheyenne WY,Near Miss,NH3 Feed pump at Urea was filled with weak carbamate and would not start.,31,62,124,207,451,891,1277,0,11,82,224,432,896,1312
INC-1399637,2023-01-14,Cheyenne WY,Incident,Ammonia release via P-801 discharge line from carbamate plugging.,0,49,123,207,427,866,1277,0,49,82,224,455,928,1313
INC-1399617,2023-01-16,Cheyenne WY,Near Miss,Cooling water suction screens plugged with trash/debris,11,11,134,218,410,847,1244,49,82,133,277,500,954,1313
INC-1399582,2023-01-14,Cheyenne WY,Near Miss,Operator swap absorber feed water pump when he noticed that the shaft bearing housing was glowing red.  ,0,49,123,207,427,866,1277,0,49,82,224,455,928,1313
INC-1399577,2023-01-13,Cheyenne WY,Incident,Operator discover the boilers blowdown line coming from the #4 acid plant had a split in the line.,31,62,124,207,451,891,1277,0,11,82,224,432,896,1312
INC-1399576,2023-01-15,Cheyenne WY,Near Miss,"loader operator stated that he was cleaning the fines from the barn and as he pulled back with the loader, he cut the corner off a 1/2"" steel plate that protects the wall.",0,31,123,207,401,850,1277,11,68,82,224,473,954,1313
INC-1399573,2023-01-14,Cheyenne WY,Near Miss,operator was graving boiler samples when he noticed a cooling water hose came off the Absorber tower.,0,49,123,207,427,866,1277,0,49,82,224,455,928,1313
INC-1399454,2023-01-14,Cheyenne WY,Hazard,"The LoDAN #1 B-Prill Tower fan tripped on High vibration, Due to the Belts Slipping. ",0,49,123,207,427,866,1277,0,49,82,224,455,928,1313
INC-1399453,2023-01-14,Cheyenne WY,Incident,"While Preparing the Plants for Start-up, Operator Ran into the Concrete Pillar damaging the front bumper of the side by side. Due to distracted with multi- tasks.   ",0,49,123,207,427,866,1277,0,49,82,224,455,928,1313
INC-1399444,2023-01-14,Cheyenne WY,Incident,The #4 Acid Plant and LoDAN #2 Plant Loss Complete Power at 5:25 a.m. ,0,49,123,207,427,866,1277,0,49,82,224,455,928,1313
INC-1399391,2023-01-10,Cheyenne WY (DNTI),Incident,Minor Collision--Driver was turning into a Pilot gas station to refuel and ran over a center lane divider,74,74,148,219,495,842,1276,31,62,111,218,494,911,1314
INC-1399339,2023-01-12,Cheyenne WY,Incident,Ammonia release in Urea via Process Safety Valve (PSV-1330) and the (P-815) booster pump vent.,49,123,146,229,476,891,1277,31,31,113,255,463,913,1312
INC-1399226,2023-01-11,Cheyenne WY,Hazard, Railcar failed inspection,31,92,142,215,513,860,1268,49,49,117,249,481,898,1310
INC-1399225,2023-01-12,Cheyenne WY,Hazard,Lights out.,49,123,146,229,476,891,1277,31,31,113,255,463,913,1312
INC-1399222,2023-01-11,Cheyenne WY,Incident,"Pressure control issues in V-08, high pressure make tank",31,92,142,215,513,860,1268,49,49,117,249,481,898,1310
INC-1399221,2023-01-11,Cheyenne WY,Near Miss,High NH3 concentrations in Lodan 1 ,31,92,142,215,513,860,1268,49,49,117,249,481,898,1310
INC-1399179,2023-01-11,Cheyenne WY,Incident,Pond #5 interstitial sump pump tripped resulting in overflow to bare ground,31,92,142,215,513,860,1268,49,49,117,249,481,898,1310
INC-1399124,2023-01-10,Cheyenne WY,Near Miss,Operations found the control valve HIC-4138 was not controlling correctly,74,74,148,219,495,842,1276,31,62,111,218,494,911,1314
INC-1399097,2023-01-10,Cheyenne WY,Incident,The Cortrol Storage tank located in LoDAN #1 has a small leak from the Valve and the Tank. ,74,74,148,219,495,842,1276,31,62,111,218,494,911,1314
INC-1399054,2023-01-10,Cheyenne WY,Near Miss,Chain on Platinum filter hoist broke while lowering the platinum filter,74,74,148,219,495,842,1276,31,62,111,218,494,911,1314
INC-1398983,2023-01-10,Cheyenne WY,Near Miss,Air regulator to level control valve for turbine gas boiler was found to be split and blowing air.,74,74,148,219,495,842,1276,31,62,111,218,494,911,1314
INC-1398907,2023-01-09,Cheyenne WY,Hazard,Reclaim pump tripped.,61,62,145,253,482,851,1278,74,123,134,256,530,972,1349
INC-1398878,2023-01-09,Cheyenne WY,Near Miss,"The M-504 Conveyor Belt stops when the directions goes to the West. The Rollers are loose, Alignment is out of place and the Inventory in the Barn is full.  ",61,62,145,253,482,851,1278,74,123,134,256,530,972,1349
INC-1398866,2023-01-09,Cheyenne WY,Near Miss,When Operators went to move a Prill Hopper to the Next compartment they forgot to move the skid and rolled the Railcar on it. ,61,62,145,253,482,851,1278,74,123,134,256,530,972,1349
INC-1398831,2023-01-08,Cheyenne WY,Incident,South Absorber Feedwater pump seal leak,0,23,84,192,424,814,1247,61,92,123,205,514,972,1349
INC-1398767,2023-01-07,Cheyenne WY,Incident,Coolant leaking on the Cat 930 frontend loader ,1,50,84,192,449,825,1247,0,74,123,205,492,944,1348
INC-1398690,2023-01-06,Cheyenne WY,Near Miss,Faulty level indication on South UAN tank,23,74,84,192,479,848,1247,1,62,124,206,454,920,1349
INC-1398602,2023-01-05,Cheyenne WY,Hazard,Light out above stairs,49,83,105,191,512,847,1246,23,23,146,228,476,922,1371
INC-1398601,2023-01-05,Cheyenne WY,Hazard,Liner inspection overdue on Railcar,49,83,105,191,512,847,1246,23,23,146,228,476,922,1371
INC-1398522,2023-01-05,Cheyenne WY,Hazard,ice build up from leaking sink drain at lodan prill tower head house,49,83,105,191,512,847,1246,23,23,146,228,476,922,1371
INC-1398519,2023-01-05,Cheyenne WY,Hazard,Inability to contact outside operators ,49,83,105,191,512,847,1246,23,23,146,228,476,922,1371
INC-1398502,2023-01-04,Cheyenne WY,Near Miss,Cooling tower chemicals were being delivered but the truck driver had a different chemical number what was marked on the tank. ,51,61,100,190,519,825,1244,49,50,142,241,503,922,1368
INC-1398498,2023-01-05,Cheyenne WY,Hazard,DCS quads for the Lodan #1 and #3 bord operator stop working. ,49,83,105,191,512,847,1246,23,23,146,228,476,922,1371
INC-1398305,2023-01-03,Cheyenne WY,Near Miss,water collection in the tank farm keeps on freezing the line to the reclaim tank due to inadequate pumps system.,34,34,95,186,492,798,1227,51,74,148,246,526,939,1374
INC-1398253,2023-01-03,Cheyenne WY,Incident,The chain broke A cyclone ,34,34,95,186,492,798,1227,51,74,148,246,526,939,1374
INC-1398197,2023-01-02,Cheyenne WY,Near Miss,Operator was taking readings in the #3 acid when he discovers water leaking out of E-3 sight glass boiler ,10,10,118,202,468,796,1221,34,83,145,218,515,949,1355
INC-1398173,2023-01-01,Cheyenne WY,Near Miss,Clevis missing on 83% truck loading spout ,0,22,108,192,458,806,1241,10,61,84,207,496,949,1355
INC-1398149,2023-01-01,Cheyenne WY,Incident,Seals leaking on pump.,0,22,108,192,458,806,1241,10,61,84,207,496,949,1355
INC-1398148,2023-01-01,Cheyenne WY,Incident,Water line cracked to eyewash station.,0,22,108,192,458,806,1241,10,61,84,207,496,949,1355
INC-1398140,2022-12-31,Cheyenne WY,Incident,While loading a prill hopper the railcar rolled and spilled prill on top of the railcar and on the rail tracks,0,39,108,192,478,830,1241,0,34,84,207,484,922,1355
INC-1398071,2022-12-31,Cheyenne WY,Near Miss,Chain was broken off of chain hoist,0,39,108,192,478,830,1241,0,34,84,207,484,922,1355
INC-1398070,2022-12-31,Cheyenne WY,Near Miss,Chunk of Prill hit and damaged 930M loader,0,39,108,192,478,830,1241,0,34,84,207,484,922,1355
INC-1398035,2022-12-30,Cheyenne WY,Near Miss,"At the West UAN 32% Truck Loading Rack, The Truck Driver was getting ready to Unsecure his trailer and noticed that the Easy Adjust Spring broke off with the mid rail and was not secured or safe to use. ",22,61,108,194,488,868,1241,0,10,84,207,431,899,1354
INC-1397934,2022-12-29,Cheyenne WY,Incident,The Weak acid Heater in #4 Acid Plant has a small pinhole leak on the shell side leaking Condensate in the containment. ,39,108,108,220,493,868,1241,22,22,105,229,453,891,1348
INC-1397933,2022-12-29,Cheyenne WY,Near Miss,The wind ripped off North East Corner of Tin on the Hidan Barn. ,39,108,108,220,493,868,1241,22,22,105,229,453,891,1348
INC-1397932,2022-12-29,Cheyenne WY,Near Miss,"The Cooling Tower #2 the East cooling Tower Fan is not holding Oil might be leaking out of gearbox into Cooling Tower, and could possible result in equipment Damage. ",39,108,108,220,493,868,1241,22,22,105,229,453,891,1348
INC-1397904,2022-12-29,Cheyenne WY,Incident,Operator noticed a bleed open on 32% UAN line.  leaking UAN ,39,108,108,220,493,868,1241,22,22,105,229,453,891,1348
INC-1397902,2022-12-29,Cheyenne WY,Near Miss,83% ANSOL truck loading steam was left off. Could have froze the line going to the trucks. Operations noticed no steam coming out to the drain.,39,108,108,220,493,868,1241,22,22,105,229,453,891,1348
INC-1397851,2022-12-28,Cheyenne WY,Near Miss,"On the way to the Prill Tower in LoDAN #1, The Elevator Stopped working in between Floor 13 and 14 leaving operators Stuck. The Lock on 13 was off allowing the Door to finally open. ",39,86,107,222,526,846,1246,39,39,100,215,470,871,1344
INC-1397850,2022-12-28,Cheyenne WY,Near Miss,The North Wash Tower in LoDAN #1 was running with inadequate flow to our 2nd Evap and very low pressure off the Pump. The Witches hat was extremely plugged.   ,39,86,107,222,526,846,1246,39,39,100,215,470,871,1344
INC-1397849,2022-12-28,Cheyenne WY,Near Miss,The South Scrubber Pump in LoDAN #1 the Witches hat was full of debris causing the AMPS to Run Low. ,39,86,107,222,526,846,1246,39,39,100,215,470,871,1344
INC-1397832,2022-12-28,Cheyenne WY,Incident,Operations went to put the A-83% to B-83% Transfer back in service and Noticed there was 3 Pinhole Leaks on the A-83% Manifold leaking Nitrate ,39,86,107,222,526,846,1246,39,39,100,215,470,871,1344
INC-1397776,2022-12-27,Cheyenne WY,Incident,"There is a Small Cooling water Leak, North of #4 Acid Plant down the Pipe Alley. Line Split due to Frozen Pipe during the Cold temp. ",69,69,113,230,509,829,1261,39,61,95,219,492,893,1354
INC-1397775,2022-12-27,Cheyenne WY,Near Miss,The #4 Acid Plant Boiler Feed water Pressure Transmitter is a Poor Design. It Constantly freezes up in the Winter due to the Location and Elements its around.  ,69,69,113,230,509,829,1261,39,61,95,219,492,893,1354
INC-1397773,2022-12-27,Cheyenne WY,Near Miss,The #4 Acid Boiler Feed water PSV is leaking by PSV dropping boiler feed water Pressure. PSV must of Froze during our Cold Freeze. ,69,69,113,230,509,829,1261,39,61,95,219,492,893,1354
INC-1397700,2022-12-26,Cheyenne WY,Near Miss,Operations Had to Pull out A-83% transfer to B-83% Due to High inventory in the B-83% Tank. ,47,47,131,276,487,833,1246,69,108,118,253,515,940,1365
INC-1397699,2022-12-26,Cheyenne WY,Near Miss,The LoDAN #2 tank farm Water Collection Sump was full due to submersible water pump quit working.,47,47,131,276,487,833,1246,69,108,118,253,515,940,1365
INC-1397698,2022-12-26,Cheyenne WY,Near Miss,"The Seal Flush on 479B- Failed due to Gasket split and was leaking, on our Scrubber Pump. We were Not Running on this pump when this happened. ",47,47,131,276,487,833,1246,69,108,118,253,515,940,1365
INC-1397693,2022-12-25,Cheyenne WY,Incident,Leaks on Boiler blowdown line,0,0,84,229,441,803,1239,47,86,108,192,471,934,1365
INC-1397659,2022-12-25,Cheyenne WY,Incident,Make up water to cooling tower PSV failed open.,0,0,84,229,441,803,1239,47,86,108,192,471,934,1365
INC-1397655,2022-12-24,Cheyenne WY,Incident,Due to extreme cold weather the #1acid cooler froze damaging the expansion joint resulting in a leak,0,21,84,229,441,816,1239,0,69,108,192,448,909,1365
INC-1397654,2022-12-24,Cheyenne WY,Incident,Y strainer to the #1 acid absorber tower line split,0,21,84,229,441,816,1239,0,69,108,192,448,909,1365
INC-1397651,2022-12-24,Cheyenne WY,Incident,Gaskets blown on Ejectors,0,21,84,229,441,816,1239,0,69,108,192,448,909,1365
INC-1397627,2022-12-24,Cheyenne WY,Incident,Cooling water line split,0,21,84,229,441,816,1239,0,69,108,192,448,909,1365
INC-1397594,2022-12-23,Cheyenne WY,Near Miss,Quench water (PT-409) to the Lodan #1 Neutralizer frost briefly due to cold weather  ,0,44,86,232,441,853,1239,0,47,108,192,397,882,1365
INC-1397563,2022-12-22,Cheyenne WY,Near Miss,Boiler feed water pressure controller froze off.,21,84,112,257,454,853,1239,0,0,108,191,397,854,1339
INC-1397562,2022-12-22,Cheyenne WY,Near Miss,Vacuum on Primary Evaporator freezing off.,21,84,112,257,454,853,1239,0,0,108,191,397,854,1339
INC-1397446,2022-12-21,Cheyenne WY,Near Miss,UAN blending pump at the B83 Tank tripped,44,84,136,287,495,853,1266,21,21,107,190,418,870,1340
INC-1397435,2022-12-21,Cheyenne WY,Near Miss,Boiler Feed Water pressure transmitter PIC-6340 froze off,44,84,136,287,495,853,1266,21,21,107,190,418,870,1340
INC-1397303,2022-12-19,Cheyenne WY,Near Miss,Regulator block valve split open on firewater PRV,40,42,185,306,451,835,1266,63,84,131,202,467,933,1353
INC-1397302,2022-12-20,Cheyenne WY,Near Miss,Firewater pressure regulating valve stuck open,63,63,140,300,474,832,1263,44,44,113,186,441,893,1352
INC-1397291,2022-12-19,Cheyenne WY,Near Miss,"lodan person elevator is operating sporadic start than stop. operator can not control it., ",40,42,185,306,451,835,1266,63,84,131,202,467,933,1353
INC-1397189,2022-12-19,Cheyenne WY,Near Miss,operator noticed ice in the walk way,40,42,185,306,451,835,1266,63,84,131,202,467,933,1353
INC-1397127,2022-12-18,Cheyenne WY,Near Miss,Emergency eye wash/safety shower supply line froze and broke.,0,28,145,266,411,818,1266,40,84,84,192,448,933,1353
INC-1397108,2022-12-17,Cheyenne WY,Incident,"during operators rounds, operator found packing leaking on control valve",2,52,145,266,437,834,1266,0,63,84,192,410,899,1353
INC-1397078,2022-12-17,Cheyenne WY,Near Miss,"During normal operations, noticed that EEWHB economizer level was inaccurate.",2,52,145,266,437,834,1266,0,63,84,192,410,899,1353
INC-1396999,2022-12-16,Cheyenne WY,Near Miss,Truck stuck on ice,28,77,148,266,451,878,1266,2,42,86,194,401,874,1355
INC-1396998,2022-12-16,Cheyenne WY,Incident,Transmitter failing low,28,77,148,266,451,878,1266,2,42,86,194,401,874,1355
INC-1396989,2022-12-16,Cheyenne WY,Near Miss,Shuttle wagon would not start and could only load 1 83% ANSOL railcar ,28,77,148,266,451,878,1266,2,42,86,194,401,874,1355
INC-1396988,2022-12-16,Cheyenne WY,Near Miss,Offloaded ATH tanker and lost temp causing loss of ATH flow at Coating Drum,28,77,148,266,451,878,1266,2,42,86,194,401,874,1355
INC-1396953,2022-12-14,Cheyenne WY (DNTI),Incident,Empty trailer damaged at truck stop.,49,117,175,268,464,850,1265,50,52,136,222,451,883,1347
INC-1396930,2022-12-15,Cheyenne WY,Incident,Seal leak on acid pump,50,143,171,284,465,876,1267,28,28,112,220,427,882,1355
INC-1396885,2022-12-14,Cheyenne WY,Hazard,Grate missing over floor drainage sump,49,117,175,268,464,850,1265,50,52,136,222,451,883,1347
INC-1396879,2022-12-14,Cheyenne WY,Near Miss,All three disposal wells tripped,49,117,175,268,464,850,1265,50,52,136,222,451,883,1347
INC-1396877,2022-12-14,Cheyenne WY,Hazard,Obstruction beacon not working.,49,117,175,268,464,850,1265,50,52,136,222,451,883,1347
INC-1396818,2022-12-14,Cheyenne WY,Near Miss,Red/green truck movement hand switch not working.,49,117,175,268,464,850,1265,50,52,136,222,451,883,1347
INC-1396759,2022-12-13,Cheyenne WY,Near Miss, Railcar possible leak,93,93,185,249,440,826,1260,49,77,140,230,476,908,1358
INC-1396756,2022-12-13,Cheyenne WY,Near Miss,T-110 level control froze at 100% open,93,93,185,249,440,826,1260,49,77,140,230,476,908,1358
INC-1396741,2022-12-13,Cheyenne WY,Near Miss,Steam vent transmitter froze off.,93,93,185,249,440,826,1260,49,77,140,230,476,908,1358
INC-1396740,2022-12-13,Cheyenne WY (DNTI),Incident,Driver parked on shoulder of the road (under the direction and presence of DOT officer) to remove tire chains. DNTI truck was legally parked and removing tire chains when struck in the rear bumper by passenger car.,93,93,185,249,440,826,1260,49,77,140,230,476,908,1358
INC-1396739,2022-12-12,Cheyenne WY (DNTI),Incident,Tower overflow causing spill @  Peabody-Caballo ,68,71,189,279,415,823,1259,93,143,185,276,513,976,1393
INC-1396708,2022-12-13,Cheyenne WY,Near Miss,South neutralizer water pump failed ,93,93,185,249,440,826,1260,49,77,140,230,476,908,1358
INC-1396689,2022-12-12,Cheyenne WY,Near Miss,Level control valve positioner for Unit tank in LoDAN 2 will not close past 50 percent causing level deviations.,68,71,189,279,415,823,1259,93,143,185,276,513,976,1393
INC-1396592,2022-12-11,Cheyenne WY,Incident,weak acid condenser number 1 head is leaking nox.,0,28,121,211,347,781,1209,68,117,145,229,495,976,1393
INC-1396591,2022-12-11,Cheyenne WY,Incident,"Operator was cleaning up area , backed into prill pile damaging the loader's engine housing.",0,28,121,211,347,781,1209,68,117,145,229,495,976,1393
INC-1396550,2022-12-10,Cheyenne WY,Near Miss,freeze plug on eye wash station failed causing small leak to the ditch.,3,58,121,211,369,796,1209,0,93,145,229,482,951,1393
INC-1396548,2022-12-10,Cheyenne WY,Incident,Acid 4 has intermittent high nox due to turbine gas heater shroud. ,3,58,121,211,369,796,1209,0,93,145,229,482,951,1393
INC-1396519,2022-12-10,Cheyenne WY,Near Miss,"on the CAT 930 loader, the bolts for the steps broke off.",3,58,121,211,369,796,1209,0,93,145,229,482,951,1393
INC-1396517,2022-12-10,Cheyenne WY,Incident,operator went to get an acid sample in the number 4 acid plant and noticed there was a small leak coming from a ball valve.,3,58,121,211,369,796,1209,0,93,145,229,482,951,1393
INC-1396516,2022-12-09,Cheyenne WY,Near Miss,In number 4 acid there was a steam hose routed in the north doorway causing a potential tripping hazard.,28,92,121,212,393,826,1209,3,71,148,232,424,938,1396
INC-1396388,2022-12-08,Cheyenne WY,Incident,Operator discover a pinhole on the A-83 transfer line wisping/dripping AN. ,55,118,138,209,401,823,1206,28,28,171,257,449,941,1393
INC-1396387,2022-12-08,Cheyenne WY,Near Miss,the lodan #1 plant was concentrating in to the south UAN tank operator made the switch to the B83 tank but the line was frozen   ,55,118,138,209,401,823,1206,28,28,171,257,449,941,1393
INC-1396384,2022-12-08,Cheyenne WY,Incident,Pin hole on the steam side to the ammonia auxiliary and wisping ammonia for the flanges to the auxiliary ,55,118,138,209,401,823,1206,28,28,171,257,449,941,1393
INC-1396369,2022-12-07,Cheyenne WY,Incident,"O-ring failure on ammonia feed pump, P-801, caused leaks on the pump requiring a shut down to repair",64,93,123,184,399,798,1205,55,58,175,287,479,932,1398
INC-1396350,2022-12-08,Cheyenne WY,Near Miss,level control valve to barometric tank stuck open in field causing level to drop below normal operation,55,118,138,209,401,823,1206,28,28,171,257,449,941,1393
INC-1396349,2022-12-08,Cheyenne WY,Incident,loss off production due to high stage anti-surge valve was open about 3%,55,118,138,209,401,823,1206,28,28,171,257,449,941,1393
INC-1396341,2022-12-07,Cheyenne WY,Near Miss,P-478B South Barometric Pump tripped on startup and would not restart,64,93,123,184,399,798,1205,55,58,175,287,479,932,1398
INC-1396340,2022-12-07,Cheyenne WY,Incident,Glass broke on flow meter,64,93,123,184,399,798,1205,55,58,175,287,479,932,1398
INC-1396312,2022-12-07,Cheyenne WY,Near Miss,P-479A wash tower pump tripped down while pump was running but plant was down,64,93,123,184,399,798,1205,55,58,175,287,479,932,1398
INC-1396271,2022-12-07,Cheyenne WY,Near Miss,Hoses in walking areas,64,93,123,184,399,798,1205,55,58,175,287,479,932,1398
INC-1396267,2022-12-07,Cheyenne WY,Near Miss,Acid trip valve UV-404 not closing when it's supposed to,64,93,123,184,399,798,1205,55,58,175,287,479,932,1398
INC-1396249,2022-12-07,Cheyenne WY,Near Miss,Acid residue in line,64,93,123,184,399,798,1205,55,58,175,287,479,932,1398
INC-1396246,2022-12-07,Cheyenne WY,Near Miss,Ice on ground by vaporizer ,64,93,123,184,399,798,1205,55,58,175,287,479,932,1398
INC-1396245,2022-12-06,Cheyenne WY,Incident,"The packing on one of the rod cylinders for the high pressure ammonia feed pump, P-801, was leaking causing a shut down to repair.",63,63,98,167,369,768,1205,64,92,185,300,512,966,1412
INC-1396237,2022-12-06,Cheyenne WY,Incident,The Urea solutions line froze/salted out causing extended downtime to clear the line.,63,63,98,167,369,768,1205,64,92,185,300,512,966,1412
INC-1395764,2022-12-02,Cheyenne WY,Near Miss,2 operators where driving from Lodan #1 to the #4 control room when a gust wind force the passenger door to open an breaking the glass on the window ,20,35,91,145,348,783,1187,0,29,121,266,458,954,1407
INC-1395410,2022-11-29,Cheyenne WY,Incident,The #3 Acid Plant tripped due to loss of Low Level Switch on E-9 Boiler ,60,60,74,171,380,753,1220,15,35,98,249,493,924,1362
INC-1395133,2022-11-25,Cheyenne WY (DNTI),Incident,Minor Spill <5 gallons @ Buckley Buckskin,1,14,55,136,363,799,1214,1,56,91,212,441,912,1375
INC-1395115,2022-11-25,Cheyenne WY,Incident,The A-Prill Tower fan failed. We lost the Opacity Meter and come to Find out A-Prill Tower Fan was Not Drawing Air out of Stack. ,1,14,55,136,363,799,1214,1,56,91,212,441,912,1375
INC-1394885,2022-11-18,Cheyenne WY,Incident,"An I/O breaker tripped resulting in the shutdown of K-101, Urea plant high pressure CO2 compressor and also the Litwin vapor recovery system, mainly C-301/302.",26,56,81,161,407,855,1250,0,41,55,145,411,859,1344
INC-1394832,2022-11-18,Cheyenne WY,Incident,"Inlet valve failure on dryers V-07A/B, FV-225, caused over heating and valve failure in 4th stage C-01",26,56,81,161,407,855,1250,0,41,55,145,411,859,1344
INC-1394824,2022-11-20,Cheyenne WY,Incident,"Small fire on outer shell of engine exhaust waste heat boiler (EEWHB) steam coil and economizer, D7.1006.",0,26,81,161,358,789,1250,41,54,55,145,474,892,1344
INC-1394764,2022-11-20,Cheyenne WY,Near Miss,The loader made a sharp turn miss judge the distant and clip the metal barrier around the hydrant. ,0,26,81,161,358,789,1250,41,54,55,145,474,892,1344
INC-1394408,2022-11-16,Cheyenne WY,Hazard,"GEMBA - LoDan prill plant, found guards off on lower half of prill belt.  ",30,55,101,177,441,829,1248,40,40,94,165,451,850,1323
INC-1393873,2022-11-09,Cheyenne WY,Incident,Pond water line to the pond split,35,58,100,205,457,840,1256,46,46,101,181,393,814,1328
INC-1393838,2022-11-08,Cheyenne WY,Incident,"at 20:00 the first stage Frick compressor tripped, when operators got to the building to see why it tripped, they smelled like something had burned. ",34,34,100,194,433,816,1250,35,57,98,192,401,825,1317
INC-1393709,2022-11-06,Cheyenne WY,Incident,"#3 acid plant trip, DCS lost power resulting abnormal valve switching and loss of plant control ",0,22,104,197,399,836,1258,23,58,80,161,369,847,1301
INC-1393553,2022-11-05,Cheyenne WY,Near Miss,Wind caused window to be broken on UTV,0,42,104,197,419,875,1258,0,34,80,161,335,825,1301
INC-1393546,2022-11-05,Cheyenne WY,Near Miss,ANSOL rail load rack damaged do to wind,0,42,104,197,419,875,1258,0,34,80,161,335,825,1301
INC-1393387,2022-11-03,Cheyenne WY,Hazard,"Before the Start-up in LoDAN #1, Operations and I & E Calibrated Acid Flow transmitter to Neutralizer and noticed the Blowdown tube lines were Routed in wrong. ",42,104,130,223,447,881,1258,22,22,102,183,328,796,1301
INC-1393385,2022-11-03,Cheyenne WY,Incident,During the Neutralizer Start-up yesterday the Flange on the Nitric Acid Line to the Neutralizer had a Minor Leak. ,42,104,130,223,447,881,1258,22,22,102,183,328,796,1301
INC-1393344,2022-11-02,Cheyenne WY (DNTI),Incident,Minor spill of ANE from tanker.,44,82,125,224,455,859,1255,42,42,100,177,348,806,1302
INC-1392976,2022-10-30,Cheyenne WY,Incident,Operations Shutdown LoDAN #1 Due to Carry over and Neutralizer PH Probe Failed. ,0,26,93,202,373,840,1231,38,82,104,184,380,868,1299
INC-1392317,2022-10-23,Cheyenne WY,Incident,#3 Acid Plant tripped ,0,26,109,202,386,839,1205,37,67,93,197,412,853,1250
INC-1391072,2022-10-09,Cheyenne WY,Near Miss,Gasket blew out on Nitrate transfer line while pre-heating with steam before placing line into service,0,20,78,184,383,817,1169,30,71,93,202,433,823,1247
INC-1390927,2022-10-07,Cheyenne WY,Incident,M-460 Conveyor tripped down.,20,48,78,184,437,859,1169,0,30,93,202,399,768,1246
INC-1390891,2022-10-06,Cheyenne WY,Incident,Operator injured when bushing on South Cooper isolation valve failed while opening valve resulting in the valve handle contacting operator,30,78,105,211,476,859,1169,20,20,113,222,419,754,1244
INC-1390530,2022-10-02,Cheyenne WY,Incident,personnel elevator stopped working while operators were inside,0,27,106,217,405,809,1171,30,58,78,171,435,783,1241
INC-1390165,2022-09-28,Cheyenne WY (DNTI),Incident,Minor overfill of emulsion tower at customer site.,39,79,124,236,494,831,1162,59,59,117,208,432,752,1261
INC-1389237,2022-09-22,Cheyenne WY,Incident,Plant trip & NH3 vapor release.,45,111,138,223,476,819,1209,27,27,133,211,413,812,1266
INC-1389179,2022-09-21,Cheyenne WY,Near Miss,Loss of Bleach air flow to Absorber tower ,44,84,130,226,479,792,1204,45,45,124,209,431,789,1263
INC-1388504,2022-09-14,Cheyenne WY,Incident,Gasket blew out on Converter cone.,43,61,115,223,449,767,1175,43,46,130,236,434,820,1260
INC-1387981,2022-09-08,Cheyenne WY,Incident,Contractor struck building with mobile equipment.,54,99,124,234,443,786,1201,24,24,109,223,407,829,1205
INC-1387968,2022-09-09,Cheyenne WY,Near Miss,"Chain link failed in chain hoist, causing level indicator probe plate to fall to surface of railcar.",24,93,100,216,434,786,1201,0,18,88,199,383,816,1206
INC-1387857,2022-09-06,Cheyenne WY,Near Miss,During normal operations the NOX Analyzer in the #4 Acid Plant Failed due to the A/C unit stop working ,45,45,129,223,422,732,1167,69,93,135,247,476,875,1210
INC-1387810,2022-09-07,Cheyenne WY,Near Miss,The Nox Analyzer in #4 Acid Plant failed causing us to be out of compliance. ,69,75,138,230,452,762,1187,54,54,115,226,437,836,1205
INC-1387803,2022-09-07,Cheyenne WY,Incident,The Vacuum Breaker on the LoDAN #2 Neutralizer Failed  ,69,75,138,230,452,762,1187,54,54,115,226,437,836,1205
INC-1387127,2022-08-29,Cheyenne WY,Incident,Vacuum Breaker on Neutralizer lifted and stuck open ,33,33,124,205,370,701,1174,54,116,123,234,494,894,1214
INC-1386405,2022-08-25,Cheyenne WY,Incident,Lost drive belts on Tower bottom belt.,38,91,115,200,382,794,1168,18,18,134,234,433,856,1231
INC-1385372,2022-08-15,Cheyenne WY,Incident,Catalyst Contractors exposed to NH3 resulting in First Aid Treatment.,28,29,116,193,346,754,1147,40,81,111,205,449,864,1250
INC-1385001,2022-08-11,Cheyenne WY,Incident,Failure and rupture of battery casing at West Loop Firewater Pump building during weekly PM Startup.,45,87,106,185,378,812,1159,28,28,109,200,416,829,1256
INC-1385000,2022-08-10,Cheyenne WY,Near Miss,Employees of temporary office vendor were observed performing maintenance work on top of a temporary office building without fall protection.,27,60,88,167,370,785,1169,45,46,103,200,434,817,1250
INC-1384984,2022-08-11,Cheyenne WY,Incident,There is a Pinhole Leak North West of Our Tankfarm on the A to B-83% Nitrate Transfer Line. Leaking Product ,45,87,106,185,378,812,1159,28,28,109,200,416,829,1256
INC-1384983,2022-08-11,Cheyenne WY,Incident,During the Start up of LoDAN #1 Neutralizer the Vacuum Breaker Gasket Failed and Released Process Steam. ,45,87,106,185,378,812,1159,28,28,109,200,416,829,1256
INC-1384606,2022-08-01,Cheyenne WY,Incident,Ammonia release was caused by pinhole leak on the Carbamate Preheater.,26,26,93,179,339,779,1131,49,77,110,193,429,858,1231
INC-1384595,2022-08-08,Cheyenne WY,Incident,The water collection sump in LoDAN 2 tank farm separated from the lining and the concrete allowing water to leak under vault containment lifting sump.,33,33,110,177,343,768,1148,42,87,116,199,452,859,1258
INC-1384577,2022-08-08,Cheyenne WY,Near Miss,"Some nitrate residue build-up dislodged from the prilling tower, damaging a section of grating in the Lodan #1 plant.",33,33,110,177,343,768,1148,42,87,116,199,452,859,1258
INC-1384454,2022-08-06,Cheyenne WY,Incident,Operations Found a Acid Coil Leak in #4 Absorber tower Leaking Back in the cooling water dropping the pH. ,0,28,77,144,340,753,1154,0,42,88,169,383,839,1258
INC-1384011,2022-07-29,Cheyenne WY,Incident,Diesel fuel leak from Fed Ex delivery truck,21,45,67,157,345,830,1166,0,26,77,165,337,799,1231
INC-1383185,2022-07-23,Cheyenne WY,Incident,Packing nut broken,0,42,86,166,412,799,1207,0,37,67,144,343,792,1205
INC-1383085,2022-07-21,Cheyenne WY,Incident,Ring shoes on Dryer broken.,42,86,117,196,427,832,1207,21,21,88,165,334,769,1200
INC-1382852,2022-07-19,Cheyenne WY,Incident,Outside operator notice that there was lots of prill on top of the  roof next to the bucket elevator. Discover that it misaligned and is wearing holes in the outer shell causing to spill.,44,44,105,202,425,790,1192,51,72,109,188,385,780,1212
INC-1382764,2022-07-18,Cheyenne WY,Incident,While pumping from pond #4 to pond #3 a pump hose came out of the pond and put water to the ground.,14,18,94,174,395,778,1169,44,86,108,179,375,794,1182
INC-1382567,2022-07-15,Cheyenne WY,Incident,"While offloading a Sulfuric acid truck, an operator was splashed with acid",31,61,80,162,421,842,1179,4,18,90,157,322,752,1186
