Incident No.,Incident_Date,Site,Type,Brief Description,Maint_Count_1d_before,Maint_Count_3d_before,Maint_Count_7d_before,Maint_Count_14d_before,Maint_Count_30d_before,Maint_Count_60d_before,Maint_Count_90d_before,Maint_Count_1d_after,Maint_Count_3d_after,Maint_Count_7d_after,Maint_Count_14d_after,Maint_Count_30d_after,Maint_Count_60d_after,Maint_Count_90d_after
INC-1382540,2022-07-14,Cheyenne WY,Incident,Ammonia Plant trip due to synthesis loop fire caused by failed valve packing.,46,76,106,174,430,838,1176,31,31,117,184,349,755,1191
INC-1382209,2022-07-12,Cheyenne WY,Incident,There is a Overhead Nitrate Leak on the Outlet piping going to the Scrubber.  ,30,30,108,155,445,792,1171,30,61,105,184,378,767,1180
INC-1382194,2022-07-12,Cheyenne WY,Incident,Coating drum stopped running.,30,30,108,155,445,792,1171,30,61,105,184,378,767,1180
INC-1381919,2022-07-08,Cheyenne WY,Incident,"A railcar traveling from Cheyenne, WY to Tooele, UT lost 40,581 pounds of ammonium nitrate prill while in transit.",30,78,82,224,435,844,1190,0,19,80,166,310,732,1169
INC-1381849,2022-07-07,Cheyenne WY (DNTI),Near Miss,"DNTI driver traveling northbound on I-25 in Wyoming, encountered a medical condition causing momentary loss of consciousness. During this event the DNTI vehicle came to a complete stop in the travel lanes.",58,80,98,246,443,844,1190,30,30,106,196,340,723,1179
INC-1381506,2022-06-29,Cheyenne WY,Hazard,Toe kick gap on top of 5.1 silos ,27,126,157,243,499,835,1218,30,32,82,161,345,682,1144
INC-1381433,2022-06-30,Cheyenne WY,Incident,Acid leak on pipe flange.,30,142,164,246,489,851,1215,18,18,98,174,331,701,1162
INC-1381205,2022-06-29,Cheyenne WY (DNTI),Incident,Over filled storage tower. Minor release of product to the ground. ,27,126,157,243,499,835,1218,30,32,82,161,345,682,1144
INC-1381202,2022-06-28,Cheyenne WY (DNTI),Incident,Over filled storage tower. Minor release of product on vessel. ,112,112,149,242,485,821,1223,27,45,67,155,358,695,1150
INC-1381069,2022-06-25,Cheyenne WY,Incident,NAP 4 Absorber Tower coil leak,0,31,77,191,390,737,1160,0,112,144,224,412,776,1209
INC-1380858,2022-06-22,Cheyenne WY (DNTI),Incident,Over filled storage tower. Minor release of product to the ground. ,15,55,95,189,420,795,1175,31,31,157,225,421,734,1195
INC-1380499,2022-06-20,Cheyenne WY,Incident,Grass fire at the Cheyenne Railyard.,40,40,154,248,405,801,1200,46,77,176,223,446,780,1175
INC-1380122,2022-06-14,Cheyenne WY,Incident,Process was Prepping a Fire hydrant and removing concrete and Rocks around the Pipes and the Hydrant line split out over-filling the hole with water. Our Zone Valves to isolate the Hydrant did not Hold. ,74,74,102,230,421,759,1183,26,53,99,242,430,752,1158
INC-1380005,2022-06-13,Cheyenne WY (DNTI),Incident,Motor vehicle incident involving passenger vehicle passing a DNTI truck in construction zone - minor damage to DNTI equipment.  Captured on Lytx event recorder.,61,61,155,243,408,746,1179,74,114,154,290,464,813,1201
INC-1379863,2022-06-10,Cheyenne WY,Incident,Shutdown # 1 Acid Plant due to Condensate cooler leak.,10,28,94,183,388,775,1179,0,61,114,191,415,767,1201
INC-1379799,2022-06-10,Cheyenne WY,Hazard,The sensing Line on PI-40 for Our Nh3 Pressure from #4 Acid Vaporizer had a small Nh3 vapor Leak coming out of the packing of a quarter Turn Valve. ,10,28,94,183,388,775,1179,0,61,114,191,415,767,1201
INC-1379798,2022-06-09,Cheyenne WY,Near Miss,Operations had to Safely Shutdown #1 Acid Plant due to Loss of Steam and Purge Gas. ,20,94,105,199,390,775,1180,10,10,124,201,425,768,1187
INC-1379205,2022-06-02,Cheyenne WY,Incident, Prill Loadout Elevator quit running.,19,88,105,175,363,787,1192,11,11,105,219,440,779,1182
INC-1378555,2022-05-26,Cheyenne WY (DNTI),External {Non-IPL},Barney Trucking Driver - Emergency Medical Issue at Scales.,27,68,86,201,363,786,1226,17,17,105,199,390,802,1166
INC-1378029,2022-05-20,Cheyenne WY,Incident,During the Start-up of LoDAN #1. When Flows were Established the LoDAN #1 Neutralizer Over Pressured and Released out of 418C Valve Resulting in a Possible Release. ,18,55,96,178,402,822,1236,0,33,69,157,365,790,1145
INC-1377522,2022-05-13,Cheyenne WY,Incident,Conveyor belt tripped out,37,43,82,171,379,832,1196,0,41,96,165,347,792,1159
INC-1376799,2022-05-04,Cheyenne WY (DNTI),Incident,our driver clipped the front of a semi truck with the tradestar table on his pup,18,79,99,214,442,846,1272,17,17,62,177,352,781,1143
INC-1376702,2022-05-03,Cheyenne WY,Near Miss,Mount bolts missing for C Cyclone.,70,72,100,214,435,840,1272,18,28,69,162,363,792,1131
INC-1376691,2022-05-03,Cheyenne WY,Near Miss,Nh3 piping bent/displaced on NH3 Offloading station.,70,72,100,214,435,840,1272,18,28,69,162,363,792,1131
INC-1376282,2022-04-25,Cheyenne WY,Incident,Operator twisted left knee while exiting mobile equipment.,80,80,138,229,423,896,1241,88,108,169,236,427,817,1207
INC-1375647,2022-04-19,Cheyenne WY,Near Miss,Outside operator was in the process to start loading an 83% truck. When the Tension spring arm broke.,31,31,87,195,420,834,1229,13,34,122,214,409,774,1169
INC-1375526,2022-04-13,Cheyenne WY,Incident,1.5 emulsion loading arm unattached from loading plate while tanker was being filled.,55,90,133,235,494,858,1288,41,42,79,197,379,726,1171
INC-1375512,2022-04-14,Cheyenne WY,Incident,At 9:42 am the Acid #3 Plant tripped down. ,41,90,117,216,433,858,1257,1,1,59,167,338,746,1149
INC-1375163,2021-09-30,Cheyenne WY,External {Non-IPL},Confidential Injury / Illness,59,97,124,212,369,796,1185,45,45,127,210,470,889,1283
INC-1375162,2021-09-25,Cheyenne WY,External {Non-IPL},Confidential Injury / Illness,1,33,76,166,353,780,1219,1,39,98,180,366,866,1210
INC-1375158,2021-09-25,Cheyenne WY,External {Non-IPL},Confidential Injury / Illness,1,33,76,166,353,780,1219,1,39,98,180,366,866,1210
INC-1375157,2021-09-26,Cheyenne WY,External {Non-IPL},Confidential Injury / Illness,1,27,76,166,325,761,1219,29,52,97,179,425,866,1209
INC-1375156,2021-10-01,Cheyenne WY,External {Non-IPL},Confidential Injury / Illness,45,68,98,174,359,795,1185,0,47,82,165,425,847,1239
INC-1375154,2021-09-17,Cheyenne WY,External {Non-IPL},Confidential Injury / Illness,39,52,90,168,378,863,1236,1,29,76,174,339,839,1243
INC-1375149,2021-09-30,Cheyenne WY,External {Non-IPL},Confidential Injury / Illness,59,97,124,212,369,796,1185,45,45,127,210,470,889,1283
INC-1375030,2022-04-07,Cheyenne WY,Incident,Operator twisted ankle while stepping down onto railcar,43,106,126,231,481,885,1246,27,27,117,176,373,774,1187
INC-1374639,2022-04-04,Cheyenne WY,Incident,E-501 started leaking emulsion,33,34,121,225,437,863,1210,63,106,141,221,442,787,1216
INC-1373702,2022-03-28,Cheyenne WY,Incident,"While loading emulsion, employee inhaled micro balloons that had been released into the air ",37,37,141,247,477,846,1254,49,87,121,229,440,787,1160
INC-1373691,2022-03-28,Cheyenne WY,Incident,Platic micro sphere storage silo was overfilled causing PSV-450 to lift and vent expanded micro spheres to atmosphere,37,37,141,247,477,846,1254,49,87,121,229,440,787,1160
INC-1373578,2022-03-26,Cheyenne WY,Near Miss,Oil leak on cooling H20 pump.,0,63,104,210,473,818,1298,0,49,88,194,423,770,1160
INC-1373577,2022-03-26,Cheyenne WY,Incident,Seal leak on acid pump,0,63,104,210,473,818,1298,0,49,88,194,423,770,1160
INC-1373399,2022-03-24,Cheyenne WY,Incident,"During the movement of 83% Railcars, One of the Loaded ANSOL Railcar was leaking Nitrate out of the Steam out for the Railcar onto the Tracks. It Leak less than a gallon of Nitrate.",63,104,131,257,506,881,1298,37,37,124,231,380,788,1175
INC-1372504,2022-03-11,Cheyenne WY,Near Miss,Contract driver was in the process of loading DEF when he started smelling a strong ammonia odor.,47,77,107,230,398,842,1242,1,62,107,211,405,792,1180
INC-1371734,2022-03-04,Cheyenne WY,Incident,After going back to prilling in Lodan 1 the new AT injection pumps blew both rupture disks. ,38,79,124,202,433,855,1239,1,30,107,213,405,840,1192
INC-1371472,2022-02-27,Cheyenne WY,Incident,"Urea plant experienced an upset. During the shutdown an overpressure alarm was noticed for 1st Separator, suggesting PSV-1602 lifting. Operators did not notice any release from the plant however Release was called in ",0,33,78,134,347,770,1200,45,86,124,230,489,891,1227
INC-1371368,2022-02-27,Cheyenne WY,Incident,Service Water line froze and split out causing service water leak.,0,33,78,134,347,770,1200,45,86,124,230,489,891,1227
INC-1371237,2022-02-27,Cheyenne WY,Incident,Line rupture on boiler feed water pressure control.,0,33,78,134,347,770,1200,45,86,124,230,489,891,1227
INC-1370962,2022-02-24,Cheyenne WY,Near Miss,"There was a Breaker Panel in LoDAN #1 that supllies Lights, Meters and Injection Pumps, The Breaker Panel Failed Due to Ice and Water Build-up causing us loss of Lights ",42,78,106,148,378,858,1201,33,33,156,262,473,896,1243
INC-1370841,2022-02-23,Cheyenne WY,Incident,The Nh3 Plant lost the Treated water Pumps that Supplies the #3 Acid Plant which in result was a Shutdown of #3 Acid because of the loss of Boiler Feed water. ,33,45,82,135,408,825,1169,42,42,128,225,482,825,1241
INC-1370322,2022-02-12,Cheyenne WY,Incident,Failed 25 KV termination on the feeder cable to XFMR 13A causing the Frick ammonia compressors (1219-1000-C301&302) to be non-functional.,0,34,117,213,430,820,1225,0,19,56,134,425,858,1196
INC-1370003,2022-02-14,Cheyenne WY,Incident,The pH at the Acid #4 Cooling Tower dropped and after trouble shooting the Acid 4 Plant it was found the Absorber Tower has developed a cooling water coil leak.,11,11,128,224,409,807,1187,19,56,68,179,443,859,1196
INC-1369997,2022-02-12,Cheyenne WY,Near Miss,FV-208 was leaking ANSOL by into blender and funnel when valve was in recirc back to T-201 position causing operations not to be able to start up Line #1 for emulsion production.,0,34,117,213,430,820,1225,0,19,56,134,425,858,1196
INC-1369813,2022-02-11,Cheyenne WY (DNTI),Near Miss,"First Report - FRI - Employee felt dizzy while performing a work task, possibly fainted. ",14,44,117,213,450,878,1225,0,11,56,134,364,817,1196
INC-1369634,2022-02-08,Cheyenne WY (DNTI),Incident,Low Speed Minor Incident-DNTI Truck traveling HWY 10 in Canada left the roadway due to icy conditions. No injuries or equipment damage.,83,83,151,210,444,845,1230,30,44,63,136,407,812,1197
INC-1369632,2022-02-03,Cheyenne WY (DNTI),Incident,"Reporting only: First report of potential injury. Driver slipped while returning to the truck after loading fuel oil, landing on his right side of his back.",58,96,118,218,398,864,1196,51,51,168,224,426,863,1272
INC-1369321,2022-02-05,Cheyenne WY,Incident,Operator running the LoDAN #1 Plant was filling the AT Day Tank and Overfilled Tank. ,0,58,96,190,381,791,1196,0,83,117,173,404,858,1231
INC-1368775,2022-01-30,Cheyenne WY,Near Miss,during normal operations outside operators notice a small leak othe the Quench valve in the Lodan Neutralizer due to a bolt that hold the packing in place was corroded and broke.,0,22,94,185,384,776,1198,28,45,96,213,405,874,1238
INC-1368454,2022-01-21,Cheyenne WY (DNTI),Near Miss,Third party Transfleet personnel tasked with washing out a DNTI tanker. Employee raised concern about being asked to perform possible confined space entry work by washing out tanker through the dome lids.,28,67,92,171,419,812,1275,1,64,95,191,364,819,1225
INC-1367979,2022-01-21,Cheyenne WY,Incident,DNTI driver was loading 5.1 emulsion into tanker from T-501. Driver attached T-501 discharge hose to gangway and moved forward to T-502 to finish loading but did not close T-501 discharge valves.,28,67,92,171,419,812,1275,1,64,95,191,364,819,1225
INC-1367893,2022-01-19,Cheyenne WY,Incident,Found a underground firewater leak by Acid #4,39,63,115,177,432,784,1282,31,32,104,171,395,809,1229
INC-1367835,2022-01-20,Cheyenne WY,Hazard,"During normal operations  of Disposal wells #1 and #2 during Extremely Cold night, pressure on #2 well exceeded allowable pressure. But pressure was still climbing even after well tripped, conclusion that it was Faulty indication.",31,90,122,190,419,811,1274,28,28,122,218,391,832,1231
INC-1367684,2022-01-18,Cheyenne WY,Near Miss,DCS operator was having a hart time trying to maintain temperature on the remelt. possible control valve or temperature transmitter not working properly.,59,59,116,176,428,780,1297,39,67,130,199,430,844,1257
INC-1367683,2022-01-15,Cheyenne WY,Near Miss,When going back to prilling operator try to introduce the ATH to the coating drum and he was unable to get flow. Operator discover the ATH transfer pump was not running. operator was unable to start pump. ,1,52,80,199,398,778,1273,0,59,91,185,409,841,1257
INC-1367537,2022-01-15,Cheyenne WY,Hazard,The LoDAN #1 Rotary Dryer would not Start during the Process of going back to Prilling in LoDAN #1. ,1,52,80,199,398,778,1273,0,59,91,185,409,841,1257
INC-1367331,2022-01-10,Cheyenne WY,Incident,"A railcar transporting ammonium nitrate prill from Cheyenne, WY to Battle Mountain, NV lost 75,800 lbs. of product while in transit for the 730 mile journey. ",23,23,142,269,423,796,1271,28,79,104,234,464,842,1246
INC-1367321,2022-01-12,Cheyenne WY,Incident, Loadout Bucket Elevator bound up- won't run,25,48,82,206,448,795,1273,51,52,115,215,450,814,1267
INC-1367316,2022-01-12,Cheyenne WY,Hazard,Load arm too heavy & drain spout too high.,25,48,82,206,448,795,1273,51,52,115,215,450,814,1267
INC-1367013,2021-12-09,Cheyenne WY (DNTI),Incident,Reporting only: early report potential rolled ankle. First aide only. No lost time. ,22,102,105,189,393,875,1220,20,20,131,174,420,854,1215
INC-1366793,2022-01-05,Cheyenne WY,Incident,PSV leaking by/blowing,17,99,138,228,483,815,1267,34,34,82,177,395,770,1237
INC-1366755,2022-01-03,Cheyenne WY,Incident,outside operator was doing his moring reading when he discover multiple underground water leaks ,82,82,209,252,466,836,1274,85,119,142,223,429,855,1259
INC-1366686,2021-12-30,Cheyenne WY (DNTI),Incident,First Aid-Driver delivering to customer site was potentially exposed to NOx for approximately one minute following a blast NW of the silos.,39,127,127,199,395,814,1239,1,1,120,199,385,777,1240
INC-1366375,2021-12-28,Cheyenne WY,Hazard,Cooling tower fan tripped down.,88,88,91,184,430,776,1259,45,46,131,193,430,777,1254
INC-1366075,2021-12-20,Cheyenne WY,Incident,"During ammonia plant startup, the syn gas loop over pressured resulting in a release from PV4909",40,40,151,254,392,890,1254,41,43,124,252,432,823,1237
INC-1365927,2021-12-20,Cheyenne WY,Hazard,Ran short Utility position in NH3 plant during Plant Start up.,40,40,151,254,392,890,1254,41,43,124,252,432,823,1237
INC-1365830,2021-12-18,Cheyenne WY,Hazard,FD turbine 400# steam bleeds and block valves are leaking and creating icy hazards on stairs and creating hanging ice hazards as well.,0,38,111,214,380,879,1242,0,41,43,170,393,795,1237
INC-1365829,2021-12-18,Cheyenne WY,Hazard,A-Crew ran short on Night shift due to call in.,0,38,111,214,380,879,1242,0,41,43,170,393,795,1237
INC-1365763,2021-12-15,Cheyenne WY,Incident,"A 2"" cooling water valve froze and began leaking out the gasket.",24,82,105,193,429,875,1252,38,38,81,207,407,805,1239
INC-1365012,2021-12-06,Cheyenne WY,Incident,"The 50Lb steam transmitter was found to be giving false indication. Operator blew down the transmitter without communication to DCS operator, ultimately causing the #4 NAP plant to trip.",73,73,158,211,405,857,1255,80,102,161,254,483,864,1239
INC-1364860,2021-12-05,Cheyenne WY (DNTI),Incident,Low speed incident-Driver parked in truck stop for 10 hour break. Another truck made a right turn and struck the driver's side rear of DNTI tanker. No injuries or spills.,0,3,85,138,332,801,1196,73,83,103,214,469,864,1239
INC-1364676,2021-12-03,Cheyenne WY,Near Miss,Spring broke on gangway,3,11,86,138,372,855,1196,0,73,103,214,384,806,1238
INC-1364599,2021-12-01,Cheyenne WY (DNTI),Near Miss,Near Miss Reporting Only-minor overflow of silo.,8,82,84,187,427,852,1205,8,8,91,193,392,776,1181
INC-1364421,2021-11-30,Cheyenne WY,Incident,There is a Ball Valve on the Acid Manifold that is elevated in the Tankfarm to transfer A-Acid Tank to D-Acid Tank and the ball valve has a Small Acid Leak.,77,77,100,187,422,847,1206,8,11,91,187,395,779,1171
INC-1364391,2021-11-29,Cheyenne WY,Incident,Buckets loose in elevator,74,75,127,233,419,889,1213,77,85,158,246,468,853,1200
INC-1363360,2021-11-16,Cheyenne WY (DNTI),Incident,"Empty DNTI tractor-trailer involved in multi vehicle chain-reaction collision on public highway due to icy road conditions, no injuries, no citation and minor damage to vehicle",54,54,101,186,500,839,1216,29,57,108,187,409,778,1187
INC-1363240,2021-11-15,Cheyenne WY,Incident,Seals on P-804B for the first Absorber are leaking,49,49,137,235,495,872,1216,54,106,136,233,429,827,1225
INC-1363238,2021-11-09,Cheyenne WY,Hazard,Pump P-101 has a small ANSOL leak,49,49,93,304,490,835,1205,21,47,101,204,393,794,1228
INC-1363236,2021-11-08,Cheyenne WY,Hazard,Block valve on the sodium thiocyanate P-201 suction line has a slight leak.,41,41,139,310,482,835,1213,49,88,137,224,415,835,1196
INC-1363233,2021-11-02,Cheyenne WY,Incident,Urea ammonia feed pump P-801 has a slight leak from the top middle block.,58,58,215,293,483,824,1244,6,44,93,186,376,760,1172
INC-1362791,2021-11-10,Cheyenne WY (DNTI),Near Miss,"Near Miss-Turning onto West Lincolnway from Southwest Drive in Cheyenne, WY. The traffic light changed to green and I was using Smith Systems and checked left right left before pulling into intersection. A pickup ran the red light.",21,62,102,257,503,848,1180,39,39,117,196,386,786,1230
INC-1362642,2021-11-05,Cheyenne WY,Near Miss,FCV-504 is allowing emulsion to flow by into South silo when it is directed to sent product to North silo,38,44,99,269,469,864,1255,0,41,88,194,332,801,1196
INC-1362641,2021-11-04,Cheyenne WY,Incident,Nitric Acid transfer line into T-302 has a slight leak,40,98,148,304,476,864,1255,38,38,126,232,370,836,1183
INC-1362559,2021-10-30,Cheyenne WY,Incident,North A Acid tank pump seal is leaking to containment.,1,97,171,260,470,794,1221,0,58,98,186,419,813,1198
INC-1362557,2021-10-26,Cheyenne WY,Incident,The seal on the south scrubber pump (P-479B) is leaking.,74,74,138,218,425,750,1186,107,157,215,304,501,844,1324
INC-1362556,2021-10-22,Cheyenne WY,Incident,water leak under ground by fire monitor #13 by the p-151 MDEA pumps.,35,64,89,172,384,762,1175,0,14,171,269,463,856,1274
INC-1362555,2021-10-31,Cheyenne WY,Incident,The union on the P-1450 discharge line is broken and leaking,0,50,171,260,425,784,1220,54,60,98,186,422,814,1198
INC-1362554,2021-11-08,Cheyenne WY,Incident,The #3 acid plant trip due to high level on the surface condenser.,41,41,139,310,482,835,1213,49,88,137,224,415,835,1196
INC-1362551,2021-10-28,Cheyenne WY,Incident,The suction line to the pump on 101B has a pinhole leak on the weld for the drain valve. ,96,170,205,291,492,846,1220,50,50,148,236,395,818,1226
INC-1362550,2021-10-28,Cheyenne WY,Incident,"The Pressure gauge on the suction rupture disk for A Carb pump, P-802A, is spraying carbamate around the mounting ring.",96,170,205,291,492,846,1220,50,50,148,236,395,818,1226
INC-1362549,2021-10-27,Cheyenne WY,Incident,East rod on A-Carb is leaking out on top of block,107,121,175,251,472,797,1213,96,97,157,257,442,784,1264
INC-1362548,2021-10-26,Cheyenne WY,Incident,Recycle pump is leaking from housing around clamps,74,74,138,218,425,750,1186,107,157,215,304,501,844,1324
INC-1362138,2021-10-23,Cheyenne WY,Incident,Copper day tank is leaking oil,0,54,89,172,378,730,1175,0,74,171,269,493,858,1275
INC-1362137,2021-10-24,Cheyenne WY,Incident,Oil leak on ID fan,0,35,89,172,352,718,1175,14,121,171,269,514,858,1275
INC-1362135,2021-10-23,Cheyenne WY,Incident,Packing leak on LCV-4850,0,54,89,172,378,730,1175,0,74,171,269,493,858,1275
INC-1362118,2021-10-29,Cheyenne WY,Incident,Neutralizer pressured up and PCV-418C opened relieving process steam to atmosphere.,50,157,171,260,484,847,1221,1,55,99,187,346,776,1199
INC-1361617,2021-10-26,Cheyenne WY,Incident,Fall from height resulting in head and arm injury,74,74,138,218,425,750,1186,107,157,215,304,501,844,1324
INC-1361573,2021-10-26,Cheyenne WY,Incident,"During the Urea plant startup, the PSV on the liquid distributor lifted due to pressure issues.",74,74,138,218,425,750,1186,107,157,215,304,501,844,1324
INC-1361469,2021-10-24,Cheyenne WY,Incident,Power outage caused PV-113 on the primary reformer to open resulting in a release being called into the the NRC.,0,35,89,172,352,718,1175,14,121,171,269,514,858,1275
INC-1361265,2021-10-24,Cheyenne WY,Incident,around 2:15 am # 3 acid plant loss power and the Ammonia Vaporizer over prssured lifting the ammonia PSV. ,0,35,89,172,352,718,1175,14,121,171,269,514,858,1275
INC-1361263,2021-10-24,Cheyenne WY,Incident,around 2:15 am complex 1 loss power  consequently all the plant trip. ,0,35,89,172,352,718,1175,14,121,171,269,514,858,1275
INC-1361016,2021-10-21,Cheyenne WY,Hazard,Day crew ran short one operator ,54,89,121,183,399,762,1175,35,35,205,304,498,890,1282
INC-1360942,2021-10-20,Cheyenne WY,Hazard,CRew ran short one operator,29,54,95,165,392,727,1151,54,54,175,285,517,869,1297
INC-1360940,2021-10-20,Cheyenne WY,Hazard,C-Crew ran short in Utility position.,29,54,95,165,392,727,1151,54,54,175,285,517,869,1297
INC-1360892,2021-10-13,Cheyenne WY,Incident,AirGas R-Grade Ammonia truck hit the large-scale barrier arm causing damage to the barrier arm.,23,51,79,192,396,716,1202,41,41,95,251,487,834,1262
INC-1360889,2021-10-19,Cheyenne WY,Incident,NH3 vapor leak on Vaporizer,35,35,90,153,373,708,1146,29,64,138,293,527,879,1272
INC-1360874,2021-10-17,Cheyenne WY,Near Miss,"While operating the plant at normal rates, the Hoffman compressor tripped",0,32,83,165,339,716,1201,25,54,89,260,500,904,1273
INC-1360871,2021-10-15,Cheyenne WY,Incident,"3"" threaded plug near tank discharge line is leaking. ",32,55,83,165,383,748,1201,0,25,89,260,446,866,1272
INC-1360868,2021-10-15,Cheyenne WY,Incident,Product seal leak on emulsion blender,32,55,83,165,383,748,1201,0,25,89,260,446,866,1272
INC-1360581,2021-10-14,Cheyenne WY (DNTI),Incident,Minor Incident-Driver was parked at truck stop in last parking space near the fuel island. Another truck came through the parking lot the wrong direction and attempted to turn around to get fuel and his DNTI trailer with their trailer.,41,83,94,210,390,748,1203,32,32,121,291,478,883,1273
INC-1360578,2021-10-12,Cheyenne WY (DNTI),Incident,Low speed minor incident-Driver traveling NB I-25 in icy/snowy conditions didn't see road closed signs. When he seen drop arms he slowed but wasn't able to stop and struck the drop arms damaging one of the arms.,42,42,77,192,387,707,1200,23,55,90,218,501,848,1271
INC-1360574,2021-10-12,Cheyenne WY,Incident,Line #1 ANSOL recirc line broke where pipe enters top of T-201,42,42,77,192,387,707,1200,23,55,90,218,501,848,1271
INC-1360428,2021-10-13,Cheyenne WY,Near Miss,PH probe failed.,23,51,79,192,396,716,1202,41,41,95,251,487,834,1262
INC-1360364,2021-10-13,Cheyenne WY,Incident,operator was taking His samples to the lab when the truck slid and hit a metal pole dameging the front headlight due to the road was cover on ice.,23,51,79,192,396,716,1202,41,41,95,251,487,834,1262
INC-1360120,2021-10-06,Cheyenne WY,Incident,Shuttle wagon has a small oil seep around the filter housing.,24,71,130,201,412,803,1215,28,28,79,165,469,801,1270
INC-1360015,2021-10-08,Cheyenne WY,Incident,Primary Evaporator Process valve leaking,11,35,82,180,381,814,1191,0,28,83,172,441,853,1276
INC-1359981,2021-10-08,Cheyenne WY,Hazard,Breaker vibrating,11,35,82,180,381,814,1191,0,28,83,172,441,853,1276
INC-1359870,2021-10-07,Cheyenne WY,Incident,The North UAN Tank Started Leaking around the Base of the Tank. ,28,82,127,206,409,814,1191,11,11,94,183,452,857,1267
INC-1359763,2021-09-05,Cheyenne WY,External {Non-IPL},Confidential Injury/Illness,0,12,81,167,391,809,1267,14,70,78,168,395,864,1196
INC-1359759,2021-09-14,Cheyenne WY,External {Non-IPL},Confidential Injury/Illness,45,45,109,151,365,820,1228,13,52,95,166,390,836,1241
INC-1359745,2021-09-28,Cheyenne WY,Near Miss,Three process safety near misses occurred within a few weeks' time span which were failures of the site's Management of Change work process. ,38,39,86,166,363,737,1151,23,68,122,192,492,838,1261
INC-1359671,2021-09-26,Cheyenne WY,Incident,The North Reflux pump (P-131A) starting to leak.,1,27,76,166,325,761,1219,29,52,97,179,425,866,1209
INC-1359666,2021-09-30,Cheyenne WY,Incident,West rod of the prism scrubber pump is leaking,59,97,124,212,369,796,1185,45,45,127,210,470,889,1283
INC-1359665,2021-09-29,Cheyenne WY,Incident,BFW pump seals on #2 side are leaking,23,52,85,173,377,751,1151,59,59,130,192,484,829,1259
INC-1359662,2021-09-29,Cheyenne WY,Incident,Packing on LV-100 leaking,23,52,85,173,377,751,1151,59,59,130,192,484,829,1259
INC-1359660,2021-09-28,Cheyenne WY,Incident,The #250 Steam Supply to the NH3 Auxiliary Evaporator has a cracked weld located on the anti-freeze line to the condensate return header. ,38,39,86,166,363,737,1151,23,68,122,192,492,838,1261
INC-1359659,2021-09-28,Cheyenne WY,Incident,Steam trap leak in the pipe rack East of the B-83 truck loading Rack,38,39,86,166,363,737,1151,23,68,122,192,492,838,1261
INC-1359658,2021-09-28,Cheyenne WY,Incident,Leaking bonnet gasket on the discharge block valve for P-104 cold loading pump.,38,39,86,166,363,737,1151,23,68,122,192,492,838,1261
INC-1359657,2021-09-28,Cheyenne WY,Incident,Gasket leak on #1 Aux Boiler manway,38,39,86,166,363,737,1151,23,68,122,192,492,838,1261
INC-1359656,2021-09-26,Cheyenne WY,Incident,UAN 32 East blending station pump seal leak,1,27,76,166,325,761,1219,29,52,97,179,425,866,1209
INC-1359581,2021-08-10,Cheyenne WY,External {Non-IPL},Confidential Injury/Illness,99,99,140,244,476,879,1336,54,66,98,185,386,731,1213
INC-1359577,2021-08-15,Cheyenne WY,External {Non-IPL},Confidential Injury/Illness,0,12,149,213,455,863,1317,27,42,75,161,365,748,1194
INC-1359564,2021-05-21,Cheyenne WY,External {Non-IPL},Confidential Injury/Illness,41,77,109,228,514,981,1428,0,58,89,184,383,846,1284
INC-1359563,2021-06-06,Cheyenne WY,External {Non-IPL},Confidential Injury/Illness,0,37,95,184,412,909,1336,39,59,96,199,458,876,1267
INC-1359562,2021-04-19,Cheyenne WY,External {Non-IPL},Confidential Injury/Illness,57,57,127,246,449,939,1374,76,113,149,279,549,973,1346
INC-1359127,2021-09-29,Cheyenne WY,Incident,"During normal operations, operator noticed seals on BFW turbine were leaking.",23,52,85,173,377,751,1151,59,59,130,192,484,829,1259
INC-1359000,2021-09-22,Cheyenne WY,Incident,Minor leaks on MDEA cleaning skid.,21,49,94,175,384,797,1220,32,33,85,201,384,847,1240
INC-1358998,2021-09-21,Cheyenne WY,Incident,Steam leak on PCV 6,43,43,95,197,378,791,1220,21,47,86,199,399,862,1254
INC-1358996,2021-09-20,Cheyenne WY,Incident,The PSV for the pump at Disposal Well #3 has a slight leak to the ditch.,28,29,118,196,363,787,1218,43,75,105,220,392,890,1242
INC-1358993,2021-09-21,Cheyenne WY,Incident,Suction block valve on BFW pump 301B is leaking at packing,43,43,95,197,378,791,1220,21,47,86,199,399,862,1254
INC-1358418,2021-09-20,Cheyenne WY,Hazard,Senior operator at Urea called in for shift and could not get coverage for shift.,28,29,118,196,363,787,1218,43,75,105,220,392,890,1242
INC-1358199,2021-09-18,Cheyenne WY,Incident,pin hole leak on the top of the semi lean pump suction line about 4inches from the flange,1,45,90,168,368,784,1236,0,43,76,173,363,862,1242
INC-1358198,2021-09-14,Cheyenne WY,Incident,Pinhole leak on condensate return line block valve ,45,45,109,151,365,820,1228,13,52,95,166,390,836,1241
INC-1358179,2021-09-21,Cheyenne WY,Near Miss,Remelt mixer not mixing.,43,43,95,197,378,791,1220,21,47,86,199,399,862,1254
INC-1357683,2021-09-15,Cheyenne WY,Near Miss,Gardner Denver tripped down,13,51,87,147,371,824,1220,44,45,94,173,383,829,1249
INC-1357505,2021-09-11,Cheyenne WY,Incident,UAN transfer line leak next to water world,0,36,78,159,332,826,1249,0,45,90,166,373,848,1221
INC-1357429,2021-09-13,Cheyenne WY,Near Miss,assist spring broke on gangway rack.,38,38,116,197,358,844,1233,45,89,118,195,396,874,1221
INC-1357395,2021-09-07,Cheyenne WY,Incident,Piping leak on the boiler blow down tank T-105,42,42,70,177,433,810,1265,56,64,109,197,409,850,1255
INC-1357394,2021-09-03,Cheyenne WY,Incident,Packing leak on LV-307,12,28,81,167,420,844,1267,0,14,78,168,341,824,1196
INC-1357393,2021-09-09,Cheyenne WY,Incident,East UAN transfer line leak,36,78,90,187,386,846,1249,8,8,97,173,353,835,1209
INC-1357392,2021-09-03,Cheyenne WY,Incident,B - AT pump seals leaking,12,28,81,167,420,844,1267,0,14,78,168,341,824,1196
INC-1357377,2021-08-30,Cheyenne WY,Incident,50# steam line leak at RCC,53,53,139,214,427,827,1315,63,81,95,197,377,847,1192
INC-1357376,2021-08-31,Cheyenne WY,Incident,Plastic union broke on discharge line of P1450  at waterworld,63,63,117,197,437,826,1304,16,28,70,151,369,794,1213
INC-1357375,2021-08-31,Cheyenne WY,Incident,Waldon hydraulic hose leak,63,63,117,197,437,826,1304,16,28,70,151,369,794,1213
INC-1357168,2021-09-09,Cheyenne WY (DNTI),Incident,Low speed minor incident-Driver was backing out from under emulsion silos and passenger side fender/hood of truck struck a pylon and knocked it over.,36,78,90,187,386,846,1249,8,8,97,173,353,835,1209
INC-1357154,2021-09-10,Cheyenne WY,Incident,The LoDAN #1 Plant Tripped on High Temp. Operations Restarted LoDAN #1 and Then Shut Down Due to the Siphone Tube Rubbed through the Temp. Thermal Well for the Neutralizer Leaking Product out of the Temp. Probe.,8,64,78,159,370,846,1249,0,38,90,165,345,835,1220
INC-1357136,2021-09-09,Cheyenne WY (DNTI),Incident,Low speed minor incident-DNTI truck making a left hand turn after oncoming traffic passed. Oncoming traffic stopped and left rear of pup struck left rear of other vehicle. No injuries. ,36,78,90,187,386,846,1249,8,8,97,173,353,835,1209
INC-1357049,2021-09-09,Cheyenne WY,Hazard,"During normal operation, outside operator was on rounds when he noticed belts on #1 Disposal Well were broke.",36,78,90,187,386,846,1249,8,8,97,173,353,835,1209
INC-1357048,2021-09-09,Cheyenne WY,Incident,During a transfer from our East UAN tank to #4  a leak in the solution line was observed.,36,78,90,187,386,846,1249,8,8,97,173,353,835,1209
INC-1356803,2021-09-04,Cheyenne WY,Incident,Operator was Transferring AT From LoDAN #1 Storage to LoDAN #1 AT Day Tank and forgot he was transferring AT and Spilled 11% of the Tank in the Ditch. ,0,18,81,167,401,829,1267,0,42,78,168,388,826,1196
INC-1356799,2021-08-30,Cheyenne WY,Incident,South Cooper lubrication line leak,53,53,139,214,427,827,1315,63,81,95,197,377,847,1192
INC-1356798,2021-09-01,Cheyenne WY,Near Miss,E-302 Tube Leak,16,69,111,198,442,832,1292,18,18,88,147,359,784,1206
INC-1356729,2021-09-06,Cheyenne WY,Incident,We Lost the LoDAN #1 Temp. Thermal Wells Due to Rubbing on the Siphon Tube Tripping the LoDAN #1 Plant down and Damaged the Probes. ,14,14,95,181,405,817,1242,42,78,116,196,412,864,1196
INC-1356673,2021-09-05,Cheyenne WY,Incident,Oil leak on air compressor,0,12,81,167,391,809,1267,14,70,78,168,395,864,1196
INC-1356649,2021-09-03,Cheyenne WY,Incident,Duriing normal operations the Instrument air compressor  Gardener Denver trip due to a small tube broke on the load/offload valve causing to spill the oil in the containment area.,12,28,81,167,420,844,1267,0,14,78,168,341,824,1196
INC-1356238,2021-08-27,Cheyenne WY,Incident,Prism scrubber pump - west rod leaking at the manifold,28,54,86,161,436,894,1281,0,53,81,159,325,750,1191
INC-1356234,2021-08-27,Cheyenne WY,Near Miss,Condensate leak behind C1 control room in the pipe rack.,28,54,86,161,436,894,1281,0,53,81,159,325,750,1191
INC-1356233,2021-08-24,Cheyenne WY,Incident,Sodium Thiocyanate pump discharge line leak,44,44,92,185,457,852,1263,26,54,117,177,378,730,1223
INC-1356231,2021-08-24,Cheyenne WY,Incident,D-Tank acid pump (P-501B) seals leaking.,44,44,92,185,457,852,1263,26,54,117,177,378,730,1223
INC-1356230,2021-08-23,Cheyenne WY,Incident,Steam Pressure Switch for the #1 Aux Boiler has a leaking gasket.,32,32,107,256,445,868,1258,44,86,139,181,384,762,1225
INC-1356228,2021-08-23,Cheyenne WY,Incident,P-1450 in waterworld leaking due to cracked flange,32,32,107,256,445,868,1258,44,86,139,181,384,762,1225
INC-1356017,2021-08-23,Cheyenne WY,Incident,Small leak on the block valve and nipple on the West end of the South NH3 Overhead Condenser,32,32,107,256,445,868,1258,44,86,139,181,384,762,1225
INC-1356015,2021-08-22,Cheyenne WY,Incident,Outside pressure transmitter for SCB recirc is leaking,0,33,75,224,413,842,1284,32,58,86,167,378,762,1225
INC-1355687,2021-08-26,Cheyenne WY,Hazard,Bad starter in breaker box in MCC,42,86,119,173,455,894,1281,28,28,109,187,353,718,1218
INC-1355229,2021-08-17,Cheyenne WY,Incident,Pin hole leak on the sump pump transfer line in LoDAN #2,32,32,98,222,485,858,1295,15,48,92,197,382,721,1216
INC-1355227,2021-08-17,Cheyenne WY,Incident,D-fan tripped and is losing oil,32,32,98,222,485,858,1295,15,48,92,197,382,721,1216
INC-1355226,2021-08-17,Cheyenne WY,Incident,North Cooper #2 Power Cylinder valve leaking oil ,32,32,98,222,485,858,1295,15,48,92,197,382,721,1216
INC-1354831,2021-08-19,Cheyenne WY,Near Miss,#! Aux boiler has flame escaping firebox,43,75,87,234,449,901,1284,33,33,119,200,368,731,1230
INC-1354696,2021-08-10,Cheyenne WY,Incident,Leaking gasket on B Softener,99,99,140,244,476,879,1336,54,66,98,185,386,731,1213
INC-1354694,2021-08-07,Cheyenne WY,Incident,C-01 4th stage East and West packing developed a leak,0,29,64,189,412,837,1287,0,99,149,224,405,803,1255
INC-1354693,2021-08-16,Cheyenne WY,Incident,Pinhole leak discovered on the line from 603 to the DA tank at the elbow.,27,27,176,239,480,876,1313,32,75,107,214,371,748,1194
INC-1354690,2021-08-13,Cheyenne WY,Incident,North Bullseye on the Cone to the Gauze is Leaking.,12,66,149,213,493,929,1317,0,27,75,161,320,707,1194
INC-1354687,2021-08-10,Cheyenne WY,Incident,Flange leak on line from #3 Acid absorber tower tower to D-tank,99,99,140,244,476,879,1336,54,66,98,185,386,731,1213
INC-1354682,2021-08-08,Cheyenne WY,Incident,930 Loader Brake Line Leak,0,10,64,189,377,832,1287,83,137,149,224,433,814,1255
INC-1354681,2021-08-09,Cheyenne WY,Incident, Pinhole Leak on the Condensate Return Line from #3 Acid to LoDAN #1,83,83,146,272,460,900,1328,99,149,176,256,461,814,1255
INC-1354370,2021-08-13,Cheyenne WY,Incident,Bearing grease fire,12,66,149,213,493,929,1317,0,27,75,161,320,707,1194
INC-1354255,2021-08-12,Cheyenne WY,Incident,During Normal operation. the outside operator notice that the FIC-404 acid to the Lodan #1 was leaking acid.During the shutdown of the plant 418-C valve open creating a release,50,149,159,255,506,929,1318,12,12,87,173,332,705,1180
INC-1354049,2021-08-10,Cheyenne WY,Incident,"an operator had driven the pickup down by the DEF area and put it in park and put on the e-brake an got out of the truck, the truck started to roll backwards and the operator tried to get back in to stop the truck and fell down and hit his head.",99,99,140,244,476,879,1336,54,66,98,185,386,731,1213
INC-1353690,2021-08-06,Cheyenne WY,Near Miss,CO2 Driver slipped on gravel on roadway East of CO2 Truck Loading Area,10,41,64,189,418,876,1287,0,83,149,224,391,786,1255
INC-1353675,2021-08-06,Cheyenne WY,Near Miss,DeltaV continued to produce emulsion after desire batch weight was produced,10,41,64,189,418,876,1287,0,83,149,224,391,786,1255
INC-1353672,2021-08-04,Cheyenne WY,Incident,Operator noticed the line #1 recycle flush was running when he entered the control room to start his shift and he was first one into control room. Recycle flush was running all night.,31,54,116,204,443,866,1317,29,29,166,220,420,761,1244
INC-1353667,2021-08-06,Cheyenne WY,Near Miss,DeltaV changed batch size from what operator had entered when creating the batch,10,41,64,189,418,876,1287,0,83,149,224,391,786,1255
INC-1353555,2021-08-03,Cheyenne WY,Near Miss,While removing loading spout out of 83% ANSOL railcar an opertor slipped while entering the ramp and leg went between safety ramp and railcar. ,34,35,116,196,424,847,1323,31,41,140,222,432,773,1252
INC-1353411,2021-07-28,Cheyenne WY,Incident,SCB 3rd stage syn discharge valve cap leaking,39,83,108,238,478,865,1342,62,62,116,263,436,761,1186
INC-1353410,2021-07-26,Cheyenne WY,Incident,A-Carb Pump leaking gasket,44,44,159,232,439,840,1356,63,125,148,272,471,823,1175
INC-1353409,2021-07-14,Cheyenne WY,Incident,Potable water leak on supply line to the Engineering Building,20,40,81,141,443,831,1347,38,40,144,238,493,813,1200
INC-1353387,2021-08-02,Cheyenne WY,Incident,DNTI tanker loading 1.5 emulsion was overfilled. Approx 150 lbs of emulsion spilled out of tanker into tanker crows nest. No emulsion reached the ground,23,23,148,263,412,872,1330,34,63,146,239,442,795,1220
INC-1353136,2021-07-30,Cheyenne WY,Incident,Acid leak on line,42,81,125,242,414,907,1347,0,23,64,213,374,737,1220
INC-1352801,2021-07-27,Cheyenne WY,Incident,"There was a wire that grounded out on the cooling water booster pump causing us to lose the BDC, Litwin, Urea boiler, and the fin fans. ",63,63,99,231,458,845,1344,39,81,116,244,455,780,1145
INC-1352799,2021-07-21,Cheyenne WY,Incident,Pinhole leak on at the steam out line to the 2nd evaporator,25,104,144,218,477,860,1363,25,25,108,204,438,773,1146
INC-1352789,2021-07-20,Cheyenne WY,Incident,Packing leak on 6 in. block valve on the cooper chiller process side.,90,90,143,224,463,846,1360,25,36,99,196,449,784,1147
INC-1352785,2021-07-19,Cheyenne WY,Incident,Rod packing leak on DW #2,79,81,152,228,452,876,1368,90,115,159,263,495,863,1201
INC-1352783,2021-07-25,Cheyenne WY,Incident,Underground water leak at the North West corner of the JFP pumphouse,0,11,115,188,395,806,1348,44,83,126,189,457,823,1175
INC-1352782,2021-07-15,Cheyenne WY,Incident,Ammonia Cooling Tower Pump Seal Leak,38,71,106,158,420,862,1344,33,33,148,273,486,844,1202
INC-1352616,2021-07-26,Cheyenne WY,Incident,Leaking level sight glass,44,44,159,232,439,840,1356,63,125,148,272,471,823,1175
INC-1351944,2021-07-22,Cheyenne WY,Incident,Steam was noticed coming from underneath insulation on a #50 Steam Line. Tin and Insulation was removed to reveal a split in the line.,25,115,148,223,442,871,1348,11,11,136,200,424,787,1151
INC-1351814,2021-07-19,Cheyenne WY,Incident,Condensate leak from the piping coming from the knock out pot going to the clean condensate tank S-502,79,81,152,228,452,876,1368,90,115,159,263,495,863,1201
INC-1351812,2021-07-19,Cheyenne WY,Incident,Valve leaking from the bonnet on the NH3 Auxiliary Evaporator (E-15) condensate return line.,79,81,152,228,452,876,1368,90,115,159,263,495,863,1201
INC-1351809,2021-07-17,Cheyenne WY,Incident,Pump seal leak on the G-6 Condensate tank pump J-2A,2,40,73,149,396,833,1346,0,90,115,240,480,824,1201
INC-1351798,2021-07-17,Cheyenne WY,Incident,Leak on the elbow of the offload line to the AT prill additive tank.,2,40,73,149,396,833,1346,0,90,115,240,480,824,1201
INC-1351796,2021-07-19,Cheyenne WY,Incident,Seals on P-540A in the JFP were found to be leaking by to containment.,79,81,152,228,452,876,1368,90,115,159,263,495,863,1201
INC-1351754,2021-07-21,Cheyenne WY,Incident,Pinhole leak on line.,25,104,144,218,477,860,1363,25,25,108,204,438,773,1146
INC-1351085,2021-07-06,Cheyenne WY,Incident,Product seal in outlet side of blender is leaking ,35,35,79,213,458,870,1367,26,61,94,224,438,829,1217
INC-1351081,2021-07-08,Cheyenne WY,Incident,A leak was discovered on the sensing line to FT-1715,41,76,87,235,460,910,1343,35,35,106,223,412,817,1215
INC-1350671,2021-07-09,Cheyenne WY,Incident,"operator was doing his rounds in the #3 acid plant when he notice a nox cloud coming on E-7, there where multiple pin holes on the drain line. ",35,61,76,207,455,910,1343,0,20,73,188,377,810,1191
INC-1350560,2021-07-07,Cheyenne WY,Incident,Operator experienced right shoulder pain while performing routine work activities.,26,41,66,206,464,875,1357,41,41,81,218,418,809,1204
INC-1350518,2021-07-07,Cheyenne WY,Near Miss,While doing some maintenance work on the O2 sensor for the primary reformer communication was lost between I&E and the board operator. The O2 sensor was removed wile the positioner was in auto and the fd fan louvers went closed. ,26,41,66,206,464,875,1357,41,41,81,218,418,809,1204
INC-1350462,2021-07-08,Cheyenne WY,Near Miss,"After the Power Loss of #4 & LoDAN #2 Plants, We Started LoDAN #2 Plant up at 3 a.m. and while the Plant was Running We Lost the Nh3 Pressure Control Valve PIC-254 Resulting in Shutdown. ",41,76,87,235,460,910,1343,35,35,106,223,412,817,1215
INC-1350459,2021-07-08,Cheyenne WY,Near Miss,"The #4 Acid Plant and LoDAN #2 Plant Tripped at 7:00 p.m. on July 7, 2021 Due to Power Outage ",41,76,87,235,460,910,1343,35,35,106,223,412,817,1215
INC-1350139,2021-07-03,Cheyenne WY,Near Miss,"Operations had to Shutdown LoDAN #2 Plant to Troubleshoot the Nh3 Pressure Control Valve, Control Valve Failed During Normal Operations.  ",0,25,131,224,460,918,1386,0,35,76,149,412,832,1185
INC-1349932,2021-07-01,Cheyenne WY,Incident,Acid leak on check valve,25,131,159,247,499,956,1386,11,11,87,158,400,827,1151
INC-1349861,2021-06-30,Cheyenne WY,Incident,Tanker loading 1.5 emulsion was overfilled,33,120,154,250,507,947,1377,25,25,66,141,414,788,1151
INC-1349823,2021-06-24,Cheyenne WY,Incident,Operator tripped and fell,34,93,116,233,418,953,1354,28,28,159,235,423,868,1220
INC-1349799,2021-06-29,Cheyenne WY,Incident,Small leak on Acid storage tank,106,106,153,248,493,934,1396,33,44,79,153,433,807,1161
INC-1349739,2021-06-29,Cheyenne WY,Hazard,Display cable on DeltaV quads was bumped and screens went black and then DeltaV was not accessible to open back up on Operator Station,106,106,153,248,493,934,1396,33,44,79,153,433,807,1161
INC-1349728,2021-06-29,Cheyenne WY,Incident,Operator started emulsion flush and was then attending to other tasks. When he noticed on the camera system that line #1 funnel was over flowing.,106,106,153,248,493,934,1396,33,44,79,153,433,807,1161
INC-1349726,2021-06-29,Cheyenne WY,Incident,DNTI was loading 1.5 emulsion in the back trailer at barricade and tanker was over filled,106,106,153,248,493,934,1396,33,44,79,153,433,807,1161
INC-1349589,2021-06-28,Cheyenne WY,Near Miss,Hi vibration trip on Prill tower fan.,87,87,180,283,474,951,1394,106,131,146,227,478,894,1219
INC-1349338,2021-06-25,Cheyenne WY,Near Miss,"During normal operations, flow on P-150B dropped off. Operations noticed no pump pressure and that pump was hot.",28,47,93,196,411,953,1353,0,87,131,207,395,852,1218
INC-1349274,2021-06-24,Cheyenne WY,Incident,"Contractor Injured - Small puncture wound to right upper arm, halfway between armpit and elbow.",34,93,116,233,418,953,1354,28,28,159,235,423,868,1220
INC-1349158,2021-06-16,Cheyenne WY,Incident,Pinhole leak on vent pipe from west AN filter pot,26,80,132,231,468,950,1378,37,37,102,250,410,863,1228
INC-1348893,2021-06-19,Cheyenne WY,Near Miss,"at 11:23 the frick compressors tripped down on liquid level in the suction knock outs, and we did get some liquid to the flare stack.",0,37,103,199,424,916,1364,0,59,93,224,452,868,1236
INC-1348882,2021-06-20,Cheyenne WY,Near Miss,Tripped flows to Neutralizer in #2 LoDAN,0,23,103,199,383,897,1364,46,65,93,224,463,901,1236
INC-1348837,2021-06-19,Cheyenne WY,Near Miss,Hose caught in Rotary air lock,0,37,103,199,424,916,1364,0,59,93,224,452,868,1236
INC-1348755,2021-06-17,Cheyenne WY,Incident,"at 22:35 the NCB tripped down, first out was vibration.",37,103,140,236,460,973,1366,23,23,116,247,396,876,1220
INC-1348674,2021-06-17,Cheyenne WY,Incident,During rounds operator noticed slight leak on South Cooper 3rd stage syn exchanger.,37,103,140,236,460,973,1366,23,23,116,247,396,876,1220
INC-1348435,2021-06-10,Cheyenne WY,Incident, Needle valve on secondary separator (V-107A) is leaking,52,96,133,205,465,940,1330,37,37,140,233,440,900,1278
INC-1348429,2021-06-09,Cheyenne WY,Incident,Ditch East of ST-101 overflowed into the JFP pumphouse during rain storm.,20,59,114,178,470,903,1332,52,52,132,220,455,832,1265
INC-1348088,2021-06-11,Cheyenne WY,Incident,Both Coopers tripped while troubleshooting level switch issues.,37,57,96,191,457,940,1330,0,54,103,196,403,879,1249
INC-1347895,2021-06-09,Cheyenne WY,Incident,Small leak identified on the #1 LoDAN Neutralizer,20,59,114,178,470,903,1332,52,52,132,220,455,832,1265
INC-1347892,2021-06-09,Cheyenne WY,Near Miss,"Operations attempted to produce QR682U and DeltaV would not allow emulsion production to start, would not proceed past solution recirc process",20,59,114,178,470,903,1332,52,52,132,220,455,832,1265
INC-1347845,2021-06-09,Cheyenne WY,Near Miss,"During rain storm Treated water pump P-702A tripped and arced out, other Treated water pump would not start.",20,59,114,178,470,903,1332,52,52,132,220,455,832,1265
INC-1347634,2021-06-07,Cheyenne WY,Near Miss,"DCS Operator inputs desired batch weight for 1.5 truck loading and once they start ANSOL recirc to start blending, DeltaV shows a different weight that will be produced.",39,39,134,223,450,932,1347,44,96,150,245,464,876,1267
INC-1347336,2021-06-03,Cheyenne WY,Incident,LoDAN #1 Water Ammonia Separator (E-431)  drain valve vibrated loose and leaking.,55,95,109,225,495,963,1362,37,37,133,236,460,872,1292
INC-1347160,2021-05-24,Cheyenne WY,Incident,P-815 A NH3 booster pump seals leaking,58,58,166,285,535,979,1456,65,89,108,223,448,871,1284
INC-1347158,2021-05-29,Cheyenne WY,Incident,Drain line on suction line to Urea NH3 feed pump is leaking through,0,24,89,197,477,920,1397,0,40,95,191,474,865,1281
INC-1347157,2021-05-27,Cheyenne WY,Incident,Disposal Well #3 pump is leaking along the head gasket,24,89,130,237,530,966,1398,14,14,109,205,401,840,1267
INC-1347155,2021-05-26,Cheyenne WY,Incident,Tube leak on E-302 Condenser in Litwin,17,75,129,252,552,952,1434,24,24,82,178,411,806,1263
INC-1347154,2021-05-23,Cheyenne WY,Incident,West Lean stripper pump has a small leak around the seal.,0,41,108,227,477,944,1427,58,75,89,184,442,871,1284
INC-1347153,2021-05-22,Cheyenne WY,Incident,Small acid leak from the discharge valve on the East acid pump that supplies the #1 LoDAN Neutralizer,0,54,108,227,503,954,1428,0,65,89,184,429,860,1284
INC-1347152,2021-05-22,Cheyenne WY,Incident,There is a small leak/crack developing on a weld on the North steam supply to the Auxiliary Evaporator @ #3 Acid,0,54,108,227,503,954,1428,0,65,89,184,429,860,1284
INC-1347151,2021-05-17,Cheyenne WY,Incident,#2 BFW steam turbine seals are leaking,31,32,150,272,513,941,1448,54,108,166,216,468,864,1317
INC-1347149,2021-05-17,Cheyenne WY,Incident,The Quill for the cortrol line to #2 BFW system is leaking to containment. Correction 6/15: GE representative has stated that the additive that was leaking was the dispersant.,31,32,150,272,513,941,1448,54,108,166,216,468,864,1317
INC-1346606,2021-05-27,Cheyenne WY,Incident,Line 2 Rupture disk over pressured and ruptured,24,89,130,237,530,966,1398,14,14,109,205,401,840,1267
INC-1346106,2021-05-22,Cheyenne WY,Incident,Crack on steam supply,0,54,108,227,503,954,1428,0,65,89,184,429,860,1284
INC-1345982,2021-05-20,Cheyenne WY,Incident,"At 21:50 an operator was sticking the used oil tank by the coopers and when he lifted the lid, oil leaked out due to a high level. ",54,108,148,267,533,981,1429,41,41,130,225,424,876,1292
INC-1345911,2021-05-19,Cheyenne WY (DNTI),Incident,Minor Incident-DNTI was traveling westbound I-20 in Texas and a trailer tire tread separated from the tire. A piece of the rubber hit a following pickup's windshield and damaging it. No injuries.,36,67,136,251,549,941,1431,54,54,129,201,437,810,1295
INC-1345858,2021-05-13,Cheyenne WY,Incident,Flange on discharge line from pump P-202 has a minor leak,68,118,158,279,532,940,1426,40,40,148,237,428,851,1345
INC-1345857,2021-05-13,Cheyenne WY,Incident,Pump discharge line from P-204 has a minor leak,68,118,158,279,532,940,1426,40,40,148,237,428,851,1345
INC-1345856,2021-05-11,Cheyenne WY,Incident,Pump P-401 to the recycle kettle has a small leak,50,50,134,264,483,873,1412,37,77,131,250,465,868,1328
INC-1345853,2021-05-11,Cheyenne WY,Incident,Minor leak on glycol pump P-902,50,50,134,264,483,873,1412,37,77,131,250,465,868,1328
