Incident No.,Incident_Date,Site,Type,Brief Description,Maint_Count_1d_before,Maint_Count_3d_before,Maint_Count_7d_before,Maint_Count_14d_before,Maint_Count_30d_before,Maint_Count_60d_before,Maint_Count_90d_before,Maint_Count_1d_after,Maint_Count_3d_after,Maint_Count_7d_after,Maint_Count_14d_after,Maint_Count_30d_after,Maint_Count_60d_after,Maint_Count_90d_after
INC-1345852,2021-05-11,Cheyenne WY,Incident,C-01 4th Stage East Packing Box Leaking,50,50,134,264,483,873,1412,37,77,131,250,465,868,1328
INC-1345850,2021-05-10,Cheyenne WY,Incident,Minor leak from needle valve going to the level indicator on NH3 secondary separator,42,43,164,292,475,904,1415,50,118,150,285,470,910,1287
INC-1345848,2021-05-07,Cheyenne WY,Incident,Minor leak from Disposal Well #3 PSV-512 ,40,84,125,250,498,925,1406,1,43,120,228,412,870,1288
INC-1345729,2021-05-11,Cheyenne WY,Near Miss,"While removing LCV4360 actuator for repair, valve stem ejected and shot up into above pipework (insulation)",50,50,134,264,483,873,1412,37,77,131,250,465,868,1328
INC-1345540,2021-05-17,Cheyenne WY,Incident,Leaking threaded nipple on PSV,31,32,150,272,513,941,1448,54,108,166,216,468,864,1317
INC-1344853,2021-05-10,Cheyenne WY,Incident,Water Softener Flow Meter Flange Leak,42,43,164,292,475,904,1415,50,118,150,285,470,910,1287
INC-1344560,2021-05-07,Cheyenne WY (DNTI),Near Miss,"Hard Brake-Driver and equipment are okay. Driver was on I-20 in Dallas, TX and traffic slowed in front of him. He braked harder than he needed to and triggered a hard brake.",40,84,125,250,498,925,1406,1,43,120,228,412,870,1288
INC-1344295,2021-01-04,Cheyenne WY,External {Non-IPL},Confidential Injury/Illness,29,29,109,175,326,748,1146,33,89,132,228,458,983,1356
INC-1344294,2021-01-04,Cheyenne WY,External {Non-IPL},Confidential Injury/Illness,29,29,109,175,326,748,1146,33,89,132,228,458,983,1356
INC-1344293,2021-03-03,Cheyenne WY,External {Non-IPL},Confidential Injury/Illness,41,68,137,249,508,895,1202,87,113,176,247,486,916,1394
INC-1344292,2021-02-23,Cheyenne WY,External {Non-IPL},Confidential Injury/Illness,50,51,148,223,449,838,1139,39,89,133,286,520,921,1456
INC-1344291,2021-01-02,Cheyenne WY,External {Non-IPL},Confidential Injury/Illness,0,11,80,146,307,735,1150,0,33,90,215,410,895,1356
INC-1344290,2021-02-19,Cheyenne WY,External {Non-IPL},Confidential Injury/Illness,44,97,107,205,472,853,1162,1,31,120,277,448,915,1429
INC-1344289,2021-03-11,Cheyenne WY,External {Non-IPL},Confidential Injury/Illness,62,102,190,309,550,995,1287,39,40,106,211,429,904,1332
INC-1344160,2021-01-27,Cheyenne WY,External {Non-IPL},Confidential Injury/Illness,31,46,120,191,435,736,1156,44,44,115,224,483,915,1382
INC-1344159,2021-01-02,Cheyenne WY,External {Non-IPL},Confidential Injury/Illness,0,11,80,146,307,735,1150,0,33,90,215,410,895,1356
INC-1344158,2021-01-02,Cheyenne WY,External {Non-IPL},Confidential Injury/Illness,0,11,80,146,307,735,1150,0,33,90,215,410,895,1356
INC-1344157,2020-12-15,Cheyenne WY,External {Non-IPL},Confidential Injury/Illness,41,43,79,161,395,810,1266,8,15,81,150,376,761,1263
INC-1344156,2020-12-17,Cheyenne WY,External {Non-IPL},Confidential Injury/Illness,13,54,69,161,386,823,1232,7,7,73,153,368,763,1270
INC-1344155,2021-03-09,Cheyenne WY,External {Non-IPL},Confidential Injury/Illness,40,40,169,286,521,934,1253,35,74,101,180,464,897,1347
INC-1344154,2020-11-29,Cheyenne WY,External {Non-IPL},Confidential Injury/Illness,0,0,73,173,410,827,1129,61,74,84,181,370,768,1208
INC-1344152,2021-03-04,Cheyenne WY,External {Non-IPL},Confidential Injury/Illness,87,130,181,294,547,957,1254,88,88,190,257,461,929,1387
INC-1344149,2021-02-20,Cheyenne WY,External {Non-IPL},Confidential Injury/Illness,1,61,107,205,449,794,1161,1,51,120,276,474,925,1428
INC-1344146,2021-03-11,Cheyenne WY,External {Non-IPL},Confidential Injury/Illness,62,102,190,309,550,995,1287,39,40,106,211,429,904,1332
INC-1344048,2021-05-03,Cheyenne WY,Near Miss,"LoDAN Lost Acid flow to Neutralizer @ 3:36 pm due to acid trip valve (UV404) failing closed, will not reset. and Tripped Plant Down. ",38,41,166,279,468,929,1414,57,121,164,272,496,956,1346
INC-1344013,2020-11-30,Cheyenne WY (DNTI),External {Non-IPL},Confidential Injury/Illness,61,61,134,234,449,860,1187,70,84,143,220,380,768,1208
INC-1344012,2021-01-09,Cheyenne WY (DNTI),External {Non-IPL},Confidential Injury/Illness,1,57,90,170,305,705,1148,0,74,125,219,445,956,1385
INC-1343972,2021-04-27,Cheyenne WY,Incident,ST-102 overflowed with captured storm water,67,67,123,231,467,899,1382,53,90,149,264,530,917,1356
INC-1343683,2021-04-29,Cheyenne WY,Near Miss,The total continuous monitoring system (CEMS) downtime exceeded five percent of the total operating time for the reporting period. ,58,125,151,272,479,956,1396,37,39,160,279,477,951,1342
INC-1343593,2021-04-28,Cheyenne WY,Near Miss,Mixer tripped on Remelt tank.,53,89,126,242,489,921,1392,58,61,143,262,499,886,1344
INC-1343592,2021-04-28,Cheyenne WY,Incident,Neutralizer steam released to atmosphere.,53,89,126,242,489,921,1392,58,61,143,262,499,886,1344
INC-1343575,2021-04-28,Cheyenne WY,Incident,Flange leak on Neutralizer,53,89,126,242,489,921,1392,58,61,143,262,499,886,1344
INC-1343400,2021-04-26,Cheyenne WY,Incident,Hydraulic hose on the forklift is leaking,36,36,149,219,436,918,1370,67,125,166,292,552,953,1348
INC-1343398,2021-04-26,Cheyenne WY,Incident,Micro balloon leak from exhaust muffler,36,36,149,219,436,918,1370,67,125,166,292,552,953,1348
INC-1343393,2021-04-25,Cheyenne WY,Incident,Service water line leak inside the HiDAN building,0,26,113,183,401,900,1349,36,89,128,250,542,953,1348
INC-1343166,2021-04-25,Cheyenne WY,Near Miss,Tripped Neutralizer swapping pumps,0,26,113,183,401,900,1349,36,89,128,250,542,953,1348
INC-1343049,2021-04-23,Cheyenne WY,Near Miss,Reached positive pressure in primary reformer firebox,26,56,113,183,467,950,1349,0,36,126,250,477,919,1348
INC-1343000,2021-04-22,Cheyenne WY,Hazard,"had an operator call in for night shift, could not get any coverage so running one operator short tonight.",37,113,147,232,477,951,1349,26,26,151,275,503,932,1363
INC-1342722,2021-04-15,Cheyenne WY,Incident,Seals are leaking on the BFW pump for the Urea boiler,40,70,119,191,443,945,1330,34,34,147,272,516,958,1347
INC-1342688,2021-04-15,Cheyenne WY,Incident,There is a leak on the east tank recirc suction line on the tank side of the block valve. Leak is going to asphalted area around the tank.,40,70,119,191,443,945,1330,34,34,147,272,516,958,1347
INC-1342664,2021-04-20,Cheyenne WY,Hazard,The Guard on Our West 95% Pump for the Cooling Fan Fell off due to Corrision and Missing Bolts exposing the Cooling Fan. ,76,76,127,223,467,915,1386,30,56,123,241,533,916,1368
INC-1342655,2021-04-19,Cheyenne WY,Incident,Oil leak #1 Acid Plant,57,57,127,246,449,939,1374,76,113,149,279,549,973,1346
INC-1342654,2021-04-20,Cheyenne WY,Near Miss,"Power blip, lost cooling H20 pump",76,76,127,223,467,915,1386,30,56,123,241,533,916,1368
INC-1342303,2021-04-16,Cheyenne WY,Incident,"During normal operation Urea Cooling water booster pump tripped,  operations reset breaker and when we went to start tripped Urea BDC, lighting in compressor building, lighting in Litwin and Fricks were tripped.",34,51,70,189,433,945,1330,0,57,113,239,482,936,1344
INC-1342262,2021-04-14,Cheyenne WY (DNTI),Near Miss,Hard Brake-Driver EB I-80 on icy roads. Truck in front of him started to jack knife on the icy bridge ahead. Driver braked hard to slow down and avoid incident.,17,36,101,190,425,911,1326,40,40,127,242,522,910,1346
INC-1341965,2021-04-11,Cheyenne WY,Incident,The seals on the North Nitric Acid Pump in the tank farm that feeds LoDAN #2 Neutralizer are leaking.,0,49,119,217,390,929,1385,19,36,70,183,483,940,1343
INC-1341962,2021-04-03,Cheyenne WY,Incident,Pond #4 transfer line leak south of #4 Acid control room,0,35,98,203,461,946,1356,0,54,119,189,468,926,1386
INC-1341851,2021-04-12,Cheyenne WY,Near Miss,Delta V failed to stop P-601 when it was supposed to. It stopped P-701 instead. ,19,19,138,236,409,927,1362,30,70,127,219,512,940,1343
INC-1341820,2021-04-10,Cheyenne WY (DNTI),Near Miss,Hard Brake-Driver traveling on US-70 behind a pickup. Pickup slowed and did not have brake lights or turn signals. Driver braked hard to avoid incident with pickup.,0,65,119,217,429,940,1385,0,30,70,183,475,903,1343
INC-1341624,2021-04-08,Cheyenne WY,Near Miss,DCS Operator was making SJF059 on Delta V control system and noticed once batch was almost complete that the control system added N-16R instead of N-90,65,119,121,261,464,973,1386,49,49,119,232,482,932,1357
INC-1341529,2021-04-07,Cheyenne WY (DNTI),Incident,"Low Speed Incident-Driver traveling unfamiliar roads following GPS made a right hand turn from HWY 412 onto Main St in Imboden, AR. Driver was looking forward and passenger side of trailer struck a power pole damaging the pole and trailer.",28,70,105,235,443,924,1374,65,65,101,222,498,909,1367
INC-1341285,2021-04-03,Cheyenne WY (DNTI),Near Miss,Hard Brake-Driver was approaching intersection and traffic light changed to yellow. Driver braked hard to stop at the traffic light.,0,35,98,203,461,946,1356,0,54,119,189,468,926,1386
INC-1341282,2021-03-31,Cheyenne WY (DNTI),Near Miss,Hard Brake-Driver was approaching stop light and the light changed. Driver braked hard to stop at light.,50,96,163,242,527,967,1355,35,35,105,190,463,903,1396
INC-1341281,2021-04-05,Cheyenne WY,Incident,The bottom gasket on the 1st pre-decomposer has a minor leak.,42,42,140,244,415,940,1369,54,119,138,246,512,963,1386
INC-1341271,2021-04-05,Cheyenne WY,Incident,The rupture disc flange on the A-carbamate pump was found to have a small leak.,42,42,140,244,415,940,1369,54,119,138,246,512,963,1386
INC-1341265,2021-04-01,Cheyenne WY,Incident,Small water leak south of the Urea Boiler,35,98,142,239,502,969,1356,2,2,121,191,432,889,1377
INC-1341260,2021-04-04,Cheyenne WY,Incident,UAN transfer line leaks discovered by the old urea prill tower and water world. ,0,2,98,202,399,925,1356,42,70,119,189,487,963,1386
INC-1341259,2021-04-06,Cheyenne WY,Incident,Cooling water hose leak.,54,54,106,229,427,908,1377,28,77,107,223,509,921,1359
INC-1341257,2021-03-28,Cheyenne WY,Incident,B-carbamate pump packing around rods have a minor leak.,0,44,104,172,432,915,1338,46,96,98,217,467,966,1353
INC-1341256,2021-03-29,Cheyenne WY,Incident,Water line leak between the warehouse and paint shed.,46,47,150,218,478,949,1318,63,98,140,236,489,966,1353
INC-1341236,2021-04-06,Cheyenne WY,Incident,Leak on 83% truck loading arm.,54,54,106,229,427,908,1377,28,77,107,223,509,921,1359
INC-1341233,2021-04-05,Cheyenne WY,Incident,Packing leak on manual chain valve exit Neutralizer,42,42,140,244,415,940,1369,54,119,138,246,512,963,1386
INC-1341231,2021-04-05,Cheyenne WY,Incident,Leak discovered on level control valve,42,42,140,244,415,940,1369,54,119,138,246,512,963,1386
INC-1341230,2021-04-06,Cheyenne WY,Hazard,Pin hole leak discovered on Neutralizer,54,54,106,229,427,908,1377,28,77,107,223,509,921,1359
INC-1341102,2021-04-04,Cheyenne WY,Incident,During normal operation Urea BDC and Fricks compressors tripped.,0,2,98,202,399,925,1356,42,70,119,189,487,963,1386
INC-1340977,2021-03-01,Cheyenne WY (DNTI),Near Miss,Hard Brake-Driver braked hard to pull into an area to park the his 10 hour brake.,27,28,146,254,467,855,1174,43,130,184,275,527,957,1397
INC-1340975,2021-04-01,Cheyenne WY (DNTI),Near Miss,Hard Brake - Driver was bobtailing a truck to the shop and almost missed his turn. Driver braked to slow to make his turn.,35,98,142,239,502,969,1356,2,2,121,191,432,889,1377
INC-1340968,2021-03-30,Cheyenne WY (DNTI),External {Non-IPL},"Third Party Carrier lost control of vehicle rolling over. Single vehicle incident, no loss of containment, property damage only.",63,63,140,219,494,934,1332,50,52,106,201,479,920,1394
INC-1340752,2021-03-23,Cheyenne WY,Incident,Seals on BFW pump J-301B are leaking,37,38,89,180,484,882,1271,33,77,140,229,477,954,1383
INC-1340741,2021-03-23,Cheyenne WY,Incident,Minor gasket leak on MDEA Rich/Lean Solution Exchanger,37,38,89,180,484,882,1271,33,77,140,229,477,954,1383
INC-1340737,2021-03-25,Cheyenne WY,Incident,Steam driven oil pump in #1 Acid has a small leak on the gasket.,66,103,140,211,520,948,1337,44,44,142,261,444,979,1369
INC-1340734,2021-03-22,Cheyenne WY,Incident,The service water line in LoDAN 1 is leaking,27,29,95,198,474,923,1268,37,103,150,244,478,981,1364
INC-1340643,2021-03-28,Cheyenne WY,Near Miss,P-202 stopped working,0,44,104,172,432,915,1338,46,96,98,217,467,966,1353
INC-1340642,2021-03-29,Cheyenne WY,Incident,P-201 discharge line leaking product ,46,47,150,218,478,949,1318,63,98,140,236,489,966,1353
INC-1340640,2021-03-25,Cheyenne WY,Incident,Caustic solution splashed out of 5-gallon bucket causing burn to right lower leg,66,103,140,211,520,948,1337,44,44,142,261,444,979,1369
INC-1340352,2021-03-24,Cheyenne WY (DNTI),Near Miss,Near Miss-Driver had passenger side steer tire go flat on westbound I-90 in Idaho. Driver stopped immediately on the shoulder and contacted shop for repair. No injuries. Tire and wheel were both replaced.,33,60,102,191,506,905,1294,66,67,163,235,467,944,1386
INC-1339983,2021-03-18,Cheyenne WY,Incident,Possible glycol heat exchanger (2080-E-901) leaking,40,66,106,257,542,937,1298,36,37,140,239,428,941,1378
INC-1339981,2021-03-16,Cheyenne WY,Incident,C-01 4th stage east head gasket leak,26,27,101,258,512,897,1271,15,51,89,219,443,925,1367
INC-1339939,2021-03-22,Cheyenne WY,Incident,when trying to start the #1 acid plant operator notice that there was a lot of oil spraying/leaking  out of the expander end barring. ,27,29,95,198,474,923,1268,37,103,150,244,478,981,1364
INC-1339842,2021-03-12,Cheyenne WY,Incident,Miscellaneous steam leaks around the site,39,74,128,259,539,995,1287,1,17,68,173,390,873,1330
INC-1339838,2021-03-03,Cheyenne WY,Incident,water leak by #1 aux boiler,41,68,137,249,508,895,1202,87,113,176,247,486,916,1394
INC-1339832,2021-03-16,Cheyenne WY,Incident,Packing on PIC-4853 NH3 chiller leaking,26,27,101,258,512,897,1271,15,51,89,219,443,925,1367
INC-1339580,2021-03-14,Cheyenne WY,Incident,Nitrate that was built up on the Tower Bottom slope sheet gave way and landed on the west M-460 Belt which tore the belt.,1,40,103,259,486,922,1286,16,31,68,172,419,940,1329
INC-1339578,2021-03-16,Cheyenne WY,Incident,Cooling Water hoses blew off the Acid #4 Absorber Tower.,26,27,101,258,512,897,1271,15,51,89,219,443,925,1367
INC-1339399,2021-03-15,Cheyenne WY,Incident,ANSOL had been introduced into the emulsin plants steam source causing piping and PRV-901 to start leaking,16,17,119,275,502,917,1263,26,66,95,218,425,941,1329
INC-1339358,2021-03-13,Cheyenne WY,Incident,Incoming water wells tripped and stayed offline for an extended period of time.,1,63,103,260,519,954,1286,1,27,69,173,409,902,1330
INC-1339356,2021-03-16,Cheyenne WY,Incident,A leak developed on flash gas piping.,26,27,101,258,512,897,1271,15,51,89,219,443,925,1367
INC-1339354,2021-03-14,Cheyenne WY,Incident,Power outage in the morning tripped the CO2 plant and Urea,1,40,103,259,486,922,1286,16,31,68,172,419,940,1329
INC-1339351,2021-03-10,Cheyenne WY,Incident,Leak developed on a flash gas line in the NH3 plant.,35,63,176,288,544,956,1261,62,63,94,191,452,885,1340
INC-1339150,2021-03-14,Cheyenne WY,Incident,"Due to Significant amount of Snow complex 1 Has Lost Power, Tripped, Started LoDAN #1, Been Stuck and Drifting Snow in  Plant and Main Road.  ",1,40,103,259,486,922,1286,16,31,68,172,419,940,1329
INC-1339084,2021-03-12,Cheyenne WY,Hazard,operator was getting ready yo connect the ammomia railcars whe he nonice that liquid line had was split on the outer layer.,39,74,128,259,539,995,1287,1,17,68,173,390,873,1330
INC-1339012,2021-03-11,Cheyenne WY,Near Miss,The #3 Acid Plant Combuster had Multiple Nox Excursions due to Loss of Purge Gas from the Nh3 Plant to Our Combuster and we Loss Abatement and had to Fax DEQ a Few Times. ,62,102,190,309,550,995,1287,39,40,106,211,429,904,1332
INC-1338760,2021-02-14,Cheyenne WY,Near Miss,Potential Ammonia release from A carb PSV. Regulatory bodies called,0,33,98,213,385,759,1154,10,63,108,227,512,945,1427
INC-1338754,2021-03-09,Cheyenne WY,Incident,Nitric Acid piping and valves leaking after valve repairs and gasket replacement.,40,40,169,286,521,934,1253,35,74,101,180,464,897,1347
INC-1338743,2021-03-09,Cheyenne WY,Near Miss,DCS and Lead operators seen DNTI driver take his bag out of truck and set it off scale as well as having some of his front tires off the scale when he was scaling out to get his gross and net weight. ,40,40,169,286,521,934,1253,35,74,101,180,464,897,1347
INC-1338682,2021-02-02,Cheyenne WY (DNTI),Incident,"Minor Incident-Driver parking for 10 hour break, became stuck in snow and put minor dent in hitch of pup.",44,44,107,203,431,728,1156,48,92,136,236,547,946,1414
INC-1338264,2021-03-05,Cheyenne WY,Near Miss,DCS operator noticed at the start of shift that the 1000G storage silo was down 1 load but there were no scheduled 1000G loads to load from silo overnight.,88,129,157,277,552,983,1280,26,54,128,196,399,886,1362
INC-1338209,2021-03-03,Cheyenne WY,Incident,DEF rail car collision.,41,68,137,249,508,895,1202,87,113,176,247,486,916,1394
INC-1337883,2021-03-02,Cheyenne WY,Near Miss,"During plant trip, insulation blanket under expander caught on fire",43,44,133,260,483,870,1181,41,129,169,258,502,932,1389
INC-1337440,2021-02-12,Cheyenne WY (DNTI),Near Miss,"Hard Brake-Traveling SB WY-59, driver braked hard due to white out condition caused by passing pickup.",33,65,98,213,436,800,1154,0,10,107,226,486,905,1426
INC-1337439,2021-02-12,Cheyenne WY (DNTI),Near Miss,Hard Brake-Driver was approaching stop sign on ice and ABS engaged and wheels locked up triggering hard brake.,33,65,98,213,436,800,1154,0,10,107,226,486,905,1426
INC-1337436,2021-02-10,Cheyenne WY (DNTI),Near Miss,Hard Brake - Driver approached stop sign too quickly and braked hard to slow for stop sign.,32,65,136,224,477,769,1166,54,54,117,230,539,929,1412
INC-1337433,2021-02-14,Cheyenne WY (DNTI),Near Miss,Hard Brake-Driver was on ice and snow on a pass. He had slowed due to an accident and started spinning. When the tires caught traction it triggered a hard brake.,0,33,98,213,385,759,1154,10,63,108,227,512,945,1427
INC-1337431,2021-01-02,Cheyenne WY (DNTI),Near Miss,Hard Brake-Driver was slowing down for stop sign and braked harder than he thought.,0,11,80,146,307,735,1150,0,33,90,215,410,895,1356
INC-1337429,2021-01-01,Cheyenne WY (DNTI),Near Miss,Hard Brake - Livestock crossed the road in front of driver so driver braked hard to avoid hitting livestock.,1,14,80,146,311,769,1150,0,29,90,215,387,870,1356
INC-1337423,2021-02-19,Cheyenne WY (DNTI),Near Miss,Hard Brake - Driver approached stop sign on Antelope Road and Highway 59 faster than he anticipated. Driver braked harder than he thought to stop for stop sign.,44,97,107,205,472,853,1162,1,31,120,277,448,915,1429
INC-1337422,2021-02-23,Cheyenne WY (DNTI),Near Miss,Hard Brake-Driver was traveling on icy roadway and had wheel spin. When tires caught traction it triggered a hard brake.,50,51,148,223,449,838,1139,39,89,133,286,520,921,1456
INC-1337420,2021-02-23,Cheyenne WY (DNTI),Near Miss,Hard Brake-Driver was on Antelope Road and came around a corner. There was a deer in the road. Driver braked to slow down and avoid deer.,50,51,148,223,449,838,1139,39,89,133,286,520,921,1456
INC-1337181,2021-02-23,Cheyenne WY,Hazard,"During PSV repair on PSV-1317, NH3 Feed pump. 2 cracks in vent line were noticed.",50,51,148,223,449,838,1139,39,89,133,286,520,921,1456
INC-1336953,2021-02-21,Cheyenne WY,Near Miss,"During Normal operations, we lost Both Fricks, Compressor vessels faulty indication, ST-103 Recirc pump, Urea BDC CO2 compressor and indication on Urea Hoffman blower and indication UAN Recirc pumps.",1,45,108,206,399,788,1162,30,69,120,276,484,951,1428
INC-1336817,2021-02-21,Cheyenne WY,Near Miss,"During start up the ammonia feed pump hit 3200 pounds and tripped down, but we hit the red banners on the PSV alarm page, PIC-1511 went closed causing this pressure spike.",1,45,108,206,399,788,1162,30,69,120,276,484,951,1428
INC-1336498,2021-02-14,Cheyenne WY (DNTI),Incident,Minor Low Speed Incident-Driver was pulling into parking space at Petro truck stop and as he turned into space the passenger side of trailer came into contact with driver's side of truck in adjacent parking space.,0,33,98,213,385,759,1154,10,63,108,227,512,945,1427
INC-1336497,2021-02-17,Cheyenne WY,Incident,Employee slipped in ice resulting in injury that required first-aid treatment.,53,63,117,232,448,809,1138,60,61,130,249,507,899,1435
INC-1336381,2021-02-16,Cheyenne WY,Incident,around 2:40 or so  the outside operator call and said there was a nox cloud by the Absorber tower the bleed on the level column came open.,46,46,111,236,431,792,1155,53,97,148,260,542,935,1448
INC-1336378,2021-02-16,Cheyenne WY,Near Miss,During a startup of the Urea plant about 2 hours in we had to pull flows due to the ammonia flow not reading right which caused the first absorber to get hot.,46,46,111,236,431,792,1155,53,97,148,260,542,935,1448
INC-1336377,2021-02-16,Cheyenne WY,Hazard, Operator was washing the floors when he notice that the concrete stairs footing was crumble in pieces and unsafe.,46,46,111,236,431,792,1155,53,97,148,260,542,935,1448
INC-1336373,2021-02-15,Cheyenne WY,Incident,Do to extreme  cold temperatures a antifreeze line on the cooling water supply to the Absorber tower froze. ,10,10,108,223,395,763,1142,46,106,137,254,517,945,1427
INC-1336372,2021-02-15,Cheyenne WY,Near Miss,Operator was perforning his rounds when he discover a 4inch valve tha twas spraying  water from the bonnet. This valve is conected to the Quench water line that goes to the lodan #1 Neutralizer.,10,10,108,223,395,763,1142,46,106,137,254,517,945,1427
INC-1336263,2021-02-15,Cheyenne WY,Near Miss,200 steam PI-44 on the waste heat in #4 acid failed- do to the transmitter froze do to a section on siding is missing and leting the cold air.,10,10,108,223,395,763,1142,46,106,137,254,517,945,1427
INC-1336155,2021-02-13,Cheyenne WY,Near Miss,DCS operator was having low boiler feed water pressures. DCS operator started the south boiler pump when outside operator noticed sparks coming from the bearing pump was stop.,0,54,98,213,415,761,1154,0,46,107,227,502,911,1427
INC-1336125,2020-11-16,Cheyenne WY,External {Non-IPL},Confidential Injury/Illness,22,22,118,237,437,875,982,45,94,164,234,401,769,1154
INC-1336124,2020-11-12,Cheyenne WY,External {Non-IPL},Confidential Injury/Illness,56,96,165,247,476,927,962,45,45,139,218,399,731,1166
INC-1336086,2020-11-11,Cheyenne WY,External {Non-IPL},Confidential Injury/Illness,16,51,126,229,459,882,917,56,56,135,229,408,700,1156
INC-1336002,2021-02-11,Cheyenne WY,Hazard,Conveyors tripped in #1 LoDAN,54,98,142,245,468,800,1154,33,33,139,259,519,927,1420
INC-1335963,2020-11-05,Cheyenne WY,External {Non-IPL},Confidential Injury/Illness,75,119,151,246,467,855,867,69,69,165,259,422,748,1177
INC-1335800,2021-02-10,Cheyenne WY,Near Miss,While putting flows in the UREA plant the outside operator heard a relief lift,32,65,136,224,477,769,1166,54,54,117,230,539,929,1412
INC-1335620,2021-02-03,Cheyenne WY,Near Miss,"Pressure on P-802B exceeded PSV-2402 set pressure, but PSV-2402 did not relieve. ",48,71,115,223,458,755,1177,71,71,136,232,552,925,1412
INC-1335617,2020-11-02,Cheyenne WY,External {Non-IPL},Confidential Injury/Illness,34,56,132,234,415,771,782,44,119,154,237,462,769,1156
INC-1335616,2020-11-02,Cheyenne WY,External {Non-IPL},Confidential Injury/Illness,34,56,132,234,415,771,782,44,119,154,237,462,769,1156
INC-1335187,2021-02-04,Cheyenne WY,Incident,P-407 leaking micro balloons from fittings and air lines on pump,71,115,147,244,473,799,1152,44,44,142,248,525,940,1410
INC-1335180,2021-02-03,Cheyenne WY,Hazard,Driver notified operations that the barricade load out hose was showing some wear,48,71,115,223,458,755,1177,71,71,136,232,552,925,1412
INC-1335101,2021-02-03,Cheyenne WY,Near Miss,"While starting B carb, the DCS operator was increasing the speed when the discharge pressure spiked and tripped the pump and burst the rupture disk PSE-2402. ",48,71,115,223,458,755,1177,71,71,136,232,552,925,1412
INC-1334802,2021-02-01,Cheyenne WY,Near Miss,Dcs operator was loosing boiler feed water pressured do to PSV leaks bye.,23,23,101,195,410,717,1145,44,115,148,223,508,969,1399
INC-1334800,2021-01-31,Cheyenne WY,Hazard,DCS operator was increasing rates in Lodan #2 when the ANSOL production flow transmitter failed (FT-51),0,32,78,172,387,698,1156,23,71,115,213,483,969,1399
INC-1334227,2021-01-26,Cheyenne WY,Near Miss,Fuel Phase flow meter on line 2 of our production line quit working,34,34,115,211,423,724,1171,31,63,107,222,502,934,1370
INC-1334066,2021-01-26,Cheyenne WY,Near Miss,During normal operation Urea solution pump tripped and would not restart.,34,34,115,211,423,724,1171,31,63,107,222,502,934,1370
INC-1334001,2021-01-25,Cheyenne WY,Incident,The Gasket on the Vacuum Breaker on the Neutralizer has a Pinhole Leak due to Gasket failing ,15,15,109,234,404,705,1163,34,78,101,226,467,949,1349
INC-1333084,2021-01-15,Cheyenne WY,Incident,"During the Start-up of LoDAN #1 Plant, There was a Area that had Ice built up on the Floor and Operator Slipped and twisted knee. ",30,83,126,215,374,769,1184,0,13,94,172,385,897,1330
INC-1333030,2021-01-13,Cheyenne WY (DNTI),Incident,Low Speed Vehicle Incident-Driver stopped on a hill and spun out trying to get going forward. Driver backed up to try to get momentum and trailer slid into the ditch.,53,95,152,196,385,739,1177,51,51,94,191,436,922,1341
INC-1332996,2021-01-13,Cheyenne WY (DNTI),Incident,Tree blew over striking DNTI tractor traveling down roadway,53,95,152,196,385,739,1177,51,51,94,191,436,922,1341
INC-1332980,2021-01-14,Cheyenne WY,Near Miss,Missing roof panels on storage barn.,51,125,163,216,376,769,1184,30,30,124,202,415,917,1326
INC-1332886,2021-01-13,Cheyenne WY,Near Miss,Wind blew safety cages together.,53,95,152,196,385,739,1177,51,51,94,191,436,922,1341
INC-1332745,2020-12-31,Cheyenne WY,Hazard,"During Loop start up, operators noticed the stack on the start up heater glowing red in a number of places",11,80,80,153,320,769,1150,1,1,90,216,388,855,1355
INC-1332744,2021-01-06,Cheyenne WY,Near Miss,When changing PSV 1602 on the first separator it was discovered that the process side of the PSV was blocked with product,23,52,63,132,349,702,1147,56,57,152,225,469,950,1377
INC-1332711,2020-11-24,Cheyenne WY,Near Miss,Employee stepped backwards off a ledge and fell 2 feet,73,74,151,234,486,873,1130,9,9,79,160,310,699,1127
INC-1332622,2021-01-11,Cheyenne WY,Near Miss,C-448 fan tripped,42,43,132,212,334,731,1162,74,125,138,234,477,995,1385
INC-1332364,2021-01-07,Cheyenne WY,Near Miss,"On November 19th, 2020, the Laramie County Environmental Health Division received an anonymous complaint in regards to the CHWY Urea Plant septic system.  On January 8, 2021, the Division called the CHWY Plant to follow-up. ",56,89,90,169,327,739,1147,38,38,163,257,450,959,1374
INC-1332319,2021-01-07,Cheyenne WY,Incident,during normal operations dcs operator got a low pressured alarm. call the outside operator and discover that the seals where leaking. P-30510A,56,89,90,169,327,739,1147,38,38,163,257,450,959,1374
INC-1332190,2021-01-06,Cheyenne WY,Hazard,"While ppulling flows in the UREA plant, the 1st Sep PSV lifted",23,52,63,132,349,702,1147,56,57,152,225,469,950,1377
INC-1331817,2020-12-31,Cheyenne WY,Incident,while in startup of the prism unit a PSV failed off of the reflux pump.,11,80,80,153,320,769,1150,1,1,90,216,388,855,1355
INC-1331694,2020-12-29,Cheyenne WY,Incident,At 11:55 a.m. Complex 1 had a Power Outage taking all the Plants down. ,69,69,76,150,370,780,1197,13,14,47,178,401,841,1318
INC-1331654,2020-12-28,Cheyenne WY,Incident,While transferring UAN to Our South UAN Tank the Bleed was Left open on the North UAN Tank Resulting Loss of UAN on the Ground ,66,66,132,186,367,787,1205,69,80,109,212,435,906,1338
INC-1331137,2020-12-17,Cheyenne WY,Incident,A pinhole leak was discovered on the NH3 offloading line to storage. NH3 was leaking to atmosphere.,13,54,69,161,386,823,1232,7,7,73,153,368,763,1270
INC-1331113,2020-12-21,Cheyenne WY,Hazard,Night shift ran 3 of our 4 nights without a Utility operator.,59,59,113,210,368,809,1260,66,66,132,175,404,853,1300
INC-1331062,2020-12-20,Cheyenne WY,Near Miss,Due to High Winds the Roof Panal or Side Access door blew off level 8 of LoDAN #1 hitting the East side of LoDan Building by Reclaim Tank ,0,7,54,151,314,771,1231,59,66,66,146,381,852,1300
INC-1331038,2020-12-20,Cheyenne WY,Near Miss,"operator tried to replaced a bad oil pressured gauge on C-448 fan, block valve didn't hold causing the fan to trip on low oil pressured.  ",0,7,54,151,314,771,1231,59,66,66,146,381,852,1300
INC-1330843,2020-11-16,Cheyenne WY (DNTI),Near Miss,DNTI driver was loading a trailer when he noticed a coat in the trailer. Driver continued to load trailer until he was able to reach the debris and pull it out. ,22,22,118,237,437,875,982,45,94,164,234,401,769,1154
INC-1330839,2020-11-23,Cheyenne WY (DNTI),Near Miss,DNTI driver witnessed a carrier crossing the railroad tracks with the train being less than a 1/4 of mile. Carrier made it safely across tracks. ,64,70,164,260,478,914,1121,73,73,134,216,374,763,1162
INC-1330801,2020-10-07,Cheyenne WY,External {Non-IPL},Confidential Injury/Illness,22,55,113,237,410,422,428,52,52,118,214,460,813,1143
INC-1330708,2020-12-08,Cheyenne WY,Incident,Repeat failure of P-101B Hydraulic Turbine bearings,67,67,90,160,420,828,1265,23,36,79,158,327,740,1249
INC-1330411,2020-12-14,Cheyenne WY,Hazard,12/14/20 day crew ran one person short,39,41,136,220,393,831,1290,41,54,113,186,385,800,1286
INC-1330012,2020-12-05,Cheyenne WY (DNTI),Near Miss,Hard Brake-Driver was on ice and snow in route to customer site in Canada. Driver did have tire chains on the vehicle. Going up a grade the tires spun and caught traction triggering a hard brake.,0,14,84,158,422,820,1208,0,67,97,151,326,755,1280
INC-1329430,2020-12-04,Cheyenne WY,Near Miss,"At 00:55 an operator was checking on the CT fans and found that E CT fan drive line had broke off from the motor and the gear box, looks like the gear box will need replaced. motor was still running.",10,23,84,163,428,853,1208,0,59,95,151,297,728,1254
INC-1329354,2020-08-13,Cheyenne WY,External {Non-IPL},Confidential Injury/Illness,0,1,1,2,6,8,22,0,0,4,6,35,486,917
INC-1329122,2020-11-30,Cheyenne WY,Near Miss,Line #1 blender temperature probe fail,61,61,134,234,449,860,1187,70,84,143,220,380,768,1208
INC-1329120,2020-11-30,Cheyenne WY,Near Miss,Micro balloon expander #2 heater would not heat up.,61,61,134,234,449,860,1187,70,84,143,220,380,768,1208
INC-1329014,2020-11-24,Cheyenne WY,Incident,"During the process of taking down the C-150 for maintenance, the connecting rod bearing failed",73,74,151,234,486,873,1130,9,9,79,160,310,699,1127
INC-1328790,2020-11-28,Cheyenne WY,Incident,on rounds operator noticed a slight leak on a flange on the process air going into the top of the secondary reforemer.,0,0,74,173,420,838,1129,0,70,84,181,367,736,1207
INC-1328567,2020-11-25,Cheyenne WY,Incident,Underground well water line broke,9,73,128,229,486,872,1130,0,0,74,166,301,690,1139
INC-1327857,2020-11-18,Cheyenne WY,Incident,NOx leak around flange ,57,79,135,250,494,902,1037,49,55,128,202,363,724,1155
INC-1327852,2020-11-18,Cheyenne WY,Incident,leak on Neutralizer bottom,57,79,135,250,494,902,1037,49,55,128,202,363,724,1155
INC-1327724,2020-11-14,Cheyenne WY,Incident,Truck driver ripped hose off of the North 5.1 silo,0,56,96,215,438,897,962,0,45,100,173,393,739,1154
INC-1327607,2020-11-15,Cheyenne WY (DNTI),Near Miss,Near Miss-Driver was driving towards WY-59 and he spotted an elk on the right side of the road. As he approached a cow elk came from the left. Driver braked and avoided hitting any elk.,0,45,96,215,415,871,962,22,79,100,173,395,769,1154
INC-1327296,2020-11-12,Cheyenne WY,Incident,The PSV on the Ammonia Booster pump A started whisping by,56,96,165,247,476,927,962,45,45,139,218,399,731,1166
INC-1326631,2020-11-05,Cheyenne WY,Incident,Operator sustained chemical burns requiring medical attention.,75,119,151,246,467,855,867,69,69,165,259,422,748,1177
INC-1326562,2020-11-03,Cheyenne WY (DNTI),Near Miss,Hard Brake-Driving north on HWY 111 at speed limit. Came to crossing intersection at 8200 S. The light changed and driver braked hard to stop for traffic light.,44,44,114,221,425,780,792,16,85,125,226,438,735,1145
INC-1326537,2020-11-05,Cheyenne WY,Incident,"During normal operations, Was noticed that South NH3 Overhead Cond. at Urea was leaking on flange.",75,119,151,246,467,855,867,69,69,165,259,422,748,1177
INC-1326467,2020-11-04,Cheyenne WY,Incident,"Operator was doing his 9 o'clock as he walk in the to plant there was a small haze in the plant and realize there was a acid leak. the acid lick was coming from the acid correction going to the scrubber, the acid leak was coming from the valve bonnet.",16,50,109,198,431,786,798,75,75,126,250,428,725,1156
INC-1326429,2020-11-03,Cheyenne WY,Incident,Blender 402 seals leaking. Delay in production if not replaced,44,44,114,221,425,780,792,16,85,125,226,438,735,1145
INC-1326428,2020-11-03,Cheyenne WY,Near Miss,AN solution coming from tank farm had high PH resulting in a delay of production in the Emulsion Plant,44,44,114,221,425,780,792,16,85,125,226,438,735,1145
INC-1326427,2020-11-03,Cheyenne WY,Near Miss,AN solution coming from tank farm was low concentration causing a delay in Emulsion Plant production ,44,44,114,221,425,780,792,16,85,125,226,438,735,1145
INC-1326417,2020-11-04,Cheyenne WY,Incident,The North UAN Tank is leaking into the inspection ports. ,16,50,109,198,431,786,798,75,75,126,250,428,725,1156
INC-1326297,2020-11-04,Cheyenne WY,Near Miss,when starting the Lodan plant the 95 pumps A and B pump wouldn't start. A pump  discharge valve was frozen,16,50,109,198,431,786,798,75,75,126,250,428,725,1156
INC-1326253,2020-11-02,Cheyenne WY,Incident,#4 NAP gauze did not fully ignite due to suspected contamination. #4 NAP was consequently shut down. ,34,56,132,234,415,771,782,44,119,154,237,462,769,1156
INC-1326142,2020-10-20,Cheyenne WY (DNTI),Near Miss,DNTI driver pulled onto shoulder of a ramp to take a break.  The driver proceeded to open door without looking for oncoming traffic and hit another vehicle with the door.  ,52,52,113,200,460,595,603,50,78,118,221,486,800,1174
INC-1326017,2020-11-01,Cheyenne WY,Hazard,"At 08:30 #16 water well tripped down and would not restart, called I&E out to trouble shoot.",0,32,98,200,381,737,749,34,50,119,215,458,769,1156
INC-1325886,2020-10-28,Cheyenne WY (DNTI),Near Miss,Hard Brake-Driver was traveling east on I-90 and a deer ran out in front of him.  Driver braked hard to try and miss deer.  ,38,66,116,212,452,709,717,37,59,109,229,447,748,1171
INC-1325736,2020-10-28,Cheyenne WY (DNTI),Incident,Low Speed Incident-Driver was turning into customer site and turned too sharp. Passenger side of trailer came into contact with concrete block for the gate damaging the ladder on trailer. No damage to customer property.,38,66,116,212,452,709,717,37,59,109,229,447,748,1171
INC-1325732,2020-10-29,Cheyenne WY,Incident,"Employee received small chemical burn to lower, right side of face from leaking valve overhead.",37,76,105,201,428,719,727,32,32,151,247,420,787,1156
INC-1325724,2020-10-29,Cheyenne WY,Incident,"Operator had Nitric Acid drip onto face. REPEAT ENTRY, same as INC-1325732. ",37,76,105,201,428,719,727,32,32,151,247,420,787,1156
INC-1325719,2020-10-29,Cheyenne WY,Near Miss,"EMPLOYEE SUSTAINED SMALL, MINOR CHEMICAL BURN TO FACE FROM OVERHEAD LEAK WHILE OPERATING A CHAIN-OPERATED VALVE.",37,76,105,201,428,719,727,32,32,151,247,420,787,1156
INC-1325583,2020-10-28,Cheyenne WY,Incident,Barney Trucking trailer leaking AN Prill,38,66,116,212,452,709,717,37,59,109,229,447,748,1171
INC-1325258,2020-10-26,Cheyenne WY,Incident,Found Pinhole Leak on Liquid Nh3 Line from Offloading Railcars to Nh3 Bullets. ,28,29,130,219,414,672,680,39,76,132,252,486,787,1176
INC-1325111,2020-10-24,Cheyenne WY,Hazard,"operator called in, had to run one operator short on nights.",1,50,102,191,437,644,653,1,40,99,218,478,788,1177
INC-1324791,2020-10-20,Cheyenne WY (DNTI),Incident,Light duty vehicle came into contact with DNTI tractor at low speed,52,52,113,200,460,595,603,50,78,118,221,486,800,1174
INC-1324362,2020-10-16,Cheyenne WY,Hazard,Complex 2 operations ran short of personnel during shift.,23,61,89,181,456,547,552,0,23,101,200,415,810,1184
INC-1324360,2020-10-16,Cheyenne WY,Near Miss,"During normal operation, NH3 booster pump P-815B tripped, it tripped NH3 Feed pump as well.",23,61,89,181,456,547,552,0,23,101,200,415,810,1184
INC-1324264,2020-10-15,Cheyenne WY,Incident,Leaking Pump,44,89,126,211,482,547,552,23,23,124,201,438,831,1177
INC-1324175,2020-10-14,Cheyenne WY,Hazard,East-B-83 UAN bleanding pump a small leak was identify .,38,66,118,216,489,524,529,44,44,117,212,459,813,1177
INC-1324155,2020-10-14,Cheyenne WY,Hazard,Fire/smoke detector malfunction,38,66,118,216,489,524,529,44,44,117,212,459,813,1177
INC-1323842,2020-10-12,Cheyenne WY,Incident,light duty pickup truck rolled into rail car,28,28,120,223,451,486,492,45,89,112,219,459,856,1148
INC-1323837,2020-10-12,Cheyenne WY,Hazard,"after mechanics were finished working on C-O1 CO2 compressor, while starting C-O1 it tripped emmedieatly and also tripped down C-201 causing the urea plant to swing, and pull MP CO2 out of the plant.",28,28,120,223,451,486,492,45,89,112,219,459,856,1148
INC-1323755,2020-10-11,Cheyenne WY,Hazard,"running one operator short due to call in, ",0,37,92,195,424,458,465,28,66,89,191,448,856,1148
INC-1323669,2020-10-10,Cheyenne WY,Hazard,Utility operator called in sick and ran with one operator short.,0,52,92,195,434,458,465,0,45,89,191,443,843,1148
INC-1323636,2020-10-09,Cheyenne WY,Incident,"During normal operations, operator noticed slight leak on head end of 4th stage  BDC compressor at Urea.",37,59,92,196,437,459,465,0,28,89,190,408,828,1147
INC-1323448,2020-10-06,Cheyenne WY (DNTI),Incident,Minor Loss of containment-Driver was finishing unloading into silo and while doing final pump down before clearing standpipe the silo overflowed. Less than 5 gallons.,40,40,109,237,395,407,413,22,59,104,200,467,820,1146
INC-1323432,2020-10-07,Cheyenne WY,Hazard,"During shift 1st and 2nd stage Fricks tripped, Fin Fans tripped and V-301 1st stage Fricks inlet was showing high level trip. V-301 level was empty in field.",22,55,113,237,410,422,428,52,52,118,214,460,813,1143
INC-1323280,2020-10-06,Cheyenne WY,Hazard,Operator called in sick to work and could not find coverage for operator.,40,40,109,237,395,407,413,22,59,104,200,467,820,1146
INC-1322846,2020-09-29,Cheyenne WY (DNTI),Near Miss,"Near Miss-Driver traveling westbound I-80. A passing semi crossed into DNTI lane. Driver moved towards shoulder and sounded horn. After the semi passed, driver pressed button on Lytx and created an event.",45,45,139,243,302,310,315,39,69,109,206,428,838,1205
INC-1322415,2020-09-27,Cheyenne WY,Incident,"During rounds, operations noticed gasket leak on South Urea NH3 Overhead Cond.",0,51,124,228,257,265,270,34,73,103,195,425,872,1173
INC-1322285,2020-02-09,Cheyenne WY (DNTI),Near Miss,DNTI driver was driving when another vehicle ran a red light possible causing an accident. The driver looked both directions before proceeding into the intersection preventing from being hit. ,0,0,0,16,16,17,20,0,0,0,0,7,10,10
INC-1322284,2020-09-24,Cheyenne WY,Hazard,Lost seal on Condensate pump.,78,123,153,238,257,266,269,51,51,154,246,437,914,1224
INC-1322282,2020-02-04,Cheyenne WY (DNTI),Near Miss,DNTI driver was driving on ice with low visibility.  Driver could not see objects around him possibly causing an accident. Driver reduced speed and was able to move over to avoid a collision. ,0,0,0,16,16,18,20,0,0,0,0,5,10,10
INC-1322279,2020-02-26,Cheyenne WY (DNTI),Near Miss,DNTI driver was distracted while driving. Driver almost left the road due to the distraction.  Driver was able to control and pull vehicle back on roadway. ,0,4,4,4,20,20,22,0,0,1,3,5,6,36
INC-1322268,2020-09-23,Cheyenne WY,Incident,Small leak discovered on the UAN transfer line from Complex #2 to Complex #1 storage,43,73,121,191,208,216,219,78,79,152,237,464,878,1252
INC-1322266,2020-09-24,Cheyenne WY,Incident,"While attempting to start C-448 in #1 LoDAN, the Main Breaker in the MCC tripped resulting in the #3 NAP shutting down",78,123,153,238,257,266,269,51,51,154,246,437,914,1224
INC-1322235,2020-02-04,Cheyenne WY (DNTI),Near Miss,"DNTI driver was hooking a trailer to the tractor. The trailer was not hooked correctly.  It was high, which could cause damage to the equipment. ",0,0,0,16,16,18,20,0,0,0,0,5,10,10
INC-1322025,2020-01-10,Cheyenne WY (DNTI),Near Miss,"DNTI driver was driving on HWY 59, traffic was pulling out in front of truck on a narrow roadway.  Driver slowed down to allow the vehicles on roadway and avoid an accident. ",0,0,0,0,1,4,5,0,0,0,0,16,23,26
INC-1322021,2020-02-04,Cheyenne WY (DNTI),Near Miss,"DNTI driver was trying to load, the rack kept raising up. Driver was trying to figure out how to keep the rack down to keep himself and other protected and avoid an injury. ",0,0,0,16,16,18,20,0,0,0,0,5,10,10
INC-1322019,2019-12-15,Cheyenne WY (DNTI),Near Miss,"DNTI driver noticed his landing gear toe was stuck. Driver before placing landing gear lifted landing gear, moved the foot by kicking it so it was flat to prevent damage to the landing gear. ",0,0,2,2,3,5,11,0,0,0,0,0,16,23
INC-1322017,2019-11-12,Cheyenne WY (DNTI),Near Miss,"DNTI driver was driving, an accident occurred in front  of him. To avoid the accident, driver had to maneuver equipment and think ahead to avoid being involved in the accident. ",1,1,1,1,2,8,9,0,0,1,1,3,3,19
INC-1322012,2019-12-19,Cheyenne WY (DNTI),Near Miss,DNTI driver was driving up a snow and iced hill at Kemmerer. Driver had to get enough momentum to avoid getting truck stuck and causing damage. Driver was able to make the hill. ,0,0,0,2,2,5,11,0,0,0,0,0,16,25
INC-1322009,2020-08-19,Cheyenne WY (DNTI),Near Miss,"DNTI driver was pulling into load. The loading rack was not raised far enough to get the equipment underneath. Driver stopped, climbed stairs to pull the loading rack up to avoid damage. ",2,4,4,5,9,12,25,1,1,2,7,136,544,1004
INC-1322007,2020-08-15,Cheyenne WY (DNTI),Near Miss,"DNTI driver was driving on I-80, he almost rear ended a slower moving truck, due to being distracted. Driver was able to correct to avoid a collision. ",0,0,1,2,5,8,22,0,3,4,6,65,524,962
INC-1322006,2020-09-18,Cheyenne WY (DNTI),Near Miss,"Near Miss - Traveling eastbound I-80 leaving SLC, UT in Ford pickup. Semi truck ran over road debris and punctured reefer fuel tank. Fuel was leaking and running down highway.",30,74,105,128,136,144,147,1,31,125,228,409,869,1232
INC-1322005,2020-09-18,Cheyenne WY (DNTI),Near Miss,Near Miss - Traveling east bound I-80 in Ford pickup. Traveling in middle lane there was a crow bar in the middle lane that I was able to avoid hitting by changing into the far left lane.,30,74,105,128,136,144,147,1,31,125,228,409,869,1232
INC-1321762,2020-09-21,Cheyenne WY,Hazard,Personnel Loading gangway supports broken.,30,31,134,158,165,173,176,45,123,158,260,481,922,1231
INC-1321734,2020-09-20,Cheyenne WY,Hazard,Pump seal leak,0,30,104,128,135,143,147,30,73,124,227,460,917,1231
INC-1321405,2020-09-17,Cheyenne WY,Incident,during leads morning walk found a PSV on the ammonia lineto #3 acid vaporizer that was frosted and had a minimum dripping.,47,103,114,128,136,143,146,30,30,153,257,438,875,1254
INC-1321245,2020-09-15,Cheyenne WY,Incident,Around 3:39 pm #4 acid plant trip.,56,56,71,82,91,96,99,44,74,119,243,482,897,1290
INC-1320952,2020-08-31,Cheyenne WY,Incident,32% UAN Spill to LoDAN septic tank and leach field.,3,3,5,9,11,16,17,4,5,14,59,330,741,1129
INC-1320824,2020-09-12,Cheyenne WY,Incident,on rounds operator found that B Carb pump had an oil leak from a braided hose off of the oil pump.,1,14,24,29,35,41,43,0,56,104,228,451,882,1279
INC-1320819,2020-09-12,Cheyenne WY,Hazard,Prill Tower fan tripped,1,14,24,29,35,41,43,0,56,104,228,451,882,1279
INC-1320818,2020-09-11,Cheyenne WY,Hazard,Level indication failed.,11,15,24,29,35,42,43,1,31,105,229,424,872,1280
INC-1320341,2020-09-08,Cheyenne WY,Near Miss,"During this Cold Weather Change and Ice, We have been experiencing small Power Blips, in result have Tripped LoDAN #2 Plant do to losing Acid Pump.  ",10,10,12,16,22,28,29,4,15,71,164,438,846,1258
INC-1319956,2019-03-16,Cheyenne WY (DNTI),Near Miss,DNTI driver's wheel broke on steer axle. The driver was able to pull vehicle over to a safe zone to request assistance to repair. ,0,0,0,1,1,1,1,0,0,0,1,1,1,1
INC-1319955,2019-10-20,Cheyenne WY (DNTI),Near Miss,"DNTi driver was driving on icy roads, could cause loss of control, traction, or cause an accident. Driver slowed down and removed cruise control. Avoided an accident. ",0,0,0,0,6,7,7,1,1,1,1,3,5,5
INC-1319952,2020-03-17,Cheyenne WY (DNTI),Near Miss,"DNTI driver was leaving Point of Rocks, another driver walked in front of our drivers moving truck. Our driver hit horn so the other driver knew he was there. ",2,2,2,5,9,25,25,2,2,2,3,3,21,35
INC-1319779,2020-08-26,Cheyenne WY (DNTI),Near Miss,Hard Brake-Driver was approaching traffic light and as he went past red light indicator the light started flashing and the traffic light changed to yellow. The driver braked hard to stop for traffic light.,0,1,2,5,9,12,15,1,1,5,19,258,644,1130
INC-1318867,2020-08-24,Cheyenne WY,Near Miss,Operations noticed that the air supply line for ANSOL line flush has small crack in it,1,1,5,6,9,12,15,1,2,5,16,208,644,1058
INC-1318863,2020-08-24,Cheyenne WY,Near Miss,Operator noticed water flush supply line for FCV-205 has a pin hole in it,1,1,5,6,9,12,15,1,2,5,16,208,644,1058
INC-1318699,2020-08-24,Cheyenne WY,Hazard,The Day crew ran one person short,1,1,5,6,9,12,15,1,2,5,16,208,644,1058
INC-1318269,2020-08-19,Cheyenne WY,Hazard,Night shift ran one person short,2,4,4,5,9,12,25,1,1,2,7,136,544,1004
INC-1318105,2020-08-19,Cheyenne WY,Hazard,C-201 tripped and would not restart,2,4,4,5,9,12,25,1,1,2,7,136,544,1004
INC-1318104,2020-08-18,Cheyenne WY,Hazard,The night shift ran one person short,3,3,3,4,8,11,24,2,2,3,8,136,545,982
INC-1317950,2020-08-18,Cheyenne WY,Incident,Plug weld on #4 Acid Absorption Tower was leaking Acid,3,3,3,4,8,11,24,2,2,3,8,136,545,982
INC-1317904,2020-08-17,Cheyenne WY,Hazard,Night shift ran one person short,2,2,3,4,7,10,24,3,4,5,9,109,547,962
INC-1317821,2020-08-14,Cheyenne WY,Hazard,C-448 Dryer Fan Tripped,0,0,1,2,5,8,22,0,2,4,6,35,503,962
INC-1317730,2020-08-15,Cheyenne WY,Incident,The East UAN tank has a small leak ,0,0,1,2,5,8,22,0,3,4,6,65,524,962
INC-1317692,2020-08-15,Cheyenne WY,Hazard,Running with one operator shortin the Urea utility operator slot.,0,0,1,2,5,8,22,0,3,4,6,65,524,962
INC-1317250,2020-08-11,Cheyenne WY,Near Miss,"During normal operations was noticed that PSV on cooling water supply to 2nd stage Fricks was lifting, 2nd stage Fricks tripped on high temperature.",1,1,1,3,7,8,22,0,0,3,5,34,458,901
INC-1317069,2020-08-09,Cheyenne WY,Hazard,The Night shift ran one person short on the crew,0,0,1,3,6,7,39,1,1,1,5,22,459,867
INC-1316987,2020-08-07,Cheyenne WY,Incident,noticed a water leak cominfg from underground just south west of the warehouse.,0,0,1,3,6,7,39,0,1,1,5,12,407,867
INC-1316986,2020-08-09,Cheyenne WY,Near Miss,"on C-201 CO2 compressor, 3rd stage PSV-221 lifted,4th stage was not pumping causing the 3rd stage PSV to lift.",0,0,1,3,6,7,39,1,1,1,5,22,459,867
INC-1316976,2020-08-08,Cheyenne WY,Hazard,The night shift ran one person short on the crew,0,0,1,3,6,7,39,0,1,1,5,21,422,867
INC-1316848,2020-08-07,Cheyenne WY (DNTI),Incident,Minor Low Speed Incident-Driver entering truck stop struck stationary object with passenger side of trailer damaging passenger side rear trailer fender.,0,0,1,3,6,7,39,0,1,1,5,12,407,867
