Incident No.,Incident_Date,Site,Type,Brief Description,Maint_Count_1d_before,Maint_Count_3d_before,Maint_Count_7d_before,Maint_Count_14d_before,Maint_Count_30d_before,Maint_Count_60d_before,Maint_Count_90d_before,Maint_Count_1d_after,Maint_Count_3d_after,Maint_Count_7d_after,Maint_Count_14d_after,Maint_Count_30d_after,Maint_Count_60d_after,Maint_Count_90d_after
INC-1316818,2020-08-07,Cheyenne WY,Near Miss,"During rounds, operations noticed flange leak on LTSC outlet.",0,0,1,3,6,7,39,0,1,1,5,12,407,867
INC-1316815,2020-08-07,Cheyenne WY,Near Miss,Operations noticed split piping on minimum flow from Disposal well #3 charge pump at clear tank building.,0,0,1,3,6,7,39,0,1,1,5,12,407,867
INC-1316763,2020-08-05,Cheyenne WY,Incident,DNTI tanker was overfilled while loading 1.5 emulsion,0,1,1,3,6,7,39,0,0,1,5,12,367,792
INC-1316440,2020-08-03,Cheyenne WY (DNTI),Near Miss,Hard Brake-Driver was approaching an intersection with a stale green light. The light changed and the driver braked hard to avoid running red light.  ,1,1,3,4,6,7,39,1,1,2,4,12,368,749
INC-1315919,2020-07-29,Cheyenne WY,Incident,While bringing the SCB on line the Syn Recirc PSV lifted,1,2,2,3,5,6,38,0,0,1,2,8,265,690
INC-1315678,2020-07-27,Cheyenne WY,Near Miss,UAN spilled on Otto Rd and Roundtop Rd.,1,1,2,4,4,7,37,2,2,3,4,9,267,653
INC-1315581,2020-07-21,Cheyenne WY (DNTI),Near Miss,Hard Brake-Driver approached curve in road too fast and braked hard to slow for curve.,1,1,2,3,4,17,36,0,0,2,3,8,143,574
INC-1315577,2020-07-22,Cheyenne WY (DNTI),Near Miss,Hard Brake-Driver was approaching stale green light and light changed to red.  Driver braked hard to stop and avoid running red light.,0,1,1,3,4,6,36,0,0,2,3,8,143,603
INC-1315377,2020-07-24,Cheyenne WY,Incident,"at 15:22 Pual K called me and said the PSV on the NH3 booster pump had frost on it, ",0,0,1,3,3,6,36,0,1,2,3,8,188,652
INC-1315214,2020-07-23,Cheyenne WY,Near Miss,"At about 13:00 the ammonia plant DCS operator got a O2 alarm on the primary reformer, he aknowleged it and kepted watching it to see if it came back.",0,1,1,3,3,6,36,0,0,2,3,8,173,624
INC-1315132,2020-07-22,Cheyenne WY,Near Miss,Tripped Neutralizer & lost various pumps.,0,1,1,3,4,6,36,0,0,2,3,8,143,603
INC-1315130,2020-07-22,Cheyenne WY,Near Miss,LoDAN loadout not working,0,1,1,3,4,6,36,0,0,2,3,8,143,603
INC-1314991,2020-07-21,Cheyenne WY,Hazard,The Creole air compressor tripped during the rain storm,1,1,2,3,4,17,36,0,0,2,3,8,143,574
INC-1314984,2020-07-21,Cheyenne WY,Incident,Leak on flange,1,1,2,3,4,17,36,0,0,2,3,8,143,574
INC-1314802,2020-07-20,Cheyenne WY,Hazard,The Loader was loading a  prill truck with the Loader CAT 930M when he heard a loud noise coming from under the loader and notice that the carrying baearing for the driveshaft  bolts where broken.,1,1,3,3,4,17,36,1,1,2,4,9,144,552
INC-1314797,2020-07-20,Cheyenne WY,Incident,UAN truck driver was loading when he notice a small leak from under the trailer.,1,1,3,3,4,17,36,1,1,2,4,9,144,552
INC-1313988,2020-07-10,Cheyenne WY,Hazard,Operations tried to install new discharge hose on T-502 but the hose had wrong ends on it,0,0,0,0,1,33,33,0,1,2,3,6,28,465
INC-1313927,2020-07-13,Cheyenne WY,Hazard,B crew night shift ran one person short,1,1,1,1,2,16,34,2,2,3,4,7,42,465
INC-1313918,2020-07-12,Cheyenne WY (DNTI),Incident,DNTI tractor/trailer stopping at Railroad crossing when a vehicle struck DNTI trailer in the rear.,0,0,0,0,1,15,33,1,2,2,3,7,41,465
INC-1313727,2020-07-11,Cheyenne WY,Hazard,"running one operator short when operator on shift called in, operator that came in is not qualified for that position.",0,0,0,0,1,33,33,0,2,2,3,7,31,465
INC-1313651,2020-07-06,Cheyenne WY,Incident,At 01:28 Ammonia plant board operator called on the radio about NH3 alarms going off in Litwin area. then the Urea board operator said that the 1st absorber was loosing level.,0,0,0,1,1,33,33,0,0,1,3,6,18,373
INC-1313130,2020-07-05,Cheyenne WY,Incident,We had an Ammonia release in the Urea plant. At this time we are unsure of the cause.,0,0,0,1,1,33,33,0,0,0,2,6,18,373
INC-1313059,2020-07-04,Cheyenne WY,Incident,The UREA plant lost Heat Recycle flow causing a pressure release,0,0,0,1,1,33,33,0,0,0,2,6,17,373
INC-1313026,2020-07-02,Cheyenne WY (DNTI),Incident,Minor loss of containment,0,0,0,1,1,33,33,0,0,0,2,5,16,343
INC-1312936,2020-07-02,Cheyenne WY,Hazard,Chain Hoist support for 83% Rail car loading arm broke.,0,0,0,1,1,33,33,0,0,0,2,5,16,343
INC-1312865,2020-07-01,Cheyenne WY,Hazard,The B-83 Pump amps began to swing and the pump tripped down.,0,0,0,1,1,33,33,0,0,0,2,5,13,315
INC-1312862,2020-07-01,Cheyenne WY,Incident,"In the Acid #4 Plant, a gasket on the Absorber Tower began leaking.",0,0,0,1,1,33,33,0,0,0,2,5,13,315
INC-1312861,2020-06-29,Cheyenne WY,Incident,The Plant experienced a power outage which lead to the Acid #4 Plant to trip offline.,0,0,1,1,1,33,33,0,0,0,1,5,13,270
INC-1312645,2020-06-26,Cheyenne WY (DNTI),Incident,First Aid Only - DNTI driver stepped out of tractor and felt pain in left knee,0,0,1,1,3,33,34,0,0,0,0,3,12,269
INC-1312642,2020-06-29,Cheyenne WY,Incident,"When the DCS operator tried  to shut down the C-150, we lost power to most of the Complex 2",0,0,1,1,1,33,33,0,0,0,1,5,13,270
INC-1312456,2020-06-27,Cheyenne WY,Hazard,"During normal operations was noticed that oil Temperature on fin fan oil cooler for #3 Disposal Well was getting hot, outside operator verified fin fan was not running. #3 Disposal tripped.",0,0,1,1,3,33,34,0,0,0,0,4,12,270
INC-1312455,2020-06-27,Cheyenne WY,Hazard,During normal operation Creole compressor tripped due to heavy rain and Hail.,0,0,1,1,3,33,34,0,0,0,0,4,12,270
INC-1312161,2020-06-24,Cheyenne WY,Hazard,Cooling water pump motor tripped down.,0,1,1,1,3,33,34,0,0,0,0,3,11,191
INC-1312138,2020-06-24,Cheyenne WY,Hazard,Lost Scrubber PH probe/indication. ,0,1,1,1,3,33,34,0,0,0,0,3,11,191
INC-1311548,2020-06-19,Cheyenne WY,Hazard,The Creole air compressor tripped in during a rain storm,0,0,0,0,13,32,33,0,1,1,1,3,11,146
INC-1311451,2020-06-04,Cheyenne WY (DNTI),Near Miss,Near Miss-Unloading emulsion at customer site. Hydraulic fitting started leaking while unloading. If un-noticed could have caused damage to hydraulic system.,0,0,2,13,32,32,37,0,0,0,0,1,7,18
INC-1311311,2020-06-15,Cheyenne WY,Incident,Emulsion plant's water supply for fire suppression system was shut off due to broken pipe,0,0,0,0,14,32,35,0,0,1,1,3,8,43
INC-1311307,2020-06-16,Cheyenne WY,Hazard,Driver loading at barricade did not have long sleeve shirt,0,0,0,0,14,32,33,0,0,1,1,3,8,73
INC-1311258,2020-06-16,Cheyenne WY,Hazard,during normal operations primary 83% pump and primary scrubber pump trip,0,0,0,0,14,32,33,0,0,1,1,3,8,73
INC-1311255,2020-06-16,Cheyenne WY,Hazard,around 9:39 dcs operator got an alarm on M-462 belt high amps the motor was hot and quit running,0,0,0,0,14,32,33,0,0,1,1,3,8,73
INC-1311225,2020-06-16,Cheyenne WY,Hazard,Treated Water pump P-702A tripped,0,0,0,0,14,32,33,0,0,1,1,3,8,73
INC-1311185,2020-06-16,Cheyenne WY,Incident,The LoDAN #1 Neutralizer has a Pinhole Leak on the Bottom Flange of the Neutralizer. ,0,0,0,0,14,32,33,0,0,1,1,3,8,73
INC-1311184,2020-06-16,Cheyenne WY,Hazard,"While Contractors were Hydro and Excavating a leak Northeast of #4 Acid Plant, the Fire Water Line Split and Leaked firewater. ",0,0,0,0,14,32,33,0,0,1,1,3,8,73
INC-1311101,2020-06-16,Cheyenne WY,Near Miss,C-302 control panel lost power tripping both Frick compressors,0,0,0,0,14,32,33,0,0,1,1,3,8,73
INC-1310979,2020-06-15,Cheyenne WY,Hazard,"Creole air compressor tripped, was noticed that it tripped on 2nd stage suction bottle level.",0,0,0,0,14,32,35,0,0,1,1,3,8,43
INC-1310973,2020-06-15,Cheyenne WY,Hazard,During normal operations was noticed that weld on line for V-10 vapor return to C-01 and C-201 was leaking.,0,0,0,0,14,32,35,0,0,1,1,3,8,43
INC-1310902,2020-06-05,Cheyenne WY,Near Miss,loader was loading a truck when the B-lock on the rim of the tire slip out causing the tire to go flat and damaging the tire.,0,0,0,13,32,32,36,0,0,0,0,1,7,19
INC-1310571,2020-06-10,Cheyenne WY (DNTI),Incident,"Low speed minor incident-Driver was coming across rail road tracks leaving customer site. Excavator to the left caught driver's attention and he turned too sharp and struck a bump pole next to rail road tracks, knocking it over.",0,0,0,2,32,32,35,0,0,0,1,1,7,29
INC-1310113,2020-06-05,Cheyenne WY,Hazard,Operators found a nipple on the Process air system was starting to crack,0,0,0,13,32,32,36,0,0,0,0,1,7,19
INC-1309916,2020-06-03,Cheyenne WY (DNTI),Near Miss,"Minor loss of containment-Driver was preparing to load emulsion tanker & while opening dome lid, drip bucket with 2 gallons of emulsion tipped over and spilled onto the ground below.",0,0,2,13,32,32,37,0,0,0,0,1,6,18
INC-1309868,2020-06-03,Cheyenne WY,Near Miss,The #2 treated water pump tripped the main breaker taking out all cooling water pumps,0,0,2,13,32,32,37,0,0,0,0,1,6,18
INC-1309758,2020-04-29,Cheyenne WY (DNTI),Near Miss,Hard Brake-Driver was bobtail and exiting interstate. A car cut in front of him causing driver to brake and he braked too hard. ,0,0,0,0,1,6,10,0,0,0,18,32,33,38
INC-1309755,2020-01-05,Cheyenne WY (DNTI),Near Miss,Hard Brake-Driver was exiting interstate and couldn't see ramp was icy. When he got on the exit ramp and applied the brakes on the ice the wheels locked up.,0,0,0,0,2,4,5,0,0,0,0,16,21,26
INC-1309752,2020-01-05,Cheyenne WY (DNTI),Near Miss,Hard Brake-Driver came around a corner and encountered an accident in the right hand ditch. Emergency vehicles were parked in the middle of the road. Icy conditions. Driver was slowing and wheels locked up on the ice.,0,0,0,0,2,4,5,0,0,0,0,16,21,26
INC-1309739,2020-05-29,Cheyenne WY (DNTI),Near Miss,Near Miss-placing paperwork in driver boxes when wind caught the door to the container slamming it open,2,2,13,14,32,33,38,0,0,0,0,1,6,14
INC-1309738,2020-05-21,Cheyenne WY (DNTI),Near Miss,"Hard Brake-Driver was in work zone and construction vehicle, resetting cones, looked like he was going to enter driver's lane of travel. Driver braked hard in case the construction vehicle came into his lane.",0,1,1,19,19,20,29,11,11,13,13,13,17,25
INC-1309737,2020-05-18,Cheyenne WY (DNTI),Near Miss,Near Miss,0,0,18,18,18,19,28,1,1,12,14,14,17,22
INC-1309736,2020-05-23,Cheyenne WY (DNTI),Near Miss,Near Miss-Separation of 5th wheel from trailer king pin. Driver did tug test and stopped before trailer disconnected.,11,11,12,30,30,31,40,0,0,2,2,3,6,14
INC-1309615,2020-06-01,Cheyenne WY,Hazard,Level transmitter failed on Neutralizer.,0,0,2,14,32,32,38,0,0,0,0,1,6,14
INC-1309349,2020-05-29,Cheyenne WY,Hazard,Operations noticed jacket water temperatures and cylinder temps on Urea BDC were hot as well. Pressures on ambitrol filters were low and return flow to ambitrol tank was low.,2,2,13,14,32,33,38,0,0,0,0,1,6,14
INC-1308847,2020-05-27,Cheyenne WY,Hazard,while troubleshooting mazar tower high level indication operator came a cross some corroded grating in the 3r floor of the #4 acid plant.,0,0,11,12,30,31,36,2,2,2,2,3,6,15
INC-1308802,2020-05-26,Cheyenne WY,Incident,#4 Acid tripped out do to loss of 200lb steam header pressure,0,0,12,30,30,31,36,0,2,2,2,3,6,15
INC-1308530,2020-05-26,Cheyenne WY,Incident,small ammonia leak on valva packing  on B-offloading vapor station.,0,0,12,30,30,31,36,0,2,2,2,3,6,15
INC-1308357,2020-05-23,Cheyenne WY,Incident,Operator was removing totes from fuel room and bumped into P-701 suction bleed valve causing it to break off of piping,11,11,12,30,30,31,40,0,0,2,2,3,6,14
INC-1308240,2020-05-22,Cheyenne WY,Hazard,During rounds operations noticed steam hoses used for draining 1st Absorber were leaking product and steam.,11,12,12,30,30,31,40,11,11,13,13,13,17,25
INC-1307977,2020-05-19,Cheyenne WY,Near Miss,Due to high wind roof panel in lodan 2 blew off the roof. Nearly missing the operator and the operators truck.,1,1,19,19,19,20,29,1,12,12,14,14,17,24
INC-1307697,2020-05-16,Cheyenne WY,Incident,The level control for the Prism Scrubber failed causing the Scrubber pressure PSV to lift,0,0,18,18,18,21,28,0,1,12,14,14,17,22
INC-1307302,2020-05-09,Cheyenne WY,Hazard,Check valve on P-203 discharge line not functioning properly,0,0,0,0,0,3,10,0,18,18,30,32,33,39
INC-1307298,2020-05-12,Cheyenne WY,Hazard,Flex hose between P-405 and flow meter started leaking emulsion,18,18,18,18,18,21,28,18,18,19,30,32,33,40
INC-1306937,2020-05-10,Cheyenne WY,Near Miss,During normal operations Overhead Condenser had a pressure spike and showed alarm on our PSV page.,0,0,0,0,0,3,10,0,18,18,30,32,33,39
INC-1306818,2020-05-08,Cheyenne WY,Near Miss,C-201 compressor tripped and tripped all 3 union pumps as well as chemical pumps in JFP.,0,0,0,0,0,4,10,0,0,18,30,32,33,39
INC-1306581,2020-04-14,Cheyenne WY (DNTI),Near Miss,Near Miss - Wildlife entering roadway ahead of driver.,0,0,0,0,3,10,26,0,0,0,0,18,32,34
INC-1306579,2020-04-15,Cheyenne WY (DNTI),Near Miss,Near Miss - Wildlife ran across road in front of driver traveling down roadway.  Driver braked and was able to avoid contact.,0,0,0,0,3,10,26,0,0,0,0,18,32,35
INC-1306460,2020-05-04,Cheyenne WY,Incident,Load chute/spout knocked lid off prill trailer,0,0,0,0,0,5,10,0,0,0,18,32,33,38
INC-1306360,2020-05-04,Cheyenne WY (DNTI),Incident,Low Speed Minor Incident-Driver was leaving customer site with doubles. When turning out of site pup trailer struck gate and damaged it. No damage to DNTI equipment.,0,0,0,0,0,5,10,0,0,0,18,32,33,38
INC-1306119,2020-04-30,Cheyenne WY,Near Miss,Ph proves failed do to Ph coolers where plug,0,0,0,0,0,6,10,0,0,0,18,32,33,38
INC-1306118,2020-04-30,Cheyenne WY,Incident,Blew rupture disck do to presured transmitter fail.,0,0,0,0,0,6,10,0,0,0,18,32,33,38
INC-1306087,2020-04-29,Cheyenne WY,Incident,an operator from complex1 on rounds by the sulfuric acid tank found an acid leak on the pump for complex 2 RO unit leaking from a fitting.,0,0,0,0,1,6,10,0,0,0,18,32,33,38
INC-1305553,2020-04-25,Cheyenne WY,Incident,Operations tried to start the Acid #4 Plant up after a plant repair on the Absorber Tower and the Temperature Control Valve (TCV-5) failed to open resulting in a failed plant start up.,0,0,0,0,1,6,26,0,0,0,0,30,33,36
INC-1305552,2020-04-24,Cheyenne WY,Incident,The pH on the LoDAN 2 / Acid #4 Cooling Tower was founds top be low. Operations took samples and found that a Cooling Water Coil on the Acid #4 Absorber Tower had failed and was leaking Nitric Acid back into the Cooling Water Return Header.,0,0,0,0,1,10,26,0,0,0,0,30,33,36
INC-1305086,2020-04-22,Cheyenne WY,Hazard,"On rounds operator noticed that the PSV-124 on top of the HTSC had some flow coming from the vent on the PSV, it is weeping by a little bit. we are not close to the set point of 315# on the PSV. ",0,0,0,0,1,10,26,0,0,0,0,30,32,36
INC-1304104,2020-04-12,Cheyenne WY,Near Miss,"at 19:00 while getting readings the Urea board operator noticed that the ratio was low,board operator sent an operator over to check on the UAN blending station.",0,0,0,1,3,10,26,0,0,0,0,18,32,33
INC-1303996,2020-04-08,Cheyenne WY,Incident,Operations found the manual block valve on the discharge line of the Reactor whispping vapor from the packing,0,0,0,1,4,10,26,0,0,0,0,0,32,33
INC-1303958,2020-04-07,Cheyenne WY,Near Miss,Operations found the electronic trip on the P-101 B MDEA turbine had tripped without tripping the mechanical trip,0,0,0,1,4,10,26,0,0,0,0,0,32,33
INC-1303709,2020-04-07,Cheyenne WY,Hazard,Crew running short one operator,0,0,0,1,4,10,26,0,0,0,0,0,32,33
INC-1303342,2020-04-02,Cheyenne WY,Near Miss,PSV lifted in the Prism unit,0,1,1,1,6,10,26,0,0,0,0,0,32,33
INC-1303278,2020-04-01,Cheyenne WY,Near Miss,The East tank  loading line is leaking ,0,1,1,1,6,10,26,0,0,0,0,0,32,33
INC-1303139,2020-03-31,Cheyenne WY,Near Miss,The transfer line from the North UAN tank to the East UIAN tank started leaking,1,1,1,3,6,10,26,0,0,0,0,0,32,33
INC-1302974,2020-03-30,Cheyenne WY,Near Miss,P-803 VFD fault,1,1,1,3,6,10,26,1,1,1,1,1,33,34
INC-1302842,2020-03-28,Cheyenne WY,Near Miss,Weld on cooling water coil for Absorber tower cracked and leaking. ,0,0,0,2,5,9,25,0,1,1,1,1,31,34
INC-1302840,2020-03-28,Cheyenne WY,Near Miss,Poly piping for temp operations during turnaround cracked and was leaking.,0,0,0,2,5,9,25,0,1,1,1,1,31,34
INC-1302722,2020-03-15,Cheyenne WY,Incident,"During the emergency shutdown of the Urea plant after a power loss, PIC-1704 for the second condenser pressured up and PSV-1701 lifted",0,0,1,3,7,23,23,0,2,2,2,3,21,35
INC-1302698,2020-03-26,Cheyenne WY,Near Miss,around 10:43 pm loss M-462 drive belts,0,0,0,2,5,25,25,0,0,1,1,1,31,34
INC-1302602,2020-03-26,Cheyenne WY,Near Miss,on Urea plant start up the PIC-1704 for the second condenser pressured up to 35.3# and looks like it popped the PSV-1701.,0,0,0,2,5,25,25,0,0,1,1,1,31,34
INC-1302587,2020-03-25,Cheyenne WY,Near Miss,"during a walk through of the Urea plant before start up, we checked PIC-1710 for movement and thought it was not moving.",0,0,0,2,9,25,25,0,0,1,1,1,31,34
INC-1302557,2020-03-11,Cheyenne WY (DNTI),Near Miss,Near Miss-Driving WB on HWY 30 in personal vehicle pulling 40' trailer. SUV pulled out into lane. Hit the brakes and brakes failed. Moved into turning lane and passed vehicle.,0,1,2,3,7,23,23,0,0,2,2,3,3,35
INC-1302473,2020-03-25,Cheyenne WY,Near Miss,"had to shut plant down due to ammonia plant upset, on start up of urea plant the second separator pressured up to 36# for about 6 minutes, so I called in a release.",0,0,0,2,9,25,25,0,0,1,1,1,31,34
INC-1302019,2020-03-20,Cheyenne WY,Hazard,operator called in sick on day shift and could not get coverage so ran one person short.,0,2,2,4,9,25,25,0,0,0,1,1,20,33
INC-1301647,2020-03-17,Cheyenne WY,Incident,"at 02:45 I&E were working on the converter bottle HIC-4814 valve when the tech was testing voltage with a volt meter, when something on the wire connection blew up causing hot metal fragments to hit the I&E techl",2,2,2,5,9,25,25,2,2,2,3,3,21,35
INC-1301612,2020-03-16,Cheyenne WY,Near Miss,"The C-448 was Started for Pre- Start-up, after 2 Hours of Running the Motor Failed Due to Bearings in LoDAN #1. ",0,0,1,3,7,23,23,2,2,2,3,3,21,35
INC-1301610,2020-03-16,Cheyenne WY,Incident,"There was a Plant Outage Due to Down Power Lines on March 15, 2020 at 2:10 P.m. Complex#1 Lost #3 Acid Plant and LoDAN #1. Lost Complete Power, Steam, Air for 2 Hours. ",0,0,1,3,7,23,23,2,2,2,3,3,21,35
INC-1301606,2020-03-16,Cheyenne WY,Incident," Complex #1 experienced Power Blimps Due to Power Lines Failing from Ice Build-up, which Took Cooling Tower #4 Mcc Down, and When the Cooling Tower Pump was Started, The Hoses On the Absorber Tower blew off, Over filled the Contamient with Coolingwater. ",0,0,1,3,7,23,23,2,2,2,3,3,21,35
INC-1301478,2020-03-15,Cheyenne WY,Near Miss,"Operations noticed transfer line to #4 had a leak, transfer was stopped and line was prepared for process to repair.",0,0,1,3,7,23,23,0,2,2,2,3,21,35
INC-1301459,2020-03-14,Cheyenne WY,Near Miss,"At 17:28 lost the following water wells, #8,#17,#22,#23,#24, #27 is running on generator, this is caused by the ice on the power lines.",0,0,1,3,7,23,23,0,2,2,2,3,21,35
INC-1300806,2020-03-09,Cheyenne WY,Hazard,Crew running short 1 member,1,2,3,7,7,23,24,1,1,1,3,4,4,36
INC-1300610,2020-03-05,Cheyenne WY,Hazard,Fluidized bed plugged off,0,1,1,5,5,21,23,1,1,2,4,5,5,37
INC-1300609,2020-03-06,Cheyenne WY,Hazard,Cyclone Motor won't run,1,2,2,6,6,22,24,1,2,2,4,5,5,37
INC-1300557,2020-03-05,Cheyenne WY,Near Miss,08:45 process shop was issued a permit to work on the 83 line in the solutions area however part of the line was still in service ,0,1,1,5,5,21,23,1,1,2,4,5,5,37
INC-1300549,2020-02-23,Cheyenne WY (DNTI),Near Miss,Near Miss-Driving empty tanker southbound HWY 59. Oncoming semi passing on double solid line on curve. Driver moved to shoulder and slowed to give passing truck room to go around other semi.,0,0,0,0,16,16,18,4,4,4,6,9,10,40
INC-1300501,2020-02-06,Cheyenne WY (DNTI),Near Miss,Hard Brake-Driving on ice and snow. Driver was going uphill and spun wheels. When wheels caught traction it triggered a hard brake.,0,0,0,16,16,18,20,0,0,0,0,6,10,10
INC-1300408,2020-03-04,Cheyenne WY,Near Miss,operator found a UAN leak from the blending station to the east UAN tank.,1,1,1,5,5,21,23,0,1,2,4,5,5,37
INC-1300406,2020-03-04,Cheyenne WY,Near Miss,operator found a UAN line leak by the old urea reactor.,1,1,1,5,5,21,23,0,1,2,4,5,5,37
INC-1300189,2020-03-02,Cheyenne WY,Near Miss,The 446A Blower fan Bearings Failed in LoDAN #1 Plant ,0,0,4,4,4,20,22,1,1,3,3,6,6,38
INC-1300178,2020-02-28,Cheyenne WY,Incident,Ammonia/Air Mixer leak,0,0,4,4,4,20,22,0,0,2,3,5,6,38
INC-1300086,2020-03-01,Cheyenne WY,Hazard,"operator called in sick and could not fill shift, so ran short 1 operator. ",0,0,4,4,4,20,22,0,1,2,3,6,6,38
INC-1300022,2020-02-29,Cheyenne WY,Incident,"the UAN transfer line from the east UAN tank to #4, has a small leak, ",0,0,4,4,4,20,22,0,1,2,3,6,6,38
INC-1300012,2020-02-29,Cheyenne WY,Near Miss,Conveyor drive belts broke,0,0,4,4,4,20,22,0,1,2,3,6,6,38
INC-1299896,2020-02-27,Cheyenne WY,Hazard,Running crew short handed do to operator calling in sick,0,4,4,4,4,20,22,0,0,1,3,5,6,36
INC-1299840,2020-02-27,Cheyenne WY,Hazard,"During Urea control room roof repair, contractor had small crowbar slip out of grip and hit him on cheek.",0,4,4,4,4,20,22,0,0,1,3,5,6,36
INC-1299788,2020-02-26,Cheyenne WY,Incident,Contractor sustained a laceration to face requiring sutures,0,4,4,4,20,20,22,0,0,1,3,5,6,36
INC-1299653,2020-02-24,Cheyenne WY (DNTI),Incident,Minor Loss of Containment-Driver was delivering emulsion to customer site and while unloading overflowed silo.,4,4,4,4,20,20,22,4,4,4,7,9,10,40
INC-1299460,2020-02-25,Cheyenne WY,Hazard,During the 32% Transfer from Complex 2 to Complex 1 North UAN Tank. The Line was Frozen. ,4,4,4,4,20,20,22,0,0,1,3,5,6,36
INC-1299413,2020-02-25,Cheyenne WY,Hazard,Had operator call in and could not find coverage for Sr. B at Urea.,4,4,4,4,20,20,22,0,0,1,3,5,6,36
INC-1298818,2020-02-20,Cheyenne WY,Hazard,"During the Start-up of the C-448 in LoDAN #1, The C-448 Tripped the Main Power and Transformer that Feeds acid #3 and LoDAN #1 ",0,0,0,0,16,16,18,0,0,4,5,9,10,29
INC-1298799,2020-02-19,Cheyenne WY,Near Miss,During normal operations treated water flow to prism froze off and seperaters tripped. ,0,0,0,0,16,16,18,0,0,4,5,9,10,29
INC-1298558,2020-02-18,Cheyenne WY,Incident,"at 01:26 #1 injection well had a spike and went high and tripped both #1 and #2 disposal wells, after the well tripped the pressure went down a little then climbed back up.",0,0,0,0,16,16,18,0,0,4,5,9,10,28
INC-1298510,2020-02-17,Cheyenne WY,Hazard,We ran a person short after someone called in to work and we could not find someone to cover.,0,0,0,0,16,16,18,0,0,4,4,9,10,28
INC-1298393,2020-02-16,Cheyenne WY,Hazard,"the blow down valve on the east side of the process boiler does not seat, and it leaks by and is hard to operate. ",0,0,0,0,16,16,19,0,0,0,4,9,10,28
INC-1298344,2020-02-16,Cheyenne WY,Hazard,During normal operations was noticed that level control for V-08 was not working.,0,0,0,0,16,16,19,0,0,0,4,9,10,28
INC-1298335,2020-02-16,Cheyenne WY,Near Miss,on rounds Urea operator found that P-809 B solutions pump appeared to have bad product seals.,0,0,0,0,16,16,19,0,0,0,4,9,10,28
INC-1298128,2020-02-11,Cheyenne WY,Near Miss,When spotting 83% Railcar slipped on ice and fell on left hip.,0,0,0,0,16,16,19,0,0,0,4,7,10,10
INC-1298040,2020-02-13,Cheyenne WY,Hazard,Belts loose on C-446A Fan blower.,0,0,0,0,16,16,19,0,0,0,4,7,10,28
INC-1297978,2020-02-12,Cheyenne WY,Incident,Small acid leak on pump,0,0,0,0,16,16,19,0,0,0,4,7,10,28
INC-1297977,2020-02-12,Cheyenne WY,Incident,Hydraulic hose ruptured during offload.,0,0,0,0,16,16,19,0,0,0,4,7,10,28
INC-1297833,2019-10-24,Cheyenne WY (DNTI),Near Miss,"DNTI driver was moving his 5th wheel. Driver was in tractor, moving it forward. Driver did not place seat belt. ",0,1,1,1,1,8,8,0,0,0,0,2,4,4
INC-1297626,2020-02-10,Cheyenne WY,Hazard,Overspeed Monitor showing tripped.,0,0,0,16,16,16,19,0,0,0,4,7,10,10
INC-1297624,2020-02-10,Cheyenne WY,Hazard,Prill Tower fan tripped.,0,0,0,16,16,16,19,0,0,0,4,7,10,10
INC-1297601,2020-02-10,Cheyenne WY,Hazard,B crew ran one operator short on the day shift,0,0,0,16,16,16,19,0,0,0,4,7,10,10
INC-1297599,2020-02-10,Cheyenne WY,Hazard,B crew ran one person short on the day crew,0,0,0,16,16,16,19,0,0,0,4,7,10,10
INC-1297539,2020-02-10,Cheyenne WY,Hazard,Was noticed at shift change that pre filters on pond R/O were froze off.,0,0,0,16,16,16,19,0,0,0,4,7,10,10
INC-1297197,2020-02-06,Cheyenne WY,Hazard, Level Transmitter failed.,0,0,0,16,16,18,20,0,0,0,0,6,10,10
INC-1297155,2020-02-05,Cheyenne WY,Near Miss,During normal operations complex 1 loss power in cooling tower  #1 #2. loss all cooling tower pumps.loss a few cooling water hoses in #4 absorber tower. and loss all power to  the belts in lodan #1 ,0,0,0,16,16,18,20,0,0,0,0,6,10,10
INC-1297144,2020-02-05,Cheyenne WY,Near Miss,"at 09:30 had a few power blips and lost C-O1, prism scrubber pump, tripped out prism separators. caused the urea plant to reduce rate. then had another power blip and lost C-union cooling water pump and C-201.",0,0,0,16,16,18,20,0,0,0,0,6,10,10
INC-1297010,2020-02-03,Cheyenne WY (DNTI),Incident,Low Speed Minor Incident-DNTI truck traveling WB I-80. While passing another CMV. Other CMV crossed divider line and DNTI mirror struck CMV mirror.,0,0,16,16,16,18,20,0,0,0,0,5,10,10
INC-1296986,2020-02-04,Cheyenne WY,Hazard,"operator called in for PTO, and I was unable to get coverage for the operator, so we ran with an unqualified operator in the slot.",0,0,0,16,16,18,20,0,0,0,0,5,10,10
INC-1296984,2020-02-04,Cheyenne WY,Hazard,At 14:05 the prism separators tripped due to the Treated water flow transmitter froze.,0,0,0,16,16,18,20,0,0,0,0,5,10,10
INC-1296945,2020-02-04,Cheyenne WY,Hazard,"At 09:30 the creole air compressor tripped down, we restarted several times and it would run for awhile, then trip.",0,0,0,16,16,18,20,0,0,0,0,5,10,10
INC-1296915,2020-02-04,Cheyenne WY,Hazard,UPS backup for control system computer stopped working,0,0,0,16,16,18,20,0,0,0,0,5,10,10
INC-1296615,2020-01-31,Cheyenne WY,Incident,"The Frick compressors tripped on high discharge pressure, causing the V-302 PSV to pop open",0,0,16,16,16,18,20,0,0,0,0,4,10,10
INC-1296524,2020-01-31,Cheyenne WY,Hazard,the surface tiles are breaking and peeling off  the metal tiles causing a trip hazard.,0,0,16,16,16,18,20,0,0,0,0,4,10,10
INC-1296452,2020-01-29,Cheyenne WY,Hazard,"during the 20:00 RO back flush a 2"" hose that is used to fill the frack tank somehow popped out of the frac tank and shot well water into the #3 acid sulfuric acid containment area.",0,16,16,16,16,18,20,0,0,0,0,4,9,10
INC-1296291,2020-01-29,Cheyenne WY,Hazard,N Line contractors noticed some cable trays that had missing supports and some missing hardware,0,16,16,16,16,18,20,0,0,0,0,4,9,10
INC-1296182,2020-01-28,Cheyenne WY,Hazard,Poudre Valley Air tech was installing vent on MCC ac unit without work permit,16,16,16,16,16,18,20,0,0,0,0,4,9,10
INC-1296178,2020-01-27,Cheyenne WY,Hazard,DNTI failed to notify plant of 1.5 emulsion load cancellations so operations did not purge barricade loading line with 1000G causing 96 min production delay,16,16,16,16,16,18,20,16,16,16,16,20,25,26
INC-1296152,2020-01-28,Cheyenne WY,Incident,Operator was Loading Out of the Barn when a Chunk of Nitrate came down and Hit and Broke the Front Right Headlight on the 930m Frontend Loader. ,16,16,16,16,16,18,20,0,0,0,0,4,9,10
INC-1295829,2020-01-26,Cheyenne WY,Hazard,"in the cooper building the emergency escape packs have been missing for months, and operations do not know where replacements are.",0,0,0,0,0,2,4,16,16,16,16,20,25,26
INC-1295824,2020-01-26,Cheyenne WY,Incident,Leak on ASOL line between A tank and B tank,0,0,0,0,0,2,4,16,16,16,16,20,25,26
INC-1295788,2020-01-25,Cheyenne WY,Hazard,Dryer inlet transmitter TIC431 failed,0,0,0,0,0,2,4,0,16,16,16,20,25,26
INC-1295715,2020-01-24,Cheyenne WY,Incident,"a PVC line from the P-507&508 to the sand filter's came apart causing about 100 gallon's of pond water to go to bare ground, most of the water stayed in the building and was pumped to the ponds.",0,0,0,0,0,2,4,0,16,16,16,16,25,26
INC-1295477,2020-01-21,Cheyenne WY,Incident,A temporary poly pipe used for returning well water supplied to the Emulsions plant during turnarounds cracked and leaked water in the pipe alley. ,0,0,0,0,0,2,4,0,0,16,16,16,25,26
INC-1295203,2020-01-20,Cheyenne WY,Near Miss,Our 4110 B steam to gas ratio indication failed on us yesterday causing a front end pressure swing.,0,0,0,0,0,2,4,0,0,16,16,16,25,26
INC-1295071,2020-01-17,Cheyenne WY,Near Miss,The M-462 Dryer Inlet Conveyor stopped during operation due to Drive Belt failure.,0,0,0,0,0,3,5,0,0,0,16,16,25,26
INC-1294955,2020-01-19,Cheyenne WY,Hazard,"During normal operations,  leak was noticed on inlet line to sand filters at clear tank building.",0,0,0,0,0,2,5,0,0,0,16,16,25,26
INC-1294902,2020-01-17,Cheyenne WY (DNTI),Incident,Low Speed Incident-Driver traveling southbound I25 south of exit 34. Car in front of DNTI truck pulled to shoulder. As driver passed car the car pulled back onto road coming into contact with pup trailer.,0,0,0,0,0,3,5,0,0,0,16,16,25,26
INC-1294613,2020-01-14,Cheyenne WY,Incident,Approximately 15 gallons of diesel fuel was spilled to the asphalt.,0,0,0,0,0,3,5,0,0,0,16,16,23,26
INC-1294383,2020-01-14,Cheyenne WY,Hazard,During normal operations was noticed that West Cummins had vibration.,0,0,0,0,0,3,5,0,0,0,16,16,23,26
INC-1294307,2020-01-13,Cheyenne WY,Near Miss,Prill chute plugged off.,0,0,0,0,0,3,5,0,0,0,16,16,23,26
INC-1294146,2020-01-11,Cheyenne WY,Near Miss,During normal operation was noticed that Trabon force feed lubrication for 4th stage cylinder on BDC had bad check valve.,0,0,0,0,0,3,5,0,0,0,0,16,23,26
INC-1293827,2020-01-07,Cheyenne WY,Hazard,At 20:30 the prism separators tripped due to a dip in the water flow to the scrubber.,0,0,0,0,2,4,5,0,0,0,0,16,22,26
INC-1293741,2020-01-07,Cheyenne WY,Near Miss,After complex 1 morning meeting operator was heading back to lodan 1. when operator drove over the ditch the was a section of grating that missing. Operator pull to the side and pull the grating out of the ditch.,0,0,0,0,2,4,5,0,0,0,0,16,22,26
INC-1293738,2020-01-06,Cheyenne WY,Near Miss,"At 22:00 lost all of these Wells,17,22,23,24,25,&26 Black hills power wells. ",0,0,0,0,2,4,5,0,0,0,0,16,22,26
INC-1293711,2020-01-06,Cheyenne WY,Hazard,BL401 motor side product seal started leaking excessively,0,0,0,0,2,4,5,0,0,0,0,16,22,26
INC-1293566,2020-01-06,Cheyenne WY,Incident,Operator found pin hole leak on NH3 line,0,0,0,0,2,4,5,0,0,0,0,16,22,26
INC-1293469,2020-01-04,Cheyenne WY,Incident,"Loss of DCS control, plant tripped",0,0,0,0,2,4,5,0,0,0,0,16,21,26
INC-1293453,2020-01-04,Cheyenne WY,Hazard,The day crew ran one operator short,0,0,0,0,2,4,5,0,0,0,0,16,21,26
INC-1293450,2020-01-04,Cheyenne WY,Hazard,Prill tower fan vibration switch activated.,0,0,0,0,2,4,5,0,0,0,0,16,21,26
INC-1293368,2020-01-03,Cheyenne WY,Hazard,The day crew on 1/3 ran one person short ,0,0,0,0,2,4,5,0,0,0,0,16,21,26
INC-1293330,2020-01-02,Cheyenne WY,Incident,"There is a Small Vapor Nh3 Leak on the Nh3/Air Mixer in #4 Acid Plant, Looks to be either on a weld or where the vessel is positioned on the Spring-Can ",0,0,0,0,2,4,5,0,0,0,0,16,20,26
INC-1293204,2019-12-31,Cheyenne WY,Near Miss,"at 17:15 we lost all of the CLF&P water wells, came back online then tripped down several more times. ",0,0,0,0,2,4,5,0,0,0,0,16,20,26
INC-1293193,2019-12-28,Cheyenne WY (DNTI),Near Miss,Near Miss - DNTI driver took eyes off roadway resulting in tractor trailer to drift to shoulder of roadway.,0,0,0,0,2,4,5,0,0,0,0,16,20,25
INC-1293192,2019-12-15,Cheyenne WY (DNTI),Near Miss,Near Miss - DNTI driver forced to shoulder of roadway by another CMV.,0,0,2,2,3,5,11,0,0,0,0,0,16,23
INC-1293191,2019-11-19,Cheyenne WY (DNTI),Near Miss,Hard Brake-Driver leaving mine and came around a corner that was icy. Driver was slowing and braked too hard on ice.,1,1,1,2,3,9,10,0,0,0,0,2,2,18
INC-1293190,2019-11-17,Cheyenne WY (DNTI),Near Miss,Hard Brake-Driver was watching for street to make turn onto and traffic light changed. Driver braked hard to avoid running light.,0,0,1,1,2,8,9,1,1,1,1,3,3,19
INC-1293189,2019-12-14,Cheyenne WY (DNTI),Near Miss,Hard Brake-Driver was slowing down to turn towards shop on icy road bobtail.  Brakes locked causing hard brake.,0,1,2,2,3,5,11,0,0,0,0,0,16,23
INC-1293147,2019-12-29,Cheyenne WY (DNTI),Incident,Minor incident-Driver was positioning truck to offload at customer site and misjudged available space between trailer and staircase. Pup struck handrail on the staircase next to silos damaging handrail. ,0,0,0,0,2,4,5,0,0,0,0,16,20,25
INC-1293062,2019-12-28,Cheyenne WY,Hazard,The Creloe compressor tripped 3 times after it started to snow,0,0,0,0,2,4,5,0,0,0,0,16,20,25
INC-1293040,2019-12-21,Cheyenne WY,Incident,The Urea plant was upset - material was not able to leave the plant due to a restriction - resulted in a release,0,0,0,2,2,4,5,0,0,0,0,0,16,25
INC-1293038,2019-12-27,Cheyenne WY,Incident,C-446-A fan bearing got hot causing a small grease fire.,0,0,0,0,2,4,5,0,0,0,0,0,20,25
INC-1292878,2019-12-25,Cheyenne WY,Near Miss,"The SCB lost the Syn valves or rings, before we could get the pressures under control the PSV lifted on the C-150 syn cylinder",0,0,0,1,2,4,5,0,0,0,0,0,16,25
INC-1292848,2019-12-24,Cheyenne WY,Near Miss,"During Urea start up, NH3 feed pump o-rings started leaking.",0,0,0,1,2,4,5,0,0,0,0,0,16,25
INC-1292732,2019-12-21,Cheyenne WY,Incident,The Neutralizer Level Control Valve Faled in the LoDAN #1 Plant due to Failed Wiring to The Positioner and resulted in Shutdown. ,0,0,0,2,2,4,5,0,0,0,0,0,16,25
INC-1292665,2019-12-18,Cheyenne WY,Hazard,Bearing temperature indication TI-380-12 began reading erratically and went high. (400 degrees) ,0,0,1,2,3,5,11,0,0,0,0,0,16,25
INC-1292662,2019-12-18,Cheyenne WY,Near Miss,An Operator failed to set the diverter back to truck loading from fines railcar loading causing the system to plug which resulted in a loss of product to the floor and conveyor belt damage.,0,0,1,2,3,5,11,0,0,0,0,0,16,25
INC-1292579,2019-12-19,Cheyenne WY,Near Miss,Operator slipped on ice.,0,0,0,2,2,5,11,0,0,0,0,0,16,25
INC-1292295,2019-12-17,Cheyenne WY,Near Miss,The UAN transfer line between the North and East UAN tanks has a small leak,0,0,1,2,3,5,11,0,0,0,0,0,16,23
INC-1292276,2019-12-17,Cheyenne WY,Near Miss,Between 0610 and 1045 we lost power to all our water wells several times,0,0,1,2,3,5,11,0,0,0,0,0,16,23
INC-1292248,2019-12-16,Cheyenne WY,Near Miss,The WYDEQ reviewed stack testing results from the N & S Cooper Engines and determined that the stack testing consultant did not follow the WYDEQ portable analyzer protocol. ,0,0,2,2,3,5,11,0,0,0,0,0,16,23
INC-1292146,2019-12-14,Cheyenne WY (DNTI),Near Miss,Hard Brake-Driver exiting interstate & slowing to stop. Braking during icy conditions caused hard brake.,0,1,2,2,3,5,11,0,0,0,0,0,16,23
INC-1292144,2019-11-29,Cheyenne WY (DNTI),Near Miss,Hard Brake-Driver delivering to customer site driving on muddy haul road.  Tires spun and caught traction causing hard brake.,0,0,0,1,2,3,9,0,0,0,2,2,18,22
INC-1292142,2019-11-29,Cheyenne WY (DNTI),Near Miss,Hard Brake-Driver slowing down to turn into Dyno Cheyenne Plant on icy road. Brakes locked up causing hard brake.,0,0,0,1,2,3,9,0,0,0,2,2,18,22
INC-1292095,2019-12-13,Cheyenne WY,Hazard,Ther firewater header developed a leak and had to be isolated which would isolate the quench water for the LoDAN #1 Neutralizer.,0,1,2,2,3,5,11,0,0,0,0,0,16,23
INC-1292092,2019-12-12,Cheyenne WY,Near Miss,A PSV on the Liquid Ammonia feed line to the Vaporizer in the Acid #4 Plant was found to be leaking by to the Ammonia Blowdown Pot.,1,2,2,2,3,5,11,0,0,0,0,0,16,23
INC-1291855,2019-12-12,Cheyenne WY,Incident,"While bringing the plant rate up after C-150 startup, the ratio swung on the Bottle, we pulled out of the Loop",1,2,2,2,3,5,11,0,0,0,0,0,16,23
INC-1291763,2019-12-11,Cheyenne WY (DNTI),Incident,First Aid Only-Driver lifting safety rack after loading emulsion. Felt sharp pull and pain in lower back.,1,2,2,2,4,5,11,1,1,1,1,1,17,24
INC-1291746,2019-12-11,Cheyenne WY,Near Miss,Lost power to all the water well system,1,2,2,2,4,5,11,1,1,1,1,1,17,24
INC-1291744,2019-12-11,Cheyenne WY,Near Miss,The cooling water line feeding the UREA plant is leaking,1,2,2,2,4,5,11,1,1,1,1,1,17,24
INC-1291743,2019-12-12,Cheyenne WY,Near Miss,Head leak on weak acid condenser,1,2,2,2,3,5,11,0,0,0,0,0,16,23
INC-1291681,2019-12-11,Cheyenne WY,Hazard,"operator noticed product leaking from a condensate lineout side the uraca building, apon further looking it was discovered that a jacketed solutions line was back feeding in to the steam system.",1,2,2,2,4,5,11,1,1,1,1,1,17,24
INC-1291510,2019-12-01,Cheyenne WY,Hazard,#4 acid deaerator tank level indication LIC-6376 failed,0,0,0,1,2,3,9,0,0,0,2,2,18,22
INC-1291509,2019-12-01,Cheyenne WY,Hazard,NH3 Off loading vaporizor level indacation was reading false. ,0,0,0,1,2,3,9,0,0,0,2,2,18,22
INC-1291504,2019-12-01,Cheyenne WY,Near Miss,Do to #3 acid plant was down and cold weather. boiler chemical additive cortrol line froze and split the line.,0,0,0,1,2,3,9,0,0,0,2,2,18,22
INC-1291471,2019-12-01,Cheyenne WY,Near Miss,Do to #3 acid plant was down and cold weather end no electricity  PIC-530  Pressured transmiter on BFW fail.,0,0,0,1,2,3,9,0,0,0,2,2,18,22
INC-1291464,2019-11-11,Cheyenne WY (DNTI),Near Miss,"DNTI driver was driving in Elko , NV when animals started to cross road way.  Driver was able to slow down and scare the animals off the road way to avoid an incident. ",1,1,1,1,2,8,9,1,1,2,2,4,4,20
INC-1291458,2019-12-01,Cheyenne WY,Hazard,Do to #3 acid plant was down and cold weather hoses came undone in the absorber tower.,0,0,0,1,2,3,9,0,0,0,2,2,18,22
INC-1291453,2019-12-02,Cheyenne WY (DNTI),Near Miss,Near Miss - Driver was traveling down Hwy 59 at night in a CMV when 2 animals entered roadway in front of vehicle.,0,0,0,1,2,3,9,0,0,1,2,2,18,22
INC-1291452,2019-11-19,Cheyenne WY (DNTI),Near Miss,"DNTI driver was driving in traffic via Salt Lake City, UT.   Traffic was merging as he was trying to exit.  ",1,1,1,2,3,9,10,0,0,0,0,2,2,18
INC-1291447,2019-11-15,Cheyenne WY (DNTI),Near Miss,Near Miss - Driver traveling on Hwy 59 in a CMV at night when an animal entered roadway in front of vehicle.,0,0,1,1,2,8,9,0,1,1,1,3,3,19
INC-1291445,2019-11-01,Cheyenne WY (DNTI),Near Miss,.Near Miss - Driver traveling down roadway in CMV when an animal suddenly entered roadway in front of driver,0,0,0,1,1,7,8,0,0,0,1,2,4,20
INC-1291443,2019-11-17,Cheyenne WY (DNTI),Near Miss,"Near Miss - Pumping emulsion from tanker to silo, discharge valve on silo left open driver immediately stopped pumping emulsion.",0,0,1,1,2,8,9,1,1,1,1,3,3,19
INC-1291442,2019-12-06,Cheyenne WY,Incident,"42,000 lbs of QR680 G was produced without SN being added to ANSOL",0,0,0,0,2,3,9,0,1,2,2,2,18,23
INC-1291315,2019-12-01,Cheyenne WY,Hazard,Durring cold weather hoses in #1 acid absorber tower came undone.,0,0,0,1,2,3,9,0,0,0,2,2,18,22
INC-1291311,2019-12-05,Cheyenne WY,Hazard,During normal operation TT-380-6 on the expander failed  temperature exceeded 235 causing the plant to trip.,0,0,0,0,2,3,9,0,0,2,2,2,18,23
INC-1291104,2019-11-30,Cheyenne WY,Incident,Ammonia storage flare (S-102) went out during emergency shutdown resulting in Ammonia release ,0,0,0,1,2,3,9,0,0,0,2,2,18,22
INC-1290992,2019-12-05,Cheyenne WY,Incident,"While cleaning sand filters, dollar plate cracked pvc line.",0,0,0,0,2,3,9,0,0,2,2,2,18,23
INC-1290900,2019-12-04,Cheyenne WY,Near Miss,C-150 rupture disks on cooling water system. found that these rupture disks were blown on C-150 after plant trip.,0,0,0,0,2,3,9,0,0,2,2,2,18,23
INC-1290898,2019-12-04,Cheyenne WY,Near Miss,"when starting C-O1 CO2 compressor, we found a rupture disk blown on first stage suction.",0,0,0,0,2,3,9,0,0,2,2,2,18,23
INC-1290872,2019-12-03,Cheyenne WY,Hazard,Operations issued a permit to a Contractor working on HVAC in Complex 1 and the Contractors did not follow the permit and Started working in Complex 2 Area without authority and Tripped Dispoal Wells.  ,0,0,0,0,2,3,9,0,0,1,2,2,18,22
INC-1290869,2019-12-03,Cheyenne WY,Near Miss,Slipped on ice,0,0,0,0,2,3,9,0,0,1,2,2,18,22
INC-1290846,2019-12-04,Cheyenne WY,Near Miss,Emergency Back-up Auxiliary Generator out of service for weekly test run.  ,0,0,0,0,2,3,9,0,0,2,2,2,18,23
INC-1290809,2019-12-04,Cheyenne WY,Hazard,"During draining of 1st Abs to temporary tote. Temporary hoses and fittings were leaking at operations Eye level, These temporary hoses are changed Repeatedly and Frequently. This is Due to No Reactor Dump Tank.",0,0,0,0,2,3,9,0,0,2,2,2,18,23
INC-1290797,2019-12-03,Cheyenne WY,Hazard,when loading an 83% AN railcar loss communication on DCS.,0,0,0,0,2,3,9,0,0,1,2,2,18,22
INC-1290721,2019-12-01,Cheyenne WY,Incident,A truck driver loaded with prill hit a safety barricade at the lid securing station damaging his fender.,0,0,0,1,2,3,9,0,0,0,2,2,18,22
INC-1290711,2019-12-03,Cheyenne WY,Near Miss,The Auxiliary Ammonia Evaporator was found to have a coil leak upon the Acid #3 Startup.,0,0,0,0,2,3,9,0,0,1,2,2,18,22
INC-1290692,2019-11-30,Cheyenne WY,Near Miss,High temperature event was experienced on the Methanator during an emergency shutdown,0,0,0,1,2,3,9,0,0,0,2,2,18,22
INC-1290565,2019-12-01,Cheyenne WY,Hazard,FCV-110 broke due to frozen line,0,0,0,1,2,3,9,0,0,0,2,2,18,22
INC-1290564,2019-11-28,Cheyenne WY,Near Miss,"#2 heater on micro sphere expander quit working, causing 145 min of down time for 1.5 emulsion production",0,0,0,1,2,3,9,0,0,0,2,2,18,22
INC-1290551,2019-12-01,Cheyenne WY,Hazard,Quench Water line to #2 LoDAN Neutralizer froze and split ,0,0,0,1,2,3,9,0,0,0,2,2,18,22
INC-1290459,2019-11-30,Cheyenne WY,Incident,B crew on the night shift ran one person short,0,0,0,1,2,3,9,0,0,0,2,2,18,22
INC-1290457,2019-11-30,Cheyenne WY,Incident,The C-150 starter burnt up,0,0,0,1,2,3,9,0,0,0,2,2,18,22
INC-1290455,2019-11-29,Cheyenne WY,Incident,B crew ran one person short for the night shift,0,0,0,1,2,3,9,0,0,0,2,2,18,22
INC-1290427,2019-11-30,Cheyenne WY,Near Miss,Power blip,0,0,0,1,2,3,9,0,0,0,2,2,18,22
INC-1290416,2019-11-29,Cheyenne WY,Near Miss,Tractor trailer stuck under pipe alley,0,0,0,1,2,3,9,0,0,0,2,2,18,22
INC-1290198,2019-11-27,Cheyenne WY,Near Miss,Operations started up and found that heat exchangers were not operating properly,0,0,0,1,2,3,10,0,0,0,2,2,2,22
INC-1289981,2019-11-26,Cheyenne WY,Incident,on rounds operator noticed that LCV-1302 on the NH3 receiver was leaking around the packing.,0,0,0,1,2,3,10,0,0,0,1,2,2,22
INC-1289565,2019-11-20,Cheyenne WY,Incident,Outside operator fond a pinhole leak on the inlet line to the South Ammonia Overhead Cond.,0,1,1,2,3,3,10,0,0,0,0,2,2,18
INC-1289476,2019-11-20,Cheyenne WY,Incident,The #4 acid Absorber tower developed a cooling water leak on return coil. Most of the leak was contained in containment and process ditches. Minimal amount from splashing against the tower and wind got on bare ground. ,0,1,1,2,3,3,10,0,0,0,0,2,2,18
INC-1289258,2019-11-19,Cheyenne WY,Incident,DNTI driver pulled away with 1.5 load rack down ,1,1,1,2,3,9,10,0,0,0,0,2,2,18
INC-1289177,2019-11-18,Cheyenne WY,Near Miss,ATH froze off.,1,1,2,2,3,9,10,1,1,1,1,3,3,19
INC-1289160,2019-11-18,Cheyenne WY,Hazard,DCS Temperature indication failure.,1,1,2,2,3,9,10,1,1,1,1,3,3,19
INC-1289155,2019-11-17,Cheyenne WY,Incident,Water line froze & split out,0,0,1,1,2,8,9,1,1,1,1,3,3,19
INC-1289154,2019-11-18,Cheyenne WY,Incident,Headlight broke on Cat 930 loader,1,1,2,2,3,9,10,1,1,1,1,3,3,19
INC-1289152,2019-11-16,Cheyenne WY,Incident,Overload on C-448 fan tripped #3 Plant/MCC,0,0,1,1,2,8,9,0,1,1,1,3,3,19
INC-1288953,2019-11-13,Cheyenne WY,Incident,Rupture disk on line #1 failed,0,1,1,1,2,8,9,0,0,1,1,3,3,19
INC-1288920,2019-11-14,Cheyenne WY,Incident, Small Leak on cooling H20 return header.,0,1,1,1,2,8,9,0,0,1,1,3,3,19
INC-1288757,2019-11-06,Cheyenne WY (DNTI),Incident,Driver of DNTI truck and empty emulsion tanker lost control of vehicle on icy roadway resulting in a low speed layover,0,0,0,0,1,7,8,0,0,1,2,2,4,20
INC-1288685,2019-11-12,Cheyenne WY,Hazard,The Ammonia plant experienced a fluctuation in the fuel to air ratio causing the air valves to close ,1,1,1,1,2,8,9,0,0,1,1,3,3,19
INC-1288567,2019-11-11,Cheyenne WY,Hazard,Durinfg cold wearher PIC-850  pressured indicator on the masar tower failed.,1,1,1,1,2,8,9,1,1,2,2,4,4,20
INC-1288563,2019-11-11,Cheyenne WY,Hazard,during cold weather hoses in #3 acid Absorber tower came undone creating a unsafe  way to go up the ladders to reconnect the hoses.,1,1,1,1,2,8,9,1,1,2,2,4,4,20
INC-1288472,2019-11-10,Cheyenne WY (DNTI),Incident,"First Aid Injury-Driver walking on sidewalk between DNTI office and yard gate, stumbled on edge of sidewalk and fell down.",0,0,0,0,1,7,8,1,1,1,2,3,4,20
INC-1288322,2019-11-10,Cheyenne WY,Hazard,Cooling water leak on #4 absorber  tower.,0,0,0,0,1,7,8,1,1,1,2,3,4,20
INC-1288310,2019-11-09,Cheyenne WY,Hazard,The #2 Boiler feed water tank level indication went low  tripping the  #2 steam turbine pump,0,0,0,0,1,7,8,0,1,1,2,3,4,20
INC-1288191,2019-11-08,Cheyenne WY,Near Miss,N-43 Chemical Spill in Warehouse,0,0,0,0,1,7,8,0,1,1,2,2,4,20
INC-1288091,2019-11-07,Cheyenne WY,Hazard,Generator Not Charging. The Engine that runs the Generator operators fine.  ,0,0,0,0,1,7,8,0,0,1,2,2,4,20
INC-1288085,2019-11-07,Cheyenne WY,Near Miss,"Old steam hose froze and plugged the end off. When the operator stepped on the steam hose, the steam hose blew out the side of the steam hose.",0,0,0,0,1,7,8,0,0,1,2,2,4,20
INC-1288055,2019-11-05,Cheyenne WY,Incident,2 gallon of diesel fuel leak from a fuel line on to the ground from an operation truck.,0,0,0,0,1,7,8,0,0,1,2,2,4,20
INC-1287982,2019-11-06,Cheyenne WY,Hazard,A Cooling Water hose blew off teh #4 Nitric Acid Plant Absorber Tower.,0,0,0,0,1,7,8,0,0,1,2,2,4,20
INC-1287964,2019-11-05,Cheyenne WY,Hazard,Cooling Tower Fan Tripped due to Vibration/low oil Trip.,0,0,0,0,1,7,8,0,0,1,2,2,4,20
INC-1287890,2019-11-05,Cheyenne WY,Near Miss,"At 15:40 the top fuel pressure jumped to 16# then dropped to 8#, this is on the fuel to the primary reformer, it has the potential to trip the ammonia plant down if it drops down to low.",0,0,0,0,1,7,8,0,0,1,2,2,4,20
INC-1287672,2019-11-04,Cheyenne WY,Hazard,During normal operations Creole tripped.,0,0,0,1,1,7,8,0,0,1,2,2,4,20
INC-1287622,2019-11-03,Cheyenne WY,Hazard,The Creole tripped on high Pre Cat temp,0,0,0,1,1,7,8,0,0,0,1,2,4,20
INC-1287611,2019-11-03,Cheyenne WY,Hazard,the creole tripped  down first out was the pre-cat temp and a vibration switch. ,0,0,0,1,1,7,8,0,0,0,1,2,4,20
INC-1287598,2019-11-03,Cheyenne WY,Hazard,Potable Water isolation valve leaking,0,0,0,1,1,7,8,0,0,0,1,2,4,20
INC-1287572,2019-11-02,Cheyenne WY,Hazard,B crew night shift ran one operator short,0,0,0,1,1,7,8,0,0,0,1,2,4,20
INC-1287571,2019-11-02,Cheyenne WY,Hazard,The Creole air compressor tripped on high Pre Cat temp,0,0,0,1,1,7,8,0,0,0,1,2,4,20
INC-1287564,2019-11-01,Cheyenne WY,Hazard,The Creole air compressor tripped on high Pre Cat temp,0,0,0,1,1,7,8,0,0,0,1,2,4,20
INC-1286888,2019-10-28,Cheyenne WY,Near Miss,at 13:40 the BDC CO2 compressor started lifting the 3rd stage relief.,0,0,1,1,1,8,8,0,0,0,1,2,4,4
INC-1286847,2019-10-28,Cheyenne WY,Hazard,"at 09:30 the creole air compressor tripped and will not restart, called mechanics",0,0,1,1,1,8,8,0,0,0,1,2,4,4
INC-1286838,2019-10-28,Cheyenne WY,Near Miss,"at 09:00 had a PSV on 1st stage syn on the C-150, shot the valves found 2 hot discharge valves.",0,0,1,1,1,8,8,0,0,0,1,2,4,4
INC-1286798,2019-10-28,Cheyenne WY,Near Miss,"During Urea plant startup, reactor was letting down into liquid distributor and pressured up vessel.",0,0,1,1,1,8,8,0,0,0,1,2,4,4
INC-1286735,2019-10-27,Cheyenne WY,Incident,Feed pump head started to  leak,0,0,1,1,1,8,8,0,0,0,0,2,4,4
INC-1286708,2019-10-27,Cheyenne WY,Near Miss,during normal  operation A prill tower fan trip multiple times due to loose wire on the breaker ,0,0,1,1,1,8,8,0,0,0,0,2,4,4
