Incident No.,Incident_Date,Site,Type,Brief Description,Maint_Count_1d_before,Maint_Count_3d_before,Maint_Count_7d_before,Maint_Count_14d_before,Maint_Count_30d_before,Maint_Count_60d_before,Maint_Count_90d_before,Maint_Count_1d_after,Maint_Count_3d_after,Maint_Count_7d_after,Maint_Count_14d_after,Maint_Count_30d_after,Maint_Count_60d_after,Maint_Count_90d_after
INC-1286694,2019-10-25,Cheyenne WY,Hazard,New N-67 tank will not hold a full load of N-67.,0,0,1,1,1,8,8,0,0,0,0,2,4,4
INC-1286498,2019-10-24,Cheyenne WY,Near Miss,Oil leak discovered,0,1,1,1,1,8,8,0,0,0,0,2,4,4
INC-1286475,2019-10-23,Cheyenne WY,Near Miss,Ammonia System Control Loop Failed leading to loss of ammonia pressure and supply to the Neutralizer. Flows were pulled on the Neutralizer.,0,1,1,1,1,8,8,0,0,0,0,2,4,4
INC-1286343,2019-10-23,Cheyenne WY,Incident,Released of low PH Process steam from the Neutralizer PCV.,0,1,1,1,1,8,8,0,0,0,0,2,4,4
INC-1286106,2019-10-21,Cheyenne WY,Incident,32% UAN spill from truck ,1,1,1,1,1,8,8,1,1,1,1,3,5,5
INC-1286022,2019-10-19,Cheyenne WY,Near Miss,At around 16:00 a DCS down load was performed and this caused HV-4177 steam valve to go open putting steam into the secondary reformer for 6 hours before it was noticed.,0,0,0,0,6,7,7,0,1,1,1,3,5,5
INC-1285963,2019-10-19,Cheyenne WY,Near Miss,3rd stage Syn after Cooler rupture disc,0,0,0,0,6,7,7,0,1,1,1,3,5,5
INC-1285913,2019-10-18,Cheyenne WY (DNTI),Incident,DNTI driver pulled tractor / trailer away from load out prior to raising safety cage.,0,0,0,0,6,7,7,0,1,1,1,2,5,5
INC-1285740,2019-10-16,Cheyenne WY,Incident,NH3 Leaking out of tubing connection to the sparge at the remelt tank.,0,0,0,0,6,7,7,0,0,1,1,2,5,5
INC-1285432,2019-10-15,Cheyenne WY,Hazard,"Operator was loading a lodan prill truck, while going to get a bucket load of prill in the loadn barn the 950 Front end loader stopped moving and lost all hydraulic pressure, shut down the loader and called lead operator",0,0,0,0,6,7,7,0,0,1,1,2,5,5
INC-1285413,2019-10-15,Cheyenne WY,Near Miss,"at 09:45 the board operator lost BFW flow and pressure on the #1 BFW side, also the DA tank went high.",0,0,0,0,6,7,7,0,0,1,1,2,5,5
INC-1285282,2019-10-14,Cheyenne WY,Incident,on rounds operator found that the south sand filter in the clear tank building had a small leak on a spot that had been welded before.,0,0,0,0,6,7,7,0,0,1,1,2,5,5
INC-1285186,2019-10-10,Cheyenne WY,Near Miss,P-101 discharge line steam flush line froze due to no insulation on line,0,0,0,0,6,7,7,0,0,0,1,1,4,5
INC-1285185,2019-10-12,Cheyenne WY,Hazard,Diesel fuel delivered late,0,0,0,0,6,7,7,0,0,0,1,2,5,5
INC-1285133,2019-10-11,Cheyenne WY,Near Miss,Ice fell off of the RCC roof.,0,0,0,0,6,7,7,0,0,0,1,1,4,5
INC-1285132,2019-10-11,Cheyenne WY,Near Miss,"While loading RCC, a plastic jersey barrier was backed into by the loader that was in a blind spot.",0,0,0,0,6,7,7,0,0,0,1,1,4,5
INC-1285103,2019-10-11,Cheyenne WY,Incident,There was a Small Vapor Nh3 Leak on the packing of the Temperature Control Valve going to the Gauze in #4 Acid Plant. The Packing was Loose.  ,0,0,0,0,6,7,7,0,0,0,1,1,4,5
INC-1285102,2019-10-11,Cheyenne WY,Incident,There's a Small Leak on the Platinum Filter Flange in #4 Acid Plant,0,0,0,0,6,7,7,0,0,0,1,1,4,5
INC-1285083,2019-10-10,Cheyenne WY,Hazard,PI 4061A pressure transmitter on the 325# steam line froze.,0,0,0,0,6,7,7,0,0,0,1,1,4,5
INC-1285081,2019-10-10,Cheyenne WY,Near Miss,The BDC tripped at 19:00,0,0,0,0,6,7,7,0,0,0,1,1,4,5
INC-1285043,2019-10-10,Cheyenne WY,Incident,Elevated NH3 Levels,0,0,0,0,6,7,7,0,0,0,1,1,4,5
INC-1284764,2019-08-28,Cheyenne WY,Incident,The #4 Nitric Acid Plant Tripped on low HP seal air differential pressure due to Expander Damage.,0,0,0,0,0,1,2,1,1,1,1,7,8,10
INC-1284477,2019-10-06,Cheyenne WY,Hazard,Night crew ran one person short,0,0,0,0,6,7,7,0,0,0,0,1,3,5
INC-1284461,2019-10-06,Cheyenne WY,Incident,"The ditch running north of ST-102 is plugging up and causing the water to over flow the ditch when the softener's go into regen, this water runs to bare ground.",0,0,0,0,6,7,7,0,0,0,0,1,3,5
INC-1284430,2019-10-05,Cheyenne WY,Hazard,"the Creole air compressor tripped and while trying to restart, operator found that the linkage for the governor had fell off. ",0,0,0,0,6,7,7,0,0,0,0,1,3,5
INC-1284399,2019-10-04,Cheyenne WY,Near Miss,At 16:05 had a incoming gas pressure spike from 411# to 425# and it backed the steam out on the ammonia plant.,0,0,0,6,6,7,7,0,0,0,0,1,3,5
INC-1284234,2019-09-28,Cheyenne WY,Incident,"While stabilizing the Urea plant, the second sep PSV (PIC1704) showed high pressure above the PSV set point",0,0,0,6,7,7,8,0,0,0,0,1,3,5
INC-1284233,2019-10-02,Cheyenne WY,Incident,Operator found a flange on a Liquid NH3 line with a slight leak.,0,0,0,6,6,7,7,0,0,0,0,1,3,5
INC-1284203,2019-10-03,Cheyenne WY,Incident,"There was a Small Leak on the Pressure Gauge, The flange from the PSV, and the Bottom Bleed Flange on C-Station Liquid Nh3 Line",0,0,0,6,6,7,7,0,0,0,0,1,3,5
INC-1284140,2019-10-02,Cheyenne WY,Hazard,Elevated levels of NH3 detected near Neutralizer in LoDan 1.,0,0,0,6,6,7,7,0,0,0,0,1,3,5
INC-1284115,2019-10-02,Cheyenne WY,Incident,Small leak on transmitter line on the tail gas line from the Absorber tower in #3 Acid Plant,0,0,0,6,6,7,7,0,0,0,0,1,3,5
INC-1283877,2019-09-30,Cheyenne WY,Near Miss,"while shutting down #2 injection well, #1 well tripped down, then when starting #1 the pressure spiked to 1008# for a second then was normal.",0,0,0,6,6,7,7,0,0,0,0,1,3,5
INC-1283448,2019-09-27,Cheyenne WY,Near Miss,"During start up of Ammonia converter, critical control for pressurization rate was unable to be met",0,0,6,6,7,7,8,0,0,0,0,1,3,5
INC-1283443,2019-09-27,Cheyenne WY,Incident,While starting the Ammonia Hoffman Blower and closing the bypass the Urea BDC tripped,0,0,6,6,7,7,8,0,0,0,0,1,3,5
INC-1283399,2019-09-26,Cheyenne WY,Incident,"The Hoffman blower tripped during the ammonia plant swing and had to shut the Urea plant down,  ",0,0,6,6,7,7,8,0,0,0,0,1,3,5
INC-1283397,2019-09-26,Cheyenne WY,Incident,"While reducing the catalyst in the LTSG the ammonia plant had a incoming gas pressure increase, this caused the air to gas ratio to swing, along with the steam swing and process air swing.",0,0,6,6,7,7,8,0,0,0,0,1,3,5
INC-1283352,2019-09-26,Cheyenne WY,Hazard,Cooling H20 leak @ Absorber Tower,0,0,6,6,7,7,8,0,0,0,0,1,3,5
INC-1283341,2019-01-13,Cheyenne WY (DNTI),Near Miss,"DNTI driver was loading 5.1 from the towers, the rack will not stay down and hits you when it raises. Driver used a fitting on the rack to keep it down until someone fixes the issue. ",0,0,0,0,0,0,0,0,0,0,0,0,1,2
INC-1283340,2019-01-14,Cheyenne WY (DNTI),Near Miss,"DNTI driver was turning into Little America, a car was turning into the road with oncoming traffic. The vehicle crossed the canter barrier possibly causing an accident with other vehicles and our truck. ",0,0,0,0,0,0,0,0,0,0,0,0,1,2
INC-1283334,2019-03-07,Cheyenne WY (DNTI),Near Miss,"DNTI driver was driving back from school creek, our driver was passing another truck when another vehicle decided to pass them. The other vehicle passed between them. Watch out for others. ",0,1,1,1,1,1,1,0,0,0,0,1,1,1
INC-1283329,2019-05-23,Cheyenne WY (DNTI),Near Miss,"DNTI drivers was driving southbound I25, another driver was driving north in the south bound lane.  Our driver flashed lights, strobes trying to get the other drivers attention. He then pulled over to avoid an incident. ",0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1283328,2019-05-01,Cheyenne WY (DNTI),Near Miss,"DNTI driver was driving on I90, pick up truck passed our driver. The pickup had debris in the back that started to blow out. Driver slowed down to avoid hitting the debris. ",0,0,0,0,0,2,2,0,0,0,0,0,1,2
INC-1283326,2019-04-24,Cheyenne WY (DNTI),Near Miss,"DNTI driver was removing a 4"" cam lock while under pressure. The cam lock could come striking driver. In this instance the cam lock had a lanyard which prevented the cam lock from striking and injuring the driver. ",0,0,0,0,1,2,2,0,0,0,0,0,0,2
INC-1283314,2018-12-11,Cheyenne WY (DNTI),Near Miss,"DNTI driver was driving on I80, there was an accident west bound. Possible debris and people involved in accident could be on road. Driver slowed down and kept his eyes moving to avoid an incident. ",0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1283273,2019-09-26,Cheyenne WY,Hazard,M-462 Dryer inlet belt stopped,0,0,6,6,7,7,8,0,0,0,0,1,3,5
INC-1283215,2018-12-03,Cheyenne WY (DNTI),Near Miss,"DNTI driver suspected brake loss. This could cause loss of ability to stop, slow down, or maintain control of vehicle. Driver was able to slow down truck, pull over and repair. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1283214,2018-12-28,Cheyenne WY (DNTI),Near Miss,"DNTI driver was on haul road, due to mud, and staying out of the way of other vehicles coming down the steep grade, our driver got stuck. Truck and trailer had to be towed up to mine with a powder truck. ",0,0,0,0,0,0,0,0,0,0,0,0,0,2
INC-1283212,2019-02-11,Cheyenne WY (DNTI),Near Miss,"DNTI driver was driving through plant, a truck in the plant was turned the wrong way on a one way road. This causing a possible collision/accident. ",0,0,0,0,0,0,0,0,0,0,0,1,2,2
INC-1283211,2019-08-05,Cheyenne WY (DNTI),Near Miss,"DNTI driver was driving around a blind corner.  He could not see what could be coming, possible accident.  DNTI driver maintained his speed and ensured he had an out if needed. ",0,0,0,0,0,2,2,0,0,0,0,1,7,8
INC-1283194,2018-10-10,Cheyenne WY (DNTI),Near Miss,"DNTI driver was driving on ""one way"" roadway. A plant employee pulled out in front of our driver going the wrong way. DNTI driver was able to slow down and allow the truck to pass without incident. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1283146,2019-09-25,Cheyenne WY,Near Miss,"while making rounds, an outside operator found a rupture disc pressure gauge was reading pressure",0,0,6,6,7,7,8,0,0,0,0,1,3,5
INC-1283093,2019-09-25,Cheyenne WY,Hazard,"Prill conveyor won""t start",0,0,6,6,7,7,8,0,0,0,0,1,3,5
INC-1283031,2019-09-23,Cheyenne WY,Incident,While taking the prism unit offline and bring the flare into full operations the flash gas systems pressured up resulting in the PCV opening and releasing to atmosphere,0,6,6,6,7,7,8,0,0,0,0,1,3,5
INC-1282872,2019-09-23,Cheyenne WY,Incident,"During normal operations was noticed that PCV-4909 , purge gas vent control valve was leaking through.",0,6,6,6,7,7,8,0,0,0,0,1,3,5
INC-1282846,2019-09-23,Cheyenne WY,Near Miss,"Spilled 83% AnSol to asphalt,",0,6,6,6,7,7,8,0,0,0,0,1,3,5
INC-1282845,2019-09-22,Cheyenne WY,Near Miss,Operations off loaded mineral into temporary frac tank storage and tank was slightly overfilled.,0,6,6,6,7,7,9,0,0,0,0,1,3,5
INC-1282843,2019-09-22,Cheyenne WY,Incident,Dooley oil driver had removed cap on his tanker off loading pump that was not already hooked to off loading hose hose. Driver then started off loading pump and block valve on line that had cap removed leaked by.,0,6,6,6,7,7,9,0,0,0,0,1,3,5
INC-1282822,2019-09-23,Cheyenne WY,Incident,Chunk of Nitrate Prill struck Cat 930 Loader Headlight,0,6,6,6,7,7,8,0,0,0,0,1,3,5
INC-1282807,2019-09-23,Cheyenne WY (DNTI),Incident,First Aid Only-Minor-Driver bumped head on hood mirror on truck.,0,6,6,6,7,7,8,0,0,0,0,1,3,5
INC-1282720,2019-09-13,Cheyenne WY,Near Miss,While isolating fire water systems was noticed that car seals were in place without operations knowledge.,0,0,0,0,1,1,3,0,0,6,6,6,8,11
INC-1282615,2019-09-06,Cheyenne WY,Near Miss,Electrical contractor opened P-605 breaker door and switched wires to change rotation on pump without a permit,0,0,0,1,1,1,3,0,0,0,6,6,7,9
INC-1282611,2019-03-03,Cheyenne WY (DNTI),Near Miss,DNTI driver was on a two lane road. Trying to pass. They ended up being very close to a head on accident. Driver slowed down and moved to shoulder to allow space for the car to pass. ,0,0,0,0,0,0,0,1,1,1,1,2,2,2
INC-1282608,2019-09-19,Cheyenne WY (DNTI),Near Miss,Employee was driving home on I-80.  Merging traffic was coming in from I-25. Employee was in left lane to allow merging traffic in. However another vehicle decided they did not want to be in the right lane and tried to merge into left lane. ,0,0,0,0,1,1,3,6,6,6,6,6,9,11
INC-1282606,2019-01-23,Cheyenne WY (DNTI),Near Miss,DNTI driver was loading 1000G. The safe rack was not staying down. Driver added additional weight for the safe rack to stay down to avoid a fall hazard. ,0,0,0,0,0,0,0,0,0,0,0,0,1,2
INC-1282574,2019-09-20,Cheyenne WY,Near Miss,"on rounds operator in the Urea plant found that the Carb pump flushes were froze off, this was caused by having to run with no Urea SR B operator.",6,6,6,6,7,7,9,6,6,6,6,6,9,11
INC-1282536,2019-09-19,Cheyenne WY,Hazard,The night crew ran one operator short,0,0,0,0,1,1,3,6,6,6,6,6,9,11
INC-1282452,2019-09-19,Cheyenne WY,Near Miss,The DCS Logic to Reset the Ammonia in the Acid #4 Plant did not Work. It has not worked right since Turnaround.,0,0,0,0,1,1,3,6,6,6,6,6,9,11
INC-1282429,2019-09-18,Cheyenne WY,Incident,During normal operation the Low Level switch on the turbine gas boiler failed causing the #4 acid plant to trip.,0,0,0,0,1,1,3,0,6,6,6,6,8,11
INC-1282193,2019-09-16,Cheyenne WY,Incident,Control System Operator over filled tanker loading 1.5 emulsion,0,0,0,0,1,1,3,0,0,6,6,6,8,11
INC-1282115,2019-09-17,Cheyenne WY,Near Miss,The BDC tripped during a C-150 start up.,0,0,0,0,1,1,3,0,6,6,6,6,8,11
INC-1281996,2019-09-12,Cheyenne WY,Incident,"Employee involved in a motor vehicle accident, no injuries.",0,0,0,1,1,1,3,0,0,0,6,6,8,11
INC-1281985,2019-09-14,Cheyenne WY,Near Miss,while starting the C-150 the BDC tripped.,0,0,0,0,1,1,3,0,0,6,6,6,8,11
INC-1281854,2019-09-15,Cheyenne WY,Near Miss,"at about 13:00 had a incoming well water swing high then low, when this happened the outside operator shut the water flow from the new softeners causing the prism separators to trip. ",0,0,0,0,1,1,3,0,0,6,6,6,8,11
INC-1281779,2019-09-14,Cheyenne WY,Near Miss,"While starting the C-150 compressor, the BDC tripped, even after lowering the suction pressure.",0,0,0,0,1,1,3,0,0,6,6,6,8,11
INC-1281738,2019-09-13,Cheyenne WY,Near Miss,Quench to Neutralizer blocked in.,0,0,0,0,1,1,3,0,0,6,6,6,8,11
INC-1281658,2019-09-12,Cheyenne WY,Hazard,Prior to going back to Prilling Remelt  TIC-417 Failed got a Bad PV.,0,0,0,1,1,1,3,0,0,0,6,6,8,11
INC-1281618,2019-09-11,Cheyenne WY,Hazard,Driver crawled under Loading rack while it was down to wipe down the outside of his tanker. ,0,0,0,1,1,1,3,0,0,0,6,6,7,10
INC-1281610,2019-09-11,Cheyenne WY,Incident,T-501 silo discharge hose had a hole in it causing emulsion to leak from it when in use,0,0,0,1,1,1,3,0,0,0,6,6,7,10
INC-1281510,2019-09-11,Cheyenne WY,Near Miss,"during normal operations dcs operator got end alarm on M-462 belt for high amps. Dcs operator contacted the outside operator to take a look, that's is when he found the bearing where  missing on the  tail roller.",0,0,0,1,1,1,3,0,0,0,6,6,7,10
INC-1281455,2019-09-11,Cheyenne WY,Near Miss,"Lost Cheyenne Light fuel and power water wells, due to weather.",0,0,0,1,1,1,3,0,0,0,6,6,7,10
INC-1281454,2019-09-11,Cheyenne WY,Near Miss,"At 19:15 the BDC CO2 compressor tripped down, no reason why.",0,0,0,1,1,1,3,0,0,0,6,6,7,10
INC-1281411,2019-09-04,Cheyenne WY (DNTI),Near Miss,"I was driving to work, in the left lane passing a semi truck.  In the lane of the semi was a tarp that the semi was trying to avoid.  The semi came into my lane squeezing me between the guard rail and his tractor. ",0,0,1,1,1,1,3,0,0,0,0,6,7,9
INC-1281322,2019-09-11,Cheyenne WY,Hazard,on rounds operator found that the west Cummins had an oil leak and bad vibration.,0,0,0,1,1,1,3,0,0,0,6,6,7,10
INC-1281235,2018-10-11,Cheyenne WY (DNTI),Near Miss,DNTI Driver was driving up to construction where a lane ends. A tractor-trailer was flying up in the closed lanes. DNTI driver slowed down to increase space needed for both vehicles. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1281192,2019-09-04,Cheyenne WY (DNTI),Near Miss,Hard Brake-Driver traveling south on I-25. Deer in roadway so driver braked hard to avoid hitting deer. Both driver and equipment are okay.,0,0,1,1,1,1,3,0,0,0,0,6,7,9
INC-1281100,2019-09-09,Cheyenne WY,Near Miss,Drive belts on M-462 failed.,0,0,0,1,1,1,3,0,0,0,6,6,7,9
INC-1280959,2019-09-09,Cheyenne WY,Near Miss,Leak on liquid NH3 Offloading hose.,0,0,0,1,1,1,3,0,0,0,6,6,7,9
INC-1280822,2019-09-06,Cheyenne WY,Near Miss,Loader was digging on a pile of hard prill a big chunk fell and took the the left side light out,0,0,0,1,1,1,3,0,0,0,6,6,7,9
INC-1280556,2019-08-29,Cheyenne WY,Near Miss,Modifications were made to Disposal Well #3 without obtaining MOC reviews or approval. ,1,1,1,1,1,2,3,1,1,1,1,7,8,10
INC-1280286,2019-09-03,Cheyenne WY,Hazard,Gemba finding: LOTO on pump found incomplete,0,0,1,1,1,1,3,0,0,0,0,6,7,9
INC-1280139,2019-08-31,Cheyenne WY,Incident,Loadan #1 cooling tower fan shaft  came apart causing high cooling water temperatures in the #3 acid and  NOX was going to come out of compliance.,0,1,1,1,1,1,3,0,0,0,0,6,7,9
INC-1280015,2019-08-31,Cheyenne WY,Hazard,"on rounds operator noticed that on the south over head condenser NH3 line had a small pin hole leak on an elbow, ",0,1,1,1,1,1,3,0,0,0,0,6,7,9
INC-1279999,2019-09-01,Cheyenne WY,Hazard,"The packing box on 4th stage east on C-O1 CO2 compressor is starting to leak and will need repaired, the packing box leak is not very bad, just starting to leak.",0,1,1,1,1,1,3,0,0,0,0,6,7,9
INC-1279997,2019-09-01,Cheyenne WY,Hazard,"on rounds operator found a MDEA leak on P-101 B, the leak is on a nipple for a drain valve right on the weld.",0,1,1,1,1,1,3,0,0,0,0,6,7,9
INC-1279899,2019-08-21,Cheyenne WY (DNTI),Near Miss,Near Miss-Trailer came disconnected during tug test.  Driver stopped immediately before trailer came off of tractor.,0,0,0,0,0,2,2,0,0,0,1,7,7,10
INC-1279897,2019-08-28,Cheyenne WY (DNTI),Near Miss,Near Miss-DNTI driver headed east on Otto Rd. SUV ran stop sign at Otto Rd & Roundtop Rd intersection. Driver braked to avoid SUV.,0,0,0,0,0,1,2,1,1,1,1,7,8,10
INC-1279763,2019-08-29,Cheyenne WY,Hazard,2 pine hole leaks were discovered on the suction spool piece of P-150 B MDEA pump,1,1,1,1,1,2,3,1,1,1,1,7,8,10
INC-1279762,2019-08-29,Cheyenne WY,Hazard,A Urea utility called in sick and we were not able to cover his shift so we ran short again today.,1,1,1,1,1,2,3,1,1,1,1,7,8,10
INC-1279760,2019-08-29,Cheyenne WY (DNTI),Incident,First Aid Only-EE was walking across yard-tripped and fell-catching himself with his right wrist and now has pain in right wrist.,1,1,1,1,1,2,3,1,1,1,1,7,8,10
INC-1279544,2019-08-28,Cheyenne WY,Near Miss,During a UT test a tech poked a hole in our YD water tank.,0,0,0,0,0,1,2,1,1,1,1,7,8,10
INC-1279442,2019-08-27,Cheyenne WY,Near Miss,"Gemba Finding TA2019, Removing Acid 4 Absorber Tower Blinds.",0,0,0,0,0,1,2,0,1,1,1,7,8,10
INC-1279438,2019-08-27,Cheyenne WY,Near Miss,"Gemba Finding TA2019, Removing Acid 4 Absorber Tower Blinds.",0,0,0,0,0,1,2,0,1,1,1,7,8,10
INC-1278902,2019-08-24,Cheyenne WY,Incident,Forklifts mast struck low voltage conduit ,0,0,0,0,0,1,2,0,0,1,1,7,8,10
INC-1278900,2019-08-23,Cheyenne WY,Hazard,Contractor entered confined space without informing standby attendant.,0,0,0,0,0,2,2,0,0,1,1,7,8,10
INC-1278885,2019-08-25,Cheyenne WY,Near Miss,"During normal operations, Urea BDC tripped.",0,0,0,0,0,1,2,0,0,1,1,7,8,10
INC-1278807,2019-08-23,Cheyenne WY,Hazard,Hot Work Being Performed Without a Hot Wok Certificate,0,0,0,0,0,2,2,0,0,1,1,7,8,10
INC-1278797,2019-08-23,Cheyenne WY,Hazard,Board operator called in sick and we were unable to find someone to cover his shift.,0,0,0,0,0,2,2,0,0,1,1,7,8,10
INC-1278747,2019-08-22,Cheyenne WY,Hazard,Gemba finding: Oserved contractor pulling cables while not wearing gloves. ,0,0,0,0,0,2,2,0,0,1,1,7,8,10
INC-1278596,2019-08-22,Cheyenne WY,Near Miss,"While stating the RCC compressor it tripped the BDC CO2 compressor, and caused a Urea plant upset.",0,0,0,0,0,2,2,0,0,1,1,7,8,10
INC-1278558,2019-08-17,Cheyenne WY,Hazard,Caught contractor urinating outside of Lodan 2,0,0,0,0,0,2,2,0,0,0,1,1,7,9
INC-1278542,2019-08-22,Cheyenne WY,Hazard,on rounds operator found that some refractory had fallen out of the ammonia plant start up heater.,0,0,0,0,0,2,2,0,0,1,1,7,8,10
INC-1278341,2019-08-20,Cheyenne WY,Incident,Gemba Finding:  Transformer leaking small amount of oil into secondary containment,0,0,0,0,0,2,2,0,0,0,1,1,7,10
INC-1278339,2019-08-20,Cheyenne WY,Near Miss,2019 TA:  Inlet Guide Vane linkage damaged during actuator stroking,0,0,0,0,0,2,2,0,0,0,1,1,7,10
INC-1278333,2019-08-20,Cheyenne WY,Hazard,Fire Watch assigned to hot work activity not fulfilling assigned duties,0,0,0,0,0,2,2,0,0,0,1,1,7,10
INC-1278324,2019-08-20,Cheyenne WY,Hazard,During testing it was discovered that a breaker with maintenance mode for arc flash reduction did not have the proper settings to reduce arc flash potential when set in maintenance mode.  ,0,0,0,0,0,2,2,0,0,0,1,1,7,10
INC-1278297,2019-08-20,Cheyenne WY,Hazard,Gemba Finding:  Valve on transformer secondary containment was open,0,0,0,0,0,2,2,0,0,0,1,1,7,10
INC-1278221,2019-08-20,Cheyenne WY (DNTI),Near Miss,Near MissFoot bake on tractor was released without setting parking brake allowing a tractor to roll forward ,0,0,0,0,0,2,2,0,0,0,1,1,7,10
INC-1277928,2019-08-15,Cheyenne WY,Near Miss,Constractor sustained minor laceration to forehead,0,0,0,0,0,2,2,0,0,0,1,1,7,9
INC-1277787,2019-08-18,Cheyenne WY,Hazard,The BDC high pressure CO2 compressor tripped,0,0,0,0,0,2,2,0,0,0,1,1,7,9
INC-1277783,2019-08-18,Cheyenne WY,Hazard,Disposal wells tripped,0,0,0,0,0,2,2,0,0,0,1,1,7,9
INC-1277782,2019-08-18,Cheyenne WY,Hazard,AN Solution Transfer Pump P-101 Developed Seal Leak,0,0,0,0,0,2,2,0,0,0,1,1,7,9
INC-1277781,2019-08-16,Cheyenne WY,Hazard,Contractor stepped on a beam that was not bolted in.,0,0,0,0,0,2,2,0,0,0,1,1,7,9
INC-1277700,2019-08-15,Cheyenne WY,Near Miss,High wind blew off 2 pieces of roofing tin from LoDan#2 building,0,0,0,0,0,2,2,0,0,0,1,1,7,9
INC-1277622,2019-08-15,Cheyenne WY,Near Miss,Breathing air hose ruptured striking contractor on the lower right leg,0,0,0,0,0,2,2,0,0,0,1,1,7,9
INC-1277592,2019-08-11,Cheyenne WY,Near Miss,The Water Softener Bottle for the temporary boiler split and treated water went to bare ground.,0,0,0,0,0,2,2,0,0,0,0,1,7,8
INC-1277509,2019-08-14,Cheyenne WY,Hazard,Contractor stopped  Techs from working due to safety concerns.,0,0,0,0,0,2,2,0,0,0,0,1,7,9
INC-1277453,2019-08-14,Cheyenne WY,Near Miss,"Gemba Fiinding - PCS hydro-blast water supply tank float failed, resulting in well water overflowing to bare ground creating a slip/trip hazard in a high traffic T/A area. ",0,0,0,0,0,2,2,0,0,0,0,1,7,9
INC-1277361,2019-08-13,Cheyenne WY,Hazard,Gemba Finding - Vehicle performing work was partially on busy roadway,0,0,0,0,0,2,2,0,0,0,0,1,7,9
INC-1277360,2019-08-13,Cheyenne WY,Hazard,Gemba Finding - Attendant was located in line of fire prior to work being performed,0,0,0,0,0,2,2,0,0,0,0,1,7,9
INC-1277358,2019-08-13,Cheyenne WY,Hazard,Gemba Finding - Electrical workers cutting cables into manageable sections stopped to make cutting easier and out of line of fire,0,0,0,0,0,2,2,0,0,0,0,1,7,9
INC-1277350,2019-08-13,Cheyenne WY,Hazard,Elevated NH3 Levels in area,0,0,0,0,0,2,2,0,0,0,0,1,7,9
INC-1277342,2019-08-13,Cheyenne WY,Near Miss,Gemba Finding - Chemical cleaning chemicals place on bare ground not on containment. ,0,0,0,0,0,2,2,0,0,0,0,1,7,9
INC-1277341,2019-08-12,Cheyenne WY,Near Miss,Gemba Finding - totes containing used oil from TA activities placed on waste pad not labeled. ,0,0,0,0,0,2,2,0,0,0,0,1,7,8
INC-1277340,2019-08-12,Cheyenne WY,Near Miss,Gemba Finding - PTW 15619 folder included high hazard excavation paperwork from previous weeks permit and activitiy. ,0,0,0,0,0,2,2,0,0,0,0,1,7,8
INC-1277310,2019-08-13,Cheyenne WY,Near Miss,Small amount of oil leaked to ground from oil pump in transport,0,0,0,0,0,2,2,0,0,0,0,1,7,9
INC-1277291,2019-08-13,Cheyenne WY,Hazard,"at 09:00 had the incoming gas pressure swing high and then went low, this caused the plant to have a swing with the steam to gas ratio.",0,0,0,0,0,2,2,0,0,0,0,1,7,9
INC-1277264,2019-08-13,Cheyenne WY,Incident,"While attempting to replace a broken valve on the Cooling Water system, 10 gallons of cooling wateer went to bare ground.",0,0,0,0,0,2,2,0,0,0,0,1,7,9
INC-1277261,2019-08-12,Cheyenne WY,Near Miss,Temporary Boiler Blowdown Tank overflowed to bare ground.,0,0,0,0,0,2,2,0,0,0,0,1,7,8
INC-1277258,2019-08-12,Cheyenne WY,Near Miss,Plastic tote of sodium thiocyanate was punctured by board that got stuck on the back of the forklift.,0,0,0,0,0,2,2,0,0,0,0,1,7,8
INC-1277216,2019-08-13,Cheyenne WY,Near Miss,"at 04:45 the BDC CO2 compressor tripped, causing an upset of the Urea plant. and F cell cooling tower fan tripped also, ",0,0,0,0,0,2,2,0,0,0,0,1,7,9
INC-1277133,2019-01-11,Cheyenne WY (DNTI),Near Miss,DNTI driver was driving back to Cheyenne when a truck pulled out in front of our driver. Driver was able to slow down to avoid an accident. ,0,0,0,0,0,0,0,0,0,0,0,0,1,2
INC-1277132,2019-07-15,Cheyenne WY (DNTI),Near Miss,DNTI driver lost tire rod and steering while driving down the interstate. Driver slowed down truck and pulled over to the right shoulder. ,0,0,0,1,2,2,2,0,0,0,0,0,1,7
INC-1277130,2019-08-12,Cheyenne WY (DNTI),Near Miss,"Near Miss - Driving personal vehicle into round about, another motorist did not yield to traffic device, entered round about and almost caused a collision.",0,0,0,0,0,2,2,0,0,0,0,1,7,8
INC-1277088,2019-08-02,Cheyenne WY (DNTI),Near Miss,Hard Brake-Driving north bound I-25 and traffic came to a quick stop. Driver braked hard.,0,0,0,0,0,2,2,0,0,0,0,1,7,8
INC-1276907,2019-08-10,Cheyenne WY,Near Miss,"the reactor inlet started to leak on the lenz ring, it was not spraying out just a little vapor and it could not be tightened any more.",0,0,0,0,0,2,2,0,0,0,0,1,7,8
INC-1276844,2019-08-09,Cheyenne WY,Near Miss,P-202 VFD did not have power to it at start of shift,0,0,0,0,0,2,2,0,0,0,0,1,7,8
INC-1276824,2019-08-08,Cheyenne WY (DNTI),Incident,Minor low speed vehicle incident on private property.  ,0,0,0,0,0,2,2,0,0,0,0,1,7,8
INC-1276761,2019-08-09,Cheyenne WY,Hazard,During normal rounds operations noticed B-Carb as leaking slightly on head of pump.,0,0,0,0,0,2,2,0,0,0,0,1,7,8
INC-1276760,2019-08-09,Cheyenne WY,Hazard,"Operations noticed leak on inlet nozzle to Urea Reactor, was slight buildup. No release of product gas was noticed.",0,0,0,0,0,2,2,0,0,0,0,1,7,8
INC-1276682,2019-08-07,Cheyenne WY,Hazard,Not using handrails while climbing stairs,0,0,0,0,0,2,2,0,0,0,0,1,7,8
INC-1276562,2019-08-06,Cheyenne WY,Hazard,Tech almost fell out of chair in control room,0,0,0,0,0,2,2,0,0,0,0,1,7,8
INC-1276390,2019-08-05,Cheyenne WY,Near Miss,GEMBA FINDING - Hydro Vacuum Excavation Crew not wearing face shields,0,0,0,0,0,2,2,0,0,0,0,1,7,8
INC-1276366,2019-08-06,Cheyenne WY,Hazard,Double check back flow preventer on the raw water to fire water makeup line had a broken bolt on the cover and filled the can with water,0,0,0,0,0,2,2,0,0,0,0,1,7,8
INC-1276278,2019-08-05,Cheyenne WY,Hazard,The Carb pump flushes were found plugged off with the discharge block valve blocked in in the pump house.,0,0,0,0,0,2,2,0,0,0,0,1,7,8
INC-1276277,2019-08-03,Cheyenne WY,Near Miss,Urea plant tripped ,0,0,0,0,0,2,2,0,0,0,0,1,7,8
INC-1276273,2019-08-02,Cheyenne WY,Near Miss,Reflux block valve found incorrectly closed,0,0,0,0,0,2,2,0,0,0,0,1,7,8
INC-1276098,2019-08-03,Cheyenne WY,Incident,"After the Urea plant was down, we had the second separator PSV lift according to our PSV page on the DCS.",0,0,0,0,0,2,2,0,0,0,0,1,7,8
INC-1276097,2019-08-03,Cheyenne WY,Incident,"At 01:05 we shut down B Carb pump because we thought it was leaking by on the drain valve, when we shut it down, then we got what looked like a cloud of ammonia coming from the drain line with only A carb running. ",0,0,0,0,0,2,2,0,0,0,0,1,7,8
INC-1276068,2019-08-02,Cheyenne WY,Near Miss,Scaffold building contractor entered area with elevated ammonia level.,0,0,0,0,0,2,2,0,0,0,0,1,7,8
INC-1276058,2019-07-31,Cheyenne WY,Near Miss,Critical Control of max temp for main gas to converter exceeded for 9 hours,0,0,0,0,1,2,2,0,0,0,0,1,7,8
INC-1276057,2019-07-31,Cheyenne WY,Near Miss,Pressurization rate of 1000# / hr for synthesis loop was exceeded,0,0,0,0,1,2,2,0,0,0,0,1,7,8
INC-1275822,2019-07-30,Cheyenne WY,Near Miss,NaOH was used in the manufacture of 7000RU-A product without first obtaining MOC approval. ,0,0,0,0,1,2,2,0,0,0,0,1,7,8
INC-1275818,2019-07-30,Cheyenne WY,Near Miss,Alterations were made to alarm on ZI301-12a without first obtaining Management of Change approval. ,0,0,0,0,1,2,2,0,0,0,0,1,7,8
INC-1275797,2019-07-29,Cheyenne WY (DNTI),Near Miss,Near missCrested hill encounter disabled truck blocking road,0,0,0,0,1,2,2,0,0,0,0,0,7,8
INC-1275765,2019-07-30,Cheyenne WY,Incident,Contractor was mowing weeds and hit a service water line breaking the fitting,0,0,0,0,1,2,2,0,0,0,0,1,7,8
INC-1275583,2019-07-29,Cheyenne WY,Hazard,Oil contamination of ladder,0,0,0,0,1,2,2,0,0,0,0,0,7,8
INC-1275578,2019-07-29,Cheyenne WY,Hazard,White powder film on windshield,0,0,0,0,1,2,2,0,0,0,0,0,7,8
INC-1275505,2019-07-29,Cheyenne WY,Incident,Ammonia Plant Trip - ESD initiated,0,0,0,0,1,2,2,0,0,0,0,0,7,8
INC-1275230,2019-07-23,Cheyenne WY,Incident,"Urea transfer line developed a leak, dripping Urea to bare ground",0,0,0,0,2,2,2,0,0,0,0,0,7,8
INC-1275225,2019-07-26,Cheyenne WY,Near Miss,"During normal operations, operations noticed that PCV-1605. Pressure control valve for liquid distributor shut and pressured up liquid distributor.",0,0,0,0,1,2,2,0,0,0,0,0,7,8
INC-1275072,2019-07-25,Cheyenne WY,Near Miss, Conveyor Bearings went out on Transloader,0,0,0,0,1,2,2,0,0,0,0,0,7,8
INC-1275006,2019-07-23,Cheyenne WY (DNTI),Near Miss,Hard Brake - DNTI driver braked to avoid slowing traffic due to an accident ahead.,0,0,0,0,2,2,2,0,0,0,0,0,7,8
INC-1274934,2019-07-22,Cheyenne WY,Near Miss,LOTO for condensate line relocation was not properly completed,0,0,0,0,2,2,2,0,0,0,0,0,7,7
INC-1274917,2019-07-24,Cheyenne WY,Hazard,Conveyor rollers not working,0,0,0,0,2,2,2,0,0,0,0,0,7,8
INC-1274871,2019-07-22,Cheyenne WY,Near Miss,Chain fall hook fell off.,0,0,0,0,2,2,2,0,0,0,0,0,7,7
INC-1274770,2019-07-23,Cheyenne WY,Hazard,Weather has affected opacity at Lodan ,0,0,0,0,2,2,2,0,0,0,0,0,7,8
INC-1274484,2019-07-20,Cheyenne WY,Hazard,M-462 dryer belt stopped running.,0,0,0,0,2,2,2,0,0,0,0,0,1,7
INC-1274416,2019-07-19,Cheyenne WY,Hazard,Operations found the Force Feed lubricator on B carb was not pumping,0,0,0,0,2,2,2,0,0,0,0,0,1,7
INC-1274414,2019-07-19,Cheyenne WY,Near Miss,Work on the force feed lubricator support pump was started without proper electrical isolation.,0,0,0,0,2,2,2,0,0,0,0,0,1,7
INC-1274412,2019-07-19,Cheyenne WY,Hazard,Day crew ran one person short because of call in,0,0,0,0,2,2,2,0,0,0,0,0,1,7
INC-1274110,2019-07-12,Cheyenne WY (DNTI),Incident,Wood pole in DNTI yard knocked over by empolyee in personal vehicle,0,0,0,1,2,2,2,0,0,0,0,0,1,7
INC-1274085,2019-07-17,Cheyenne WY,Hazard,Our 200lb Steam Header was Fluctuating swinging Our 200 lb Steam Boiler and could of Tripped #4 Acid Plant ,0,0,0,0,2,2,2,0,0,0,0,0,1,7
INC-1273796,2019-07-12,Cheyenne WY,Near Miss,Loss level indication on the offloading vaporizer.,0,0,0,1,2,2,2,0,0,0,0,0,1,7
INC-1273753,2019-07-15,Cheyenne WY,Hazard,During normal operation Prism feed heater temperature started to heat up and cause loss of concentration at prism.,0,0,0,1,2,2,2,0,0,0,0,0,1,7
INC-1273742,2019-07-09,Cheyenne WY,Hazard,"Gemba finding, grating bent near the a T from DEF to Urea. SO created.",0,0,0,1,2,2,2,0,0,0,0,0,1,7
INC-1273655,2019-07-15,Cheyenne WY,Near Miss,A pressure transmitter spiked after a heavy rain tripping the disposal wells,0,0,0,1,2,2,2,0,0,0,0,0,1,7
INC-1273653,2019-07-14,Cheyenne WY,Hazard,The Creole compressor tripped during a rain storm,0,0,0,1,2,2,2,0,0,0,0,0,1,7
INC-1273629,2019-07-14,Cheyenne WY,Near Miss,"during normal operations west masar tower pump trip. unable to restart the pump, operator swap pumps.",0,0,0,1,2,2,2,0,0,0,0,0,1,7
INC-1273598,2019-07-14,Cheyenne WY,Near Miss,"#3 injection well tripped, had no indication why it tripped and it will not restart.",0,0,0,1,2,2,2,0,0,0,0,0,1,7
INC-1273533,2019-07-12,Cheyenne WY,Hazard,Fall protection not adequate while insulating Neutralizer.,0,0,0,1,2,2,2,0,0,0,0,0,1,7
INC-1273488,2019-07-10,Cheyenne WY,Hazard,Tech almost hit head on gate left open at RCC,0,0,0,1,2,2,2,0,0,0,0,0,1,7
INC-1273475,2019-07-12,Cheyenne WY,Hazard,Lead Operator was walking thru plant and noticed several trip hazards,0,0,0,1,2,2,2,0,0,0,0,0,1,7
INC-1273473,2019-07-11,Cheyenne WY,Hazard,T-502 discharge valve is extremely hard to open and close,0,0,0,1,2,2,2,0,0,0,0,0,1,7
INC-1273469,2019-07-12,Cheyenne WY,Near Miss,The ID fan oil bulb went empty sometime after midnight,0,0,0,1,2,2,2,0,0,0,0,0,1,7
INC-1273412,2019-07-11,Cheyenne WY,Hazard,Contractor not applying 100% tie off on scaffold,0,0,0,1,2,2,2,0,0,0,0,0,1,7
INC-1273376,2019-07-07,Cheyenne WY,Incident,Operator drove into a condensate tree north of the MCC at #4 acid plant.,0,0,1,2,2,2,2,0,0,0,0,0,1,7
INC-1273317,2019-07-10,Cheyenne WY,Incident,"During Normal plant operation, operator noticed that there was a leak on the Urea Reactor head.",0,0,0,1,2,2,2,0,0,0,0,0,1,7
INC-1273314,2019-07-10,Cheyenne WY,Near Miss,"During start up of C-201, BDC at Urea tripped.",0,0,0,1,2,2,2,0,0,0,0,0,1,7
INC-1273283,2019-07-09,Cheyenne WY,Hazard,"Gemba finding, grating bent near the a T from DEF to Urea. SO created.",0,0,0,1,2,2,2,0,0,0,0,0,1,7
INC-1273278,2019-07-09,Cheyenne WY,Hazard,Loose stair tread on the north west entry way,0,0,0,1,2,2,2,0,0,0,0,0,1,7
INC-1273108,2019-07-04,Cheyenne WY,Incident,UPS failed causing #4 acid outage,0,1,1,2,2,2,2,0,0,0,0,0,1,7
INC-1273107,2019-07-03,Cheyenne WY,Incident,Forklift backing up hit posted speed limit sign,0,1,1,2,2,2,2,0,0,0,0,0,1,7
INC-1273072,2019-07-09,Cheyenne WY,Near Miss,"operator on rounds noticed that the Corlett pumps were not pumping, ",0,0,0,1,2,2,2,0,0,0,0,0,1,7
INC-1273029,2019-07-08,Cheyenne WY,Near Miss,Contractor backed work truck into protective barrier around fire hydrant.,0,0,1,2,2,2,2,0,0,0,0,0,1,7
INC-1272977,2019-06-24,Cheyenne WY,Near Miss,Cables hanging out of cable tray at RCC,1,1,1,1,1,1,2,1,1,2,2,2,2,9
INC-1272976,2019-07-01,Cheyenne WY,Near Miss,Broken Lighting Conduit,1,1,2,2,2,2,2,1,1,1,1,1,2,8
INC-1272917,2019-07-07,Cheyenne WY,Near Miss,Lead operator walking through plant noticed that the ditch was over flowing on the NW corner at litwin area.,0,0,1,2,2,2,2,0,0,0,0,0,1,7
INC-1272861,2019-07-06,Cheyenne WY,Hazard,on rounds operator noticed that the acid line going into the boiler blow down tank had a leak on an elbow at the top of the tank.,0,0,1,2,2,2,2,0,0,0,0,0,1,7
INC-1272660,2019-07-03,Cheyenne WY,Hazard,Ditch grating displaced,0,1,1,2,2,2,2,0,0,0,0,0,1,7
INC-1272454,2019-07-01,Cheyenne WY,Hazard,During normal operations rain tripped Creole compressor,1,1,2,2,2,2,2,1,1,1,1,1,2,8
INC-1272453,2019-07-01,Cheyenne WY,Hazard,"After membrane change on New R/O, R/O would not restart.",1,1,2,2,2,2,2,1,1,1,1,1,2,8
INC-1272452,2019-07-01,Cheyenne WY,Near Miss,During the #4 trip the Aux Lube did not turn on ,1,1,2,2,2,2,2,1,1,1,1,1,2,8
INC-1272451,2019-07-01,Cheyenne WY,Hazard,"When #4 Acid Plant tripped, Operations went to Safely Start the Absorber tower Refux Pumps and the Seals were Leaking. ",1,1,2,2,2,2,2,1,1,1,1,1,2,8
INC-1272450,2019-07-01,Cheyenne WY,Incident,The UPS System Failed in #4 Acid Plant which Tripped the plant due to power Failure. ,1,1,2,2,2,2,2,1,1,1,1,1,2,8
INC-1272402,2019-06-28,Cheyenne WY,Near Miss,DCS power lost during planned power switch of cabinet E-1.,0,0,1,1,1,1,1,0,1,1,1,1,1,8
INC-1272371,2019-06-01,Cheyenne WY,Hazard,Air bleeding from FCV-305 and valve stopped actuating properly,0,0,0,0,0,0,2,0,0,0,0,2,2,3
INC-1272335,2019-07-01,Cheyenne WY,Near Miss,"During normal operations, was noticed that Corlett sump pump was not running.",1,1,2,2,2,2,2,1,1,1,1,1,2,8
INC-1272150,2019-06-28,Cheyenne WY,Hazard,Neutralizer leaking in Lodan 2 causing nitrate buildup. ,0,0,1,1,1,1,1,0,1,1,1,1,1,8
INC-1272108,2019-06-27,Cheyenne WY,Hazard,GEMBA finding - JSA for hydorblasters did not identify high water pressure as hazard.,0,1,1,1,1,1,1,0,0,1,1,1,1,8
INC-1272052,2019-06-27,Cheyenne WY,Hazard,Operations found a leak in the firewater system,0,1,1,1,1,1,1,0,0,1,1,1,1,8
INC-1271865,2019-06-26,Cheyenne WY,Hazard,while starting the bullet pumps operator noticed that the product seals were leaking vapor.,0,1,1,1,1,1,1,0,0,1,1,1,1,8
INC-1271813,2019-06-24,Cheyenne WY,Near Miss,"Light broke, hanging from flex",1,1,1,1,1,1,2,1,1,2,2,2,2,9
INC-1271588,2019-06-24,Cheyenne WY,Hazard,Observed that a railing on top of the NH3 bullet did not fully protect against a fall,1,1,1,1,1,1,2,1,1,2,2,2,2,9
INC-1271496,2019-06-24,Cheyenne WY,Near Miss,on rounds operator found a tubing leaking 0n #3 disposal well on the transmitter for the discharge pressure.,1,1,1,1,1,1,2,1,1,2,2,2,2,9
INC-1271440,2019-06-24,Cheyenne WY,Near Miss,"at 09:06 the incoming natural gas pressure spiked and caused the feed gas rate to increase to 9.60 and pushed out the steam, ",1,1,1,1,1,1,2,1,1,2,2,2,2,9
INC-1271421,2019-06-15,Cheyenne WY,Near Miss,Transmitter leaking syn gas in cooper building,0,0,0,0,0,0,1,0,0,0,1,2,2,3
INC-1271328,2019-06-21,Cheyenne WY,Hazard,pH of 83% ANSOL being transferred into plant was below spec for emulsion production,0,0,0,0,0,0,1,0,1,1,2,2,2,3
INC-1271104,2019-06-12,Cheyenne WY (DNTI),Incident,Low Speed Incident-Truck backed into DNTI trailer trying to leave fuel island at truck stop.  No injuries or product release.,0,0,0,0,0,0,1,0,0,0,1,2,2,3
INC-1271086,2019-06-18,Cheyenne WY (DNTI),Near Miss,Hard Brake-Driver was coming over a hill on I-76 to I-25 ramp and traffic stopped causing driver to brake hard.  Both driver and equipment are okay. ,0,0,0,0,0,0,1,0,0,1,2,2,2,3
INC-1271006,2019-06-18,Cheyenne WY,Near Miss,the blow down control valve for the ammonia plant cooling tower went 100% open after a down load was done on the program.,0,0,0,0,0,0,1,0,0,1,2,2,2,3
INC-1271003,2019-06-19,Cheyenne WY,Hazard,Gemba Finding - CCV for Urea Reactor indicated need for additional documentation for HCV-1601,0,0,0,0,0,0,1,0,0,1,2,2,2,3
INC-1271001,2019-06-19,Cheyenne WY,Hazard,Gemba Finding - CCV for LEL monitoring in Complex 1 performed and documented daily,0,0,0,0,0,0,1,0,0,1,2,2,2,3
INC-1270893,2019-06-17,Cheyenne WY,Near Miss,Reliant Driver drove through the large scale gate.,0,0,0,0,0,0,1,0,0,1,2,2,2,3
INC-1270873,2019-06-18,Cheyenne WY,Hazard,Gemba finding- Oil containment area has a water level in the secondary containment,0,0,0,0,0,0,1,0,0,1,2,2,2,3
INC-1270786,2019-06-17,Cheyenne WY,Near Miss,Overfilled pup at barricade loading ,0,0,0,0,0,0,1,0,0,1,2,2,2,3
INC-1270767,2019-06-13,Cheyenne WY,Hazard,During a plant tour it was noticed that a number of vessel skirts did not have signage indicating confined space requirements,0,0,0,0,0,0,1,0,0,0,1,2,2,3
INC-1270600,2019-06-16,Cheyenne WY,Hazard,DNTI drivers loading 5.1 at silos not wearing appropriate PPE,0,0,0,0,0,0,1,0,0,0,1,2,2,3
INC-1270563,2019-06-15,Cheyenne WY,Near Miss,"While replacing a valve on the RO unit at water world, after draining the line out, when we took out the bolts there was still permeate water  in the line that leaked out to the ground at water world.",0,0,0,0,0,0,1,0,0,0,1,2,2,3
INC-1270559,2019-06-15,Cheyenne WY,Near Miss,On rounds operator noticed that a transmitter on the NCB recirc Cyl was leaking from a bad gasket or O-ring.,0,0,0,0,0,0,1,0,0,0,1,2,2,3
INC-1270503,2019-06-13,Cheyenne WY,Near Miss,at 15:30 while starting C-201 CO2 compressor the Hoffman blower tripped causing a swing in the plants. ,0,0,0,0,0,0,1,0,0,0,1,2,2,3
INC-1270351,2019-06-11,Cheyenne WY,Near Miss,PSSR found level switch not working,0,0,0,0,0,0,1,0,0,0,1,2,2,3
INC-1270210,2019-06-12,Cheyenne WY,Near Miss,"IBM notes MOC action items failed to export to SHAERS. Additionally, some actions that were completed in SHAERS did not update status back to IBM notes. ",0,0,0,0,0,0,1,0,0,0,1,2,2,3
INC-1270149,2019-06-12,Cheyenne WY,Hazard,on rounds operator noticed that the west cummins gear box had a bad vibration and a clunk sound.,0,0,0,0,0,0,1,0,0,0,1,2,2,3
INC-1270077,2019-06-10,Cheyenne WY,Near Miss,Historian data was lost.,0,0,0,0,0,0,1,0,0,0,1,2,2,3
INC-1269620,2019-06-05,Cheyenne WY (DNTI),Near Miss,"Near Miss - DNTI CMV traveling north bound I-25 in construction zone, 2 lanes of travel merged into one, traffic slowed quickly driver of DNTI CMV braked to avoid collision.",0,0,0,0,0,0,1,0,0,0,0,2,2,3
INC-1269454,2019-06-03,Cheyenne WY,Hazard,Lightening in area while working,0,0,0,0,0,0,1,0,0,0,0,2,2,3
INC-1269452,2019-06-04,Cheyenne WY,Near Miss,Obstructed view and fork lift traffic,0,0,0,0,0,0,1,0,0,0,0,2,2,3
INC-1269210,2019-05-31,Cheyenne WY,Near Miss,UAN leak found on pipe during transfer to Complex 1.,0,0,0,0,0,0,2,0,0,0,0,1,2,3
INC-1269181,2019-06-03,Cheyenne WY,Hazard,During normal operations Coopers power panel had no communication and no indication.,0,0,0,0,0,0,1,0,0,0,0,2,2,3
INC-1269138,2019-06-02,Cheyenne WY,Hazard,"During normal operations, pressure control 4085A for NH3 R-Grade storage was not working properly.",0,0,0,0,0,0,2,0,0,0,0,2,2,3
INC-1268875,2019-05-29,Cheyenne WY,Near Miss,Chlorine residual from RCC Distillate Carbon Filters above 0.05 ppm,0,0,0,0,0,0,2,0,0,0,0,1,2,2
INC-1268857,2019-05-30,Cheyenne WY,Incident,Over filled 1.5 tanker,0,0,0,0,0,0,2,0,0,0,0,1,2,2
INC-1268853,2019-05-30,Cheyenne WY,Incident,Operator was cleaning the the edge of the walls with the loader. The loader slid and hit the wall,0,0,0,0,0,0,2,0,0,0,0,1,2,2
INC-1268803,2019-05-30,Cheyenne WY,Near Miss,at 09:20 1st stage frick tripped on high motor bearing temp.,0,0,0,0,0,0,2,0,0,0,0,1,2,2
INC-1268772,2019-05-23,Cheyenne WY,Hazard,Leaking roof in UREA Mcc,0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1268771,2019-05-29,Cheyenne WY,Hazard,Process pipe leak above softener,0,0,0,0,0,0,2,0,0,0,0,1,2,2
INC-1268630,2019-05-27,Cheyenne WY,Incident,Corlett Sump pump tripped offline resulting in lost corlett water capture.,0,0,0,0,0,0,2,0,0,0,0,1,2,2
INC-1268624,2019-05-25,Cheyenne WY,Incident,UAN Transfer line found leaking to bare ground.,0,0,0,0,0,1,2,0,0,0,0,1,2,2
INC-1268037,2019-05-23,Cheyenne WY (DNTI),Incident,3rd Party Carrier - Barney Trucking had a loaded ANP pup roll-over enroute to customer site for delivery -Antelope Road - NARM,0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1267876,2019-05-23,Cheyenne WY,Hazard,West Cummins tripped during normal operations and was noticed that oil pressure was holding it out.,0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1267755,2019-05-21,Cheyenne WY,Hazard,Snow and ice blocking doorway,0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1267512,2019-02-12,Cheyenne WY (DNTI),Near Miss,Near Miss-DNTI truck was cut off by another truck climbing grade at Elk Mountain.,0,0,0,0,0,0,0,0,0,0,0,1,2,2
INC-1267511,2019-02-17,Cheyenne WY (DNTI),Near Miss,Near Miss-DNTI truck exiting I-25 and a car was going the wrong way on the off ramp.,0,0,0,0,0,0,0,0,0,0,0,1,2,2
INC-1267508,2019-02-06,Cheyenne WY (DNTI),Near Miss,"Near Miss-Performing pre-trip, wind blew hood of truck",0,0,0,0,0,0,0,0,0,0,0,1,2,2
INC-1267506,2019-01-06,Cheyenne WY (DNTI),Near Miss,Near Miss-Driving east on I-80. Truck cut off DNTI truck attempting to pass another vehicle on the right.,0,0,0,0,0,0,0,0,0,0,0,0,1,2
INC-1267504,2019-01-07,Cheyenne WY (DNTI),Near Miss,Near Miss-Driver was on HWY 59. Straight box truck passed DNTI truck and was about to blow over due to high crosswinds.,0,0,0,0,0,0,0,0,0,0,0,0,1,2
INC-1267502,2019-01-28,Cheyenne WY (DNTI),Near Miss,"Near Miss-Driver traveling I-25 in Denver,CO. A passing car splashed slush onto windshield causing driver to lose visibility.",0,0,0,0,0,0,0,0,0,0,0,0,2,2
INC-1267499,2019-03-24,Cheyenne WY (DNTI),Near Miss,NearMiss-Driver found automatic fifth wheel release to be malfunctioning.  Driver took to shop to have it repaired.,0,0,0,0,1,1,1,0,1,1,1,1,1,1
INC-1267495,2018-12-12,Cheyenne WY (DNTI),Near Miss,Hard Brake-Tractor having transmission issues and not shifting correctly triggering hard brake.,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1267456,2018-11-24,Cheyenne WY (DNTI),Near Miss,Hard Brake-Transmission was shifting in and out of gear causing several hard brakes to register.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1267454,2019-05-17,Cheyenne WY (DNTI),Near Miss,Hard Brake-Driving in heavy traffic northbound I-25. Traffic began accelerating and then came to an abrupt halt causing driver to brake hard.,0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1267280,2019-05-16,Cheyenne WY,Hazard,83% AN pump failure,0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1267279,2019-05-16,Cheyenne WY,Near Miss,VApor hose on NH3 offloading expanded causing trapped NH3 vapor in the hose. ,0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1267265,2019-05-14,Cheyenne WY,Incident,Cooling water leak was found north of Litwin,0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1267130,2019-05-16,Cheyenne WY,Near Miss,1st stage frick tripped on high oil temp while we were trying to isolate a cooling water leak.,0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1267129,2019-05-14,Cheyenne WY,Incident,C-150 was taken down for maintenance to the Syn cylinders.,0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1267128,2019-05-15,Cheyenne WY,Incident,North Cooper compressor tripped on high turbo speed.,0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1267026,2019-05-13,Cheyenne WY,Near Miss,When power was lost to the ammonia plant cooling water system DCS historian data was lost. UPS did not keep servers online and DCS data stored.,0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1267017,2019-05-15,Cheyenne WY,Hazard,Contractor in Unauthorized Area of Plant,0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1266982,2019-05-14,Cheyenne WY,Hazard,Temp probe wiring starting to lose its outer sheathing ,0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1266978,2019-05-14,Cheyenne WY,Hazard,Lights out in UREA MCC,0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1266973,2019-05-14,Cheyenne WY,Near Miss,MOC 138/18 was deleted from the IBM Notes software by the IT department after the program would not allow it to progress,0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1266972,2019-05-14,Cheyenne WY,Near Miss,It was found that temporary MOC 354/17 was closed but never returned to original state,0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1266930,2019-05-14,Cheyenne WY,Near Miss,Fire water leak,0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1266867,2019-05-14,Cheyenne WY,Hazard,Gemba Walk: Grating Needing Repair,0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1266860,2019-05-14,Cheyenne WY,Hazard,Gemba Walk: water hose ran across walkway in front of stairs,0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1266832,2019-05-14,Cheyenne WY,Near Miss,Gemba Finding: safety chains left unsecured,0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1266828,2019-05-14,Cheyenne WY,Hazard,Gemba Finding: Machine Guaring Not Put Back,0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1266825,2019-05-14,Cheyenne WY,Hazard,Gemba Finding - Plywood located near south entrance to manufacturing building,0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1266824,2019-05-14,Cheyenne WY,Hazard,Gemba Finding - PTW did not include Isolation information and Hot Work Certificate number,0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1266822,2019-05-14,Cheyenne WY,Hazard,Gemba Finding - Pallet located outside on north side of LoDAN Prill Storage Barn,0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1266782,2019-05-14,Cheyenne WY,Hazard,on rounds operator found on the P-151 MDEA turbine a leak on the bottom of the pump case on a threaded nipple leaking MDEA.,0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1266707,2019-05-06,Cheyenne WY,Near Miss,Ammonia servers lost power and historian lost data. UPS did not hold the load during the power dip,0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1266647,2019-05-13,Cheyenne WY,Hazard,lost level in #3 acid D.A Skid do to loose of treated water feed from the NH3 plant loosing power at there MCC for the treated water pumps.,0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1266646,2019-05-13,Cheyenne WY,Incident,"Had a power blip that tripped a main breaker in the ammonia plant MCC, causing all CW pumps and CT fans to trip, which in turn caused the ammonia receiver at the C-150 to pressure up and lifted the relief for a few minutes.",0,0,0,0,0,1,2,0,0,0,0,0,2,2
