Incident No.,Incident_Date,Site,Type,Brief Description,Maint_Count_1d_before,Maint_Count_3d_before,Maint_Count_7d_before,Maint_Count_14d_before,Maint_Count_30d_before,Maint_Count_60d_before,Maint_Count_90d_before,Maint_Count_1d_after,Maint_Count_3d_after,Maint_Count_7d_after,Maint_Count_14d_after,Maint_Count_30d_after,Maint_Count_60d_after,Maint_Count_90d_after
INC-1266549,2019-05-12,Cheyenne WY,Near Miss,During normal operations bleed valve on air regulator for pressure control valve for Hydrolyzer Stripper blew out. Was also noticed that air gauges were brass and corroded.,0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1266530,2019-05-12,Cheyenne WY,Hazard,While operator was hooking up NH3 vapor hose to center station of rail car noticed small pin holes in hose starting to seep. Blocked in Vapor to rail car and notified Lead operator.,0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1266326,2019-05-08,Cheyenne WY,Incident,During a review of the urea plant it was discovered that an over pressure event may have resulted in a release,0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1266266,2019-05-09,Cheyenne WY,Near Miss,During normal rounds the outside operator found a PSV on the ammonia feed line whisping by ,0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1266142,2019-05-07,Cheyenne WY,Incident,Cooling Tower #2 was overfilled. The water ran off of the concrete containment that routes overflow water to process ditch resulting in water reaching bare ground.,0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1266080,2019-05-07,Cheyenne WY,Incident,During normal UREA plant operations the BDC tripped ,0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1266045,2019-05-06,Cheyenne WY,Near Miss,The Fire water pump switch has been  in the off position with the water well jumper line feeding the Fire water header,0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1265973,2019-05-06,Cheyenne WY,Hazard,After an error was discovered on an electrical LO/TO an isolation lock needed to be removed,0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1265970,2019-05-06,Cheyenne WY,Incident,after a power outage the BDC was restarted and ran for approximately 30 minutes and tripped ,0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1265962,2019-05-06,Cheyenne WY,Hazard,After a power outage the Disposal wells would not restart,0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1265961,2019-05-06,Cheyenne WY,Hazard,After a power outage The Fricks would not resart,0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1265958,2019-05-06,Cheyenne WY,Hazard,After  a power outage the C-150 would not restart,0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1265957,2019-05-07,Cheyenne WY,Near Miss,"During shift change had a Power Blip and outage, several pumps and compressors tripped.",0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1265950,2019-05-07,Cheyenne WY,Incident,Underground Cooling Water Leak North of #4 Acid Plant ,0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1265949,2019-05-07,Cheyenne WY,Incident,Power Outage in #4 Acid Plant and LoDan #2 ,0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1265908,2019-05-06,Cheyenne WY,Hazard,Plant was tripping down due to high temp on emulsion heat exchanger line #2,0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1265897,2019-05-06,Cheyenne WY,Near Miss,Driver pulled under silo to load and noticed emuslion on ground under T-502 (South Silo) and reported to operations,0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1265890,2019-05-05,Cheyenne WY (DNTI),Incident,Incident-Drive-line on tractor broke and fell off of truck. Following vehicle ran over drive-line causing damage to vehicle. No injuries and no product release.,0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1265883,2019-05-06,Cheyenne WY,Near Miss,Contractor lock was left on breaker in water treatment MCC after contractor had left site. Lock had to be cut off. ,0,0,0,0,0,1,2,0,0,0,0,0,2,2
INC-1265563,2019-05-02,Cheyenne WY,Incident,"While bringing the UREA plant up after Reactor re[pairs, the packing in a drain valve blew out",0,0,0,0,0,2,2,0,0,0,0,0,2,2
INC-1265485,2019-05-01,Cheyenne WY,Incident,A report was received from our laboratory regarding the water collected in the JFP Building pit.  The water collected was over 10% NaCl and indicates we have a leak in the Brine Tank south of the building.,0,0,0,0,0,2,2,0,0,0,0,0,1,2
INC-1265071,2019-04-30,Cheyenne WY,Hazard,Snow on Scaffold walk area,0,0,0,0,0,2,2,0,0,0,0,0,1,2
INC-1264928,2019-04-28,Cheyenne WY,Near Miss,Work performed on incomplete permit,0,0,0,0,0,2,2,0,0,0,0,0,1,2
INC-1264906,2019-04-29,Cheyenne WY,Near Miss,truck driver forgot to closed his drain valve,0,0,0,0,0,2,2,0,0,0,0,0,1,2
INC-1264714,2019-04-28,Cheyenne WY,Near Miss,#200 header pressure swing,0,0,0,0,0,2,2,0,0,0,0,0,1,2
INC-1264639,2019-04-27,Cheyenne WY,Near Miss,C-150 tripped on a high 4th stage suction bottle level. The level indication failed and was showing a false level.,0,0,0,0,0,2,2,0,0,0,0,0,1,2
INC-1264629,2019-04-25,Cheyenne WY (DNTI),Incident,Low speed incident involving DNTI truck and WESCO light duty pickup at offloading area. No injuries. No product release.,0,0,0,0,1,2,2,0,0,0,0,0,1,2
INC-1264400,2019-04-24,Cheyenne WY,Hazard,950 Loader had a loss of coolant while in the LoDan Barn.,0,0,0,0,1,2,2,0,0,0,0,0,0,2
INC-1264370,2019-04-24,Cheyenne WY,Hazard,Hazard identified on NH3 start-up heater in PHA/LOPA and again with incident share from NH3 community of practice,0,0,0,0,1,2,2,0,0,0,0,0,0,2
INC-1264364,2019-04-22,Cheyenne WY,Near Miss,Wind shift carried NH3 to reactor deck,0,0,0,0,1,2,2,0,0,0,0,0,0,2
INC-1264024,2019-04-17,Cheyenne WY,Hazard,No walkway to working platform in cell,0,0,0,0,1,2,2,0,0,0,0,0,0,2
INC-1263996,2019-04-20,Cheyenne WY,Near Miss,"While trouble shooting UREA plant temperature problems, the board operator found the ammonia flow control valve to the top of the First Absorber was not open far enough",0,0,0,0,1,2,2,0,0,0,0,0,0,2
INC-1263948,2019-04-20,Cheyenne WY,Near Miss,on plant walk through I noticed that a truck had ran over a barricade that was in place because of road and ditch damage by the south UAN tank in Urea. most truck traffic are CO2 truck's in this area.,0,0,0,0,1,2,2,0,0,0,0,0,0,2
INC-1263946,2019-04-20,Cheyenne WY,Near Miss,on rounds operator noticed that the temps on C-O1 on 4th stage suction valves were hot.,0,0,0,0,1,2,2,0,0,0,0,0,0,2
INC-1263931,2019-04-19,Cheyenne WY,Near Miss,operator tripped the 1st stage frick down due to overfilling the NH3 chiller in litwin.,0,0,0,0,1,2,2,0,0,0,0,0,0,2
INC-1263820,2019-04-18,Cheyenne WY,Incident,Operations noticed on rounds that 3rd stage Syn PSV was lifting periodically.,0,0,0,0,1,2,2,0,0,0,0,0,0,2
INC-1263738,2019-03-29,Cheyenne WY (DNTI),Near Miss,Hard Brake-Both driver and equipment are okay. Driver was going uphill in snow and spun.  Driver let off accelerator which caused hard brake.  ,0,1,1,1,2,2,2,0,0,0,0,0,0,1
INC-1263737,2019-03-02,Cheyenne WY (DNTI),Near Miss,Hard Brake-Both driver and equipment are okay. Driver hit patch of ice getting on the interstate and spun the wheels.  Triggered hard brake when the tires grabbed traction.,0,0,0,0,0,0,0,0,1,1,1,2,2,2
INC-1263735,2019-01-21,Cheyenne WY (DNTI),Near Miss,Hard Brake-Both driver and equipment okay. Driver braked on icy road at a stop sign. Wheels locked up triggering hard brake.,0,0,0,0,0,0,0,0,0,0,0,0,1,2
INC-1263698,2019-04-16,Cheyenne WY,Hazard,Missing sideshields on glasses,0,0,0,0,1,2,2,0,0,0,0,0,0,2
INC-1263645,2019-04-16,Cheyenne WY,Hazard,Gemba: NAP 4 Cooling Tower emergency escape pack not regularly inspected,0,0,0,0,1,2,2,0,0,0,0,0,0,2
INC-1263643,2019-04-16,Cheyenne WY,Hazard,Gemba: Confined space permit not properly completed,0,0,0,0,1,2,2,0,0,0,0,0,0,2
INC-1263609,2019-04-15,Cheyenne WY,Hazard,Nox monitor was inaccurate due to low battery,0,0,0,0,1,2,2,0,0,0,0,0,0,2
INC-1263579,2019-04-15,Cheyenne WY,Incident,While starting our C-150 compressor in the NH3 plant the BDC CO2 compressor and the NH3 feed pump tripped in the Urea plant causing us to have to pull flows.,0,0,0,0,1,2,2,0,0,0,0,0,0,2
INC-1263577,2019-04-15,Cheyenne WY,Near Miss,The BDC CO2 compressor tripped for an unknown reason this morning. ,0,0,0,0,1,2,2,0,0,0,0,0,0,2
INC-1263465,2019-04-15,Cheyenne WY,Hazard,Gemba: Contractor performing Hydro Excavation did not have face shield on while operating. ,0,0,0,0,1,2,2,0,0,0,0,0,0,2
INC-1263461,2019-04-15,Cheyenne WY,Hazard,Gemba: Excavation Permit Part 6 (Certificate Approval) not completed prior to work starting,0,0,0,0,1,2,2,0,0,0,0,0,0,2
INC-1263452,2019-04-15,Cheyenne WY,Near Miss,"While reviewing past PHA action completion, it was observed that ACT-1103636 was completed and closed to update SOPs but controlled SOPs did not get updated",0,0,0,0,1,2,2,0,0,0,0,0,0,2
INC-1263393,2019-04-14,Cheyenne WY,Incident,"lead on rounds heard a noise on the south side of building, upon further inspection found that either 3rd stage suction PSV or 4th stage suction PSV is weeping by.",0,0,0,0,1,2,2,0,0,0,0,0,0,2
INC-1263366,2019-04-14,Cheyenne WY,Near Miss,During normal operations was noticed that PSV on spillback from disposal wells was leaking and #1 and #2 disposal wells tripped..,0,0,0,0,1,2,2,0,0,0,0,0,0,2
INC-1263355,2019-04-13,Cheyenne WY,Hazard,HVC scheduled for load out Sunday 4.14.19 needed to be rescheduled do to plant board operator making to big a fuel phase batch for plant and tying up blend tank,0,0,0,0,1,2,2,0,0,0,0,0,0,2
INC-1263295,2019-04-13,Cheyenne WY,Hazard,Pin holes on ammonia vapor line on B-station ,0,0,0,0,1,2,2,0,0,0,0,0,0,2
INC-1263264,2019-04-12,Cheyenne WY,Near Miss,Overfilled 1.5 emulsion truck,0,0,0,0,1,2,2,0,0,0,0,0,0,2
INC-1263118,2019-04-11,Cheyenne WY,Incident,NH3 vapor release from NH3 separator.,0,0,0,0,1,2,2,0,0,0,0,0,0,2
INC-1262911,2019-04-10,Cheyenne WY,Near Miss,Hydraulic oil leak to pavement from DNTI truck while at the 5.1 loading area,0,0,0,0,1,2,2,0,0,0,0,0,0,2
INC-1262824,2019-04-09,Cheyenne WY (DNTI),Incident,"Incident involving a commercial motor vehicle and passenger vehicle. No injuries reported, no product release.",0,0,0,1,1,2,2,0,0,0,0,0,0,2
INC-1262820,2019-04-09,Cheyenne WY,Near Miss,"Gemba Finding - The Buckely Powder site being constructed on Dyno Property in Cheyenne WY, fialed to comply wit the stormwater pollution prevention plan. ",0,0,0,1,1,2,2,0,0,0,0,0,0,2
INC-1262794,2019-04-09,Cheyenne WY,Hazard,Transformer secondary containment valve found open. ,0,0,0,1,1,2,2,0,0,0,0,0,0,2
INC-1262791,2019-04-09,Cheyenne WY,Incident,"While doing PMs, maintenance and the outside operator found a flush riser on the east barrel of B Carb leaking by",0,0,0,1,1,2,2,0,0,0,0,0,0,2
INC-1262722,2019-04-09,Cheyenne WY,Near Miss,Operations noticed steam to gas ratio and roots of feed gas were incorrect while doing readings.,0,0,0,1,1,2,2,0,0,0,0,0,0,2
INC-1262584,2019-04-07,Cheyenne WY,Incident,Contract truck driver passed out while getting into cab of truck,0,0,0,1,1,2,2,0,0,0,0,0,0,2
INC-1262567,2019-04-07,Cheyenne WY,Incident,12 pm Winkler truck drove ahead with loading rack down,0,0,0,1,1,2,2,0,0,0,0,0,0,2
INC-1262503,2019-04-05,Cheyenne WY,Hazard,Operations had to have Miller Insulation worker stop work and leave work site due to NOx,0,0,0,1,1,2,2,0,0,0,0,0,0,2
INC-1262502,2019-04-05,Cheyenne WY,Hazard,Operator inspected barricade load out hose while performing weekly hose inspection and found it was in need of replacement ,0,0,0,1,1,2,2,0,0,0,0,0,0,2
INC-1262429,2019-04-06,Cheyenne WY,Hazard,During normal rounds was noticed that all lights on south end of disposal well building were out.,0,0,0,1,1,2,2,0,0,0,0,0,0,2
INC-1262349,2019-04-04,Cheyenne WY,Hazard,fire water leak,0,0,0,1,1,2,2,0,0,0,0,0,0,2
INC-1262345,2019-04-04,Cheyenne WY,Hazard,"A leak was found in the firewater system, isolation monitors leaked by",0,0,0,1,1,2,2,0,0,0,0,0,0,2
INC-1262019,2019-04-03,Cheyenne WY,Hazard,Missing Fire Extinguisher in Ccontrol Room and Extinguisher Not Showing Inspected for March,0,0,0,1,2,2,2,0,0,0,0,0,0,2
INC-1261989,2019-04-02,Cheyenne WY,Hazard,Gemba Finding:  Escape packs and Fire Extinguishers on Levels 2-8 in LoDAN 1 have not been inspected at the required frequency.,0,0,1,1,2,2,2,0,0,0,0,0,0,2
INC-1261958,2019-04-02,Cheyenne WY,Hazard,on rounds operator noticed that the V-117 steam water separtor sight glass was starting to leak.,0,0,1,1,2,2,2,0,0,0,0,0,0,2
INC-1261957,2019-04-01,Cheyenne WY,Hazard,the P-104A off of ST-103 tripped off and would not restart.,0,0,1,1,2,2,2,0,0,0,0,0,0,1
INC-1261883,2019-04-01,Cheyenne WY,Hazard,Contractor working off ladder didn’t secure door in close proximity to ladder.,0,0,1,1,2,2,2,0,0,0,0,0,0,1
INC-1261881,2019-04-01,Cheyenne WY,Hazard,Emergency Lighting out in Classroom,0,0,1,1,2,2,2,0,0,0,0,0,0,1
INC-1261867,2019-03-29,Cheyenne WY,Hazard,4-Gas Monitor out of calibration,0,1,1,1,2,2,2,0,0,0,0,0,0,1
INC-1261789,2019-03-31,Cheyenne WY,Near Miss,A rupture disk on B-carb pump discharge was ruptured. Rupture disk is rated for 3400 lbs and the discharge psi never was over 2950 lbs.,0,0,1,1,2,2,2,0,0,0,0,0,0,1
INC-1261745,2019-03-31,Cheyenne WY,Near Miss,"While attempting to restart the Prism unit, the level and flow indications for the Scrubber were found to be reading incorrectly",0,0,1,1,2,2,2,0,0,0,0,0,0,1
INC-1261739,2019-03-31,Cheyenne WY,Incident,The Prism Scrubber pump failed with no alarm ,0,0,1,1,2,2,2,0,0,0,0,0,0,1
INC-1261664,2019-03-30,Cheyenne WY (DNTI),Incident,"Incident involving 2 CMV traveling in same direction - no injuries reported, no product release.",0,0,1,1,2,2,2,0,0,0,0,0,0,1
INC-1261600,2019-03-29,Cheyenne WY,Near Miss,The day crew on 3/29 ran one position short due to short call in and no one available for coverage,0,1,1,1,2,2,2,0,0,0,0,0,0,1
INC-1261406,2019-03-28,Cheyenne WY,Hazard,"While completing CCVs for the Cheyenne site, a few controls were noted that were not fully in place. ",0,1,1,1,2,2,2,0,0,0,0,0,0,1
INC-1261332,2019-03-24,Cheyenne WY,Hazard,Operations attempted to collect sample of emulsion from line #2 but product would not stop flowing when valves were in sample position,0,0,0,0,1,1,1,0,1,1,1,1,1,1
INC-1261323,2019-03-24,Cheyenne WY,Near Miss,FCV-104 stopped working,0,0,0,0,1,1,1,0,1,1,1,1,1,1
INC-1261226,2019-03-26,Cheyenne WY,Hazard,"Gemba Finding - While performing CCV, discrepancy was identified between CCV and field operation",1,1,1,1,2,2,2,1,1,1,1,1,1,2
INC-1261192,2019-03-26,Cheyenne WY,Hazard,During CCV review operator documentation was missing maximum accessible Levels on form,1,1,1,1,2,2,2,1,1,1,1,1,1,2
INC-1261188,2019-03-26,Cheyenne WY,Hazard,JSA did not list continuous monitoring requirements for task.,1,1,1,1,2,2,2,1,1,1,1,1,1,2
INC-1261150,2019-03-26,Cheyenne WY,Hazard,Gemba Finding:  Chlorine Cylinder CCV deficiencies,1,1,1,1,2,2,2,1,1,1,1,1,1,2
INC-1261137,2019-03-27,Cheyenne WY,Near Miss,"During PM work, diesel fire water pump was started while jumper valve was open. Potentially sending cooling tower water to potable water system.",1,1,1,1,2,2,2,0,0,0,0,0,0,1
INC-1260899,2019-03-26,Cheyenne WY,Hazard,SAP Monthly PM's are not calling correctly. ,1,1,1,1,2,2,2,1,1,1,1,1,1,2
INC-1260857,2019-03-25,Cheyenne WY,Hazard,Operations noticed the containment for the Caustic storage tank was starting to seep around the foundation,0,0,0,0,1,1,1,1,1,1,1,1,1,1
INC-1260856,2019-03-25,Cheyenne WY,Hazard,The Pressure controller for the CO2 storage bullets failed closed,0,0,0,0,1,1,1,1,1,1,1,1,1,1
INC-1260855,2019-03-26,Cheyenne WY,Hazard,The force feed lubricators on the BDC lost suction,1,1,1,1,2,2,2,1,1,1,1,1,1,2
INC-1260587,2019-03-23,Cheyenne WY,Hazard,P-815 B Nh3 booster pump product seals are starting to leak.,0,0,0,0,1,1,1,0,1,1,1,1,1,1
INC-1260585,2019-03-23,Cheyenne WY,Hazard,on rounds operator noticed water coming up from the ground in the JFP pump house.,0,0,0,0,1,1,1,0,1,1,1,1,1,1
INC-1260584,2019-03-22,Cheyenne WY,Near Miss,"The PSV on the spill back line to the ponds failed, flooding the pump house with water.",0,0,0,0,1,1,1,0,0,1,1,1,1,1
INC-1260583,2019-03-22,Cheyenne WY,Hazard,The outside operator found the 4th stage packing on the BDC was blowing by,0,0,0,0,1,1,1,0,0,1,1,1,1,1
INC-1260512,2019-03-19,Cheyenne WY,Near Miss,Truck driver tripped,0,0,0,0,1,1,1,0,0,1,1,1,1,1
INC-1260463,2019-03-21,Cheyenne WY,Hazard,DNTI manager informed lead operator that the loading gangway on T-502 needs adjustment due to gangway raising up by itself when it is in loading position,0,0,0,0,1,1,1,0,0,1,1,1,1,1
INC-1260462,2019-03-20,Cheyenne WY,Near Miss,Operator was changing FL-801 and left bleed valve open after completion of task,0,0,0,0,1,1,1,0,0,1,1,1,1,1
INC-1260460,2019-03-19,Cheyenne WY,Hazard,Low pH on incoming 83% ANSOL,0,0,0,0,1,1,1,0,0,1,1,1,1,1
INC-1260219,2019-03-20,Cheyenne WY,Near Miss,The man lift that is used to light our flare had a dead battery. ,0,0,0,0,1,1,1,0,0,1,1,1,1,1
INC-1260218,2019-03-20,Cheyenne WY,Hazard,C-01 CO2 compressor lost compression of 2nd stage.,0,0,0,0,1,1,1,0,0,1,1,1,1,1
INC-1260175,2019-03-18,Cheyenne WY,Hazard,Tech reported personal NH3 monitor alarming,0,0,0,1,1,1,1,0,0,0,1,1,1,1
INC-1259822,2019-03-16,Cheyenne WY,Hazard,belts on M-462 staring to slip and belt came to stop,0,0,0,1,1,1,1,0,0,0,1,1,1,1
INC-1259777,2019-03-17,Cheyenne WY,Hazard,During fire extinguisher inspections was noticed that fire extinguisher #53 was missing.,0,0,0,1,1,1,1,0,0,0,1,1,1,1
INC-1259751,2019-03-16,Cheyenne WY,Hazard,on rounds operator heard a high pitched noise on top of the secondary reformer and found the inlet piping had a leak on a flange.,0,0,0,1,1,1,1,0,0,0,1,1,1,1
INC-1259688,2019-03-15,Cheyenne WY,Hazard,It was observed that the level of the ST-103 outer tank is running above alarm,0,0,0,1,1,1,1,0,0,0,1,1,1,1
INC-1259643,2019-03-15,Cheyenne WY,Near Miss,"It was found that the monthly water sampling of ST-103, a critical control against stress corrosion cracking, has not been performed in recently months. ",0,0,0,1,1,1,1,0,0,0,1,1,1,1
INC-1259330,2019-03-08,Cheyenne WY,Near Miss,Broken step on Lodan Loadout stairway,0,0,1,1,1,1,1,0,0,0,0,1,1,1
INC-1259326,2019-03-12,Cheyenne WY,Hazard,Spool left in walkway by IE techs,0,0,0,1,1,1,1,0,0,0,1,1,1,1
INC-1259066,2019-03-11,Cheyenne WY,Hazard,The 2nd stage suction bottle on C-01 has developed a pinhole leak,0,0,1,1,1,1,1,0,0,0,0,1,1,1
INC-1259038,2019-03-07,Cheyenne WY,Hazard,Snow and ice falling from the roof,0,1,1,1,1,1,1,0,0,0,0,1,1,1
INC-1259037,2019-03-07,Cheyenne WY,Hazard,Car Accident in between Eng. building and maintenance building,0,1,1,1,1,1,1,0,0,0,0,1,1,1
INC-1259026,2019-03-11,Cheyenne WY,Near Miss,"While hooking an ammonia truck up for offloading, the operator noticed one of the truck valves packing was leaking",0,0,1,1,1,1,1,0,0,0,0,1,1,1
INC-1258994,2019-03-11,Cheyenne WY,Near Miss,Small vapor leak on NH3 line,0,0,1,1,1,1,1,0,0,0,0,1,1,1
INC-1258967,2019-03-11,Cheyenne WY,Near Miss,"While isolating the #2 boiler turbine for maintenance, the steam trip latch would not re latch",0,0,1,1,1,1,1,0,0,0,0,1,1,1
INC-1258863,2019-03-08,Cheyenne WY,Incident,"While bring down the urea plant for maintenance, the Urea Carb B pump was found to be releasing to atmosphere",0,0,1,1,1,1,1,0,0,0,0,1,1,1
INC-1258832,2019-03-08,Cheyenne WY,Incident,Truck driver loading 83% AN hit barricade causing damage to passenger step and DEF tank on the truck.,0,0,1,1,1,1,1,0,0,0,0,1,1,1
INC-1258768,2019-03-08,Cheyenne WY,Hazard,As the snow started to melt the control room roof started to leak in several spots,0,0,1,1,1,1,1,0,0,0,0,1,1,1
INC-1258767,2019-03-08,Cheyenne WY,Hazard,The Firewater pump is loosing its charge and keeps restarting,0,0,1,1,1,1,1,0,0,0,0,1,1,1
INC-1258718,2019-03-07,Cheyenne WY,Hazard,"During the PSM audit, it was observed that multiple actions from the 2016 PSM audit were not fully completed prior to being closed",0,1,1,1,1,1,1,0,0,0,0,1,1,1
INC-1258717,2019-03-07,Cheyenne WY,Hazard,"During PSM audit, an eye wash station in the FES building east side was found frozen",0,1,1,1,1,1,1,0,0,0,0,1,1,1
INC-1258716,2019-03-07,Cheyenne WY,Hazard,"On PSM audit, one PSV in the litwin area was discovered without a car seal open on the isolation valve",0,1,1,1,1,1,1,0,0,0,0,1,1,1
INC-1258676,2019-03-06,Cheyenne WY,Hazard,operator called in sick for night shift. and was unable to fill shift.,0,1,1,1,1,1,1,0,0,0,0,1,1,1
INC-1258673,2019-03-05,Cheyenne WY,Hazard,"operator called in sick, and was unable to get the shift filled.",1,1,1,1,1,1,1,0,0,0,0,1,1,1
INC-1258563,2019-03-06,Cheyenne WY,Hazard,The east barrel on A carb is leaking by the valve block,0,1,1,1,1,1,1,0,0,0,0,1,1,1
INC-1258561,2019-03-06,Cheyenne WY,Hazard,"During the PSM audit, some deficiencies were noted in the site ERP",0,1,1,1,1,1,1,0,0,0,0,1,1,1
INC-1258559,2019-03-06,Cheyenne WY,Near Miss,"On PSM audit, some deficiencies were found on the MOC system process",0,1,1,1,1,1,1,0,0,0,0,1,1,1
INC-1258504,2019-03-05,Cheyenne WY,Incident,Purge Gas vent PCV4909 opened resulting in synthesis gas being vented to atmosphere ,1,1,1,1,1,1,1,0,0,0,0,1,1,1
INC-1258479,2019-03-06,Cheyenne WY,Hazard,The creole tripped on a high Cat temp,0,1,1,1,1,1,1,0,0,0,0,1,1,1
INC-1258478,2019-03-05,Cheyenne WY,Hazard,During rounds the outside operator found an ambitrol leak on the BDC,1,1,1,1,1,1,1,0,0,0,0,1,1,1
INC-1258438,2019-03-05,Cheyenne WY,Near Miss,"On the PSM audit, a few PSVs were noted without car sealed open valves in the relief path",1,1,1,1,1,1,1,0,0,0,0,1,1,1
INC-1258327,2019-03-04,Cheyenne WY,Near Miss,"During a walkthrough of the plant, a few potential safety issues were noted",1,1,1,1,1,1,1,1,1,1,1,2,2,2
INC-1258326,2019-03-04,Cheyenne WY,Near Miss,"During a PSM audit, it was observed that 5 valves on PSVs were missing car seals",1,1,1,1,1,1,1,1,1,1,1,2,2,2
INC-1258324,2019-03-04,Cheyenne WY,Near Miss,"During a PSM audit, it was observed that there was a risk of freezing discharge PSV headers",1,1,1,1,1,1,1,1,1,1,1,2,2,2
INC-1258295,2019-03-04,Cheyenne WY,Hazard,at 08:17 the BDC CO2 compressor tripped down.,1,1,1,1,1,1,1,1,1,1,1,2,2,2
INC-1258077,2019-02-26,Cheyenne WY,Near Miss,"The gas pipeline from Black Hills Energy exceeded MAWP of 475psig, reaching pressures greater than 600 psig",0,0,0,0,0,0,0,0,0,1,1,2,2,2
INC-1258066,2019-03-01,Cheyenne WY,Hazard,"found that the east Cummins cooling water pump had developed a leak on the discharge pipping right on a flange, weld needs repaired.",0,0,0,0,0,0,0,0,1,1,1,2,2,2
INC-1257904,2019-02-28,Cheyenne WY,Incident,small NH3 pinhole leak on the head of offloading vaporizer ,0,0,0,0,0,0,0,0,0,1,1,2,2,2
INC-1257902,2019-02-28,Cheyenne WY,Near Miss,The west D-Acid pump seal leaking.,0,0,0,0,0,0,0,0,0,1,1,2,2,2
INC-1257706,2019-02-27,Cheyenne WY,Near Miss,"At approximately 5:00 AM, an operator noticed that a PSV on the Black Hills Energy Gas supply line was lifting",0,0,0,0,0,0,0,0,0,1,1,2,2,2
INC-1257702,2019-02-26,Cheyenne WY,Near Miss,"On commissioning of the new natural gas line project, multiple instrumentation issues were found",0,0,0,0,0,0,0,0,0,1,1,2,2,2
INC-1257598,2019-02-26,Cheyenne WY,Near Miss,"During normal operations was noticed that LCV-4951, level control for South primary seperator made an erratic move.",0,0,0,0,0,0,0,0,0,1,1,2,2,2
INC-1257211,2019-02-23,Cheyenne WY,Near Miss,The water line feeding the eyewash stations in the UREA plant froze and burst when thawed,0,0,0,0,0,0,0,0,0,0,1,1,2,2
INC-1257210,2019-02-23,Cheyenne WY,Hazard,Quench water line leaking,0,0,0,0,0,0,0,0,0,0,1,1,2,2
INC-1257096,2019-02-22,Cheyenne WY,Near Miss,"lost #22, 23, 24, water wells that supply the plants with water.",0,0,0,0,0,0,0,0,0,0,1,1,2,2
INC-1256859,2019-02-19,Cheyenne WY,Near Miss,AE-201 (T-201) pH probe stopped working,0,0,0,0,0,0,0,0,0,0,1,1,2,2
INC-1256789,2019-02-20,Cheyenne WY (DNTI),Incident,First Aid Only - Driver was maneuvering into the sleeper and hit his toe on the cooler going into the sleeper.,0,0,0,0,0,0,0,0,0,0,1,1,2,2
INC-1256645,2019-02-15,Cheyenne WY,Hazard,Light fixture tombstone was overheating and melting,0,0,0,0,0,0,0,0,0,0,0,1,2,2
INC-1256313,2019-02-17,Cheyenne WY,Hazard,"During normal operations, P-104B NH3 transfer pump tripped and would not restart.",0,0,0,0,0,0,0,0,0,0,0,1,2,2
INC-1256163,2019-02-15,Cheyenne WY,Near Miss,contractors obtained a permit before the area was cleared for work,0,0,0,0,0,0,0,0,0,0,0,1,2,2
INC-1256028,2019-02-13,Cheyenne WY,Near Miss,"During a routine Outage, Operations was clearing the Ammonia System with steam and notice a 1"" PSV was leaking steam by. ",0,0,0,0,0,0,0,0,0,0,0,1,2,2
INC-1255933,2019-02-13,Cheyenne WY,Near Miss,Cold loading pump P-104B tripped ,0,0,0,0,0,0,0,0,0,0,0,1,2,2
INC-1255932,2019-02-13,Cheyenne WY,Near Miss,"The Frick compressors tripped at 12:00, were restarted several times but would not stay running.",0,0,0,0,0,0,0,0,0,0,0,1,2,2
INC-1255887,2019-02-13,Cheyenne WY,Hazard,No Lighting on Reactor Structure. There are seven Stairways and seven Decks with no lighting to illumimate these areas.,0,0,0,0,0,0,0,0,0,0,0,1,2,2
INC-1255877,2019-02-11,Cheyenne WY,Hazard,Lower BDC valve  on sight glass leaking,0,0,0,0,0,0,0,0,0,0,0,1,2,2
INC-1255632,2019-02-11,Cheyenne WY,Hazard,when crew change was made we were informed of leak on the ammonia feed pump,0,0,0,0,0,0,0,0,0,0,0,1,2,2
INC-1255625,2019-02-11,Cheyenne WY,Incident,During plant start up PSV-1317 over pressured and released Ammonia to the vent stack. Release from PSV,0,0,0,0,0,0,0,0,0,0,0,1,2,2
INC-1255541,2019-02-11,Cheyenne WY,Near Miss,6:00 am DNTI driver for HVC fuel phase said he was ready for plant to start loading fuel phase onto his tanker but did not have external discharge valve open,0,0,0,0,0,0,0,0,0,0,0,1,2,2
INC-1255539,2019-02-06,Cheyenne WY,Near Miss,DCS screen on for ANSOL blending quit working and went black while plant was in operation,0,0,0,0,0,0,0,0,0,0,0,1,2,2
INC-1255488,2019-02-07,Cheyenne WY,Near Miss,Drawer open on truck tool box while driving. ,0,0,0,0,0,0,0,0,0,0,0,1,2,2
INC-1255485,2019-02-07,Cheyenne WY,Hazard,Elevator not working - doors open and do not latch,0,0,0,0,0,0,0,0,0,0,0,1,2,2
INC-1255462,2019-02-11,Cheyenne WY,Hazard,Rust falling out of unit heater above warehouse counter,0,0,0,0,0,0,0,0,0,0,0,1,2,2
INC-1255001,2019-02-07,Cheyenne WY,Hazard,we lost level indication on the #1 DA tank due to the cold weather.,0,0,0,0,0,0,0,0,0,0,0,1,2,2
INC-1255000,2019-02-06,Cheyenne WY,Hazard,on rounds operator found that the NH3 feed pump was leaking vapor from an o ring on the east rod cap.,0,0,0,0,0,0,0,0,0,0,0,1,2,2
INC-1254954,2019-02-06,Cheyenne WY,Near Miss,The water line off of the hot water heater burst flooding the UREA break room,0,0,0,0,0,0,0,0,0,0,0,1,2,2
INC-1254953,2019-02-06,Cheyenne WY,Near Miss,While making rounds the outside operator found the LMF and Quincy discharge lines were froze,0,0,0,0,0,0,0,0,0,0,0,1,2,2
INC-1254862,2019-02-06,Cheyenne WY,Near Miss,Steam Hose across platform by rail car flowmeter,0,0,0,0,0,0,0,0,0,0,0,1,2,2
INC-1254694,2019-02-04,Cheyenne WY,Hazard,Unused opening on UAN rail loading rack was not properly barricaded,0,0,0,0,0,0,0,0,0,0,0,1,2,2
INC-1254573,2019-01-24,Cheyenne WY,Incident,PIC-418C opened resulting in a release of process steam to atmosphere,0,0,0,0,0,0,0,0,0,0,0,0,1,2
INC-1253854,2019-01-29,Cheyenne WY,Near Miss,"Operator doing his rounds and found E3 boiler Level site glass leaking, Level site glass fail, Operator called the find to DSC and blocked in site glass, Tagged out the closed valves.",0,0,0,0,0,0,0,0,0,0,0,0,2,2
INC-1253807,2019-01-29,Cheyenne WY,Near Miss,"During normal operations, operator noticed seals leaking on NCB recirc packing pump.",0,0,0,0,0,0,0,0,0,0,0,0,2,2
INC-1253801,2019-01-29,Cheyenne WY,Near Miss,"During normal operations, operations noticed smell of electrical and noticed Union pump running hotter.",0,0,0,0,0,0,0,0,0,0,0,0,2,2
INC-1253634,2019-01-27,Cheyenne WY,Hazard,DNTI failed to notify plant in time that the scheduled 1:50 pm QR785 load had been canceled,0,0,0,0,0,0,0,0,0,0,0,0,2,2
INC-1253601,2019-01-28,Cheyenne WY,Hazard,Guarding covering roller on M466 is broke and partially covering roller,0,0,0,0,0,0,0,0,0,0,0,0,2,2
INC-1253502,2019-01-28,Cheyenne WY,Incident,There is a leak on the East UAN tank. ,0,0,0,0,0,0,0,0,0,0,0,0,2,2
INC-1253451,2019-01-26,Cheyenne WY,Near Miss,While offloading a sulfuric acid truck the level indication for the tank stopped working.,0,0,0,0,0,0,0,0,0,0,0,0,2,2
INC-1253422,2019-01-26,Cheyenne WY,Near Miss,#1@ #2 DW tripped at 0230,0,0,0,0,0,0,0,0,0,0,0,0,2,2
INC-1253347,2019-01-25,Cheyenne WY,Near Miss,Employee went to the top of the hydrolyzer stripper on the platform without taking an escape respirator,0,0,0,0,0,0,0,0,0,0,0,0,2,2
INC-1253298,2019-01-24,Cheyenne WY,Hazard,Scaffolding did not have a yo yo  to climb ladder,0,0,0,0,0,0,0,0,0,0,0,0,1,2
INC-1253174,2019-01-23,Cheyenne WY (DNTI),Incident,DNTI tractor and trailers traveling Southbound on Hwy 59 involved in a motor vehicle collision.,0,0,0,0,0,0,0,0,0,0,0,0,1,2
INC-1253079,2019-01-24,Cheyenne WY,Hazard,Piece of roof broken off and dangling over west door entrance to building,0,0,0,0,0,0,0,0,0,0,0,0,1,2
INC-1252992,2019-01-24,Cheyenne WY,Near Miss,"During the Start-up of #3 Acid Plant, We Lost the Level of E-14, When the Level Reached 20% it activated the Mechanical Switch and tripped #3 Acid Plant. It Should of activated at 5% not 20%",0,0,0,0,0,0,0,0,0,0,0,0,1,2
INC-1252544,2019-01-18,Cheyenne WY,Incident,"on Friday night shift, C-150 would not start after it had been shut down for maintenance on day shift  ",0,0,0,0,0,0,0,0,0,0,0,0,1,2
INC-1252370,2019-01-20,Cheyenne WY,Near Miss,During normal operations #1 and #2 disposal wells tripped.,0,0,0,0,0,0,0,0,0,0,0,0,1,2
INC-1252243,2019-01-18,Cheyenne WY,Hazard,during a walk through on pre-start up on the C-150 the recirc N2 purge valve was left open with out a tag also the N2 purge valve on the NH3 cylinder was open with out a tag.,0,0,0,0,0,0,0,0,0,0,0,0,1,2
INC-1251874,2019-01-14,Cheyenne WY,Hazard,Weather Stripping hanging from garage door.,0,0,0,0,0,0,0,0,0,0,0,0,1,2
INC-1251870,2019-01-15,Cheyenne WY,Near Miss,Contractor almost walked in front of moving vehicle ,0,0,0,0,0,0,0,0,0,0,0,0,1,2
INC-1251774,2019-01-15,Cheyenne WY,Near Miss,A SUEZ  driver spilled a small amount of chemical on the asphalt road near the cooling tower chemical tanks,0,0,0,0,0,0,0,0,0,0,0,0,1,2
INC-1251724,2019-01-15,Cheyenne WY,Near Miss,A contractor was found cutting on metal without a face shield.,0,0,0,0,0,0,0,0,0,0,0,0,1,2
INC-1251260,2019-01-11,Cheyenne WY,Near Miss,"The application server for Delta continuous historian lost communication with XLReporter, dumped out reports with spurious data for 1/11/19.",0,0,0,0,0,0,0,0,0,0,0,0,1,2
INC-1251247,2019-01-11,Cheyenne WY,Hazard,Damaged Wooden Steps,0,0,0,0,0,0,0,0,0,0,0,0,1,2
INC-1251213,2019-01-10,Cheyenne WY,Near Miss,"While investigating an oil pressure alarm on the DCS, I inadvertantly shut down an gearbox LO pump on the ammonia feed pump in URACA which, in turn, stopped the feed pump.",0,0,0,0,0,0,0,0,0,0,0,0,1,2
INC-1251095,2019-01-10,Cheyenne WY,Near Miss,Mineral oil delivery truck had a bleed valve slightly open on filter housing and spilled approx .5-1 qt of mineral oil onto paved surface when he started his off loading pump,0,0,0,0,0,0,0,0,0,0,0,0,1,2
INC-1251090,2019-01-09,Cheyenne WY,Near Miss,DCS operator added to much water to AN/SN solution in T-302 and concentration of solution was below formula spec,0,0,0,0,0,0,0,0,0,0,0,0,1,2
INC-1250948,2019-01-08,Cheyenne WY,Incident,The Creole air compressor tripped on high jacket water temperature,0,0,0,0,0,0,0,0,0,0,0,0,1,2
INC-1250904,2019-01-08,Cheyenne WY,Incident,at about 15:10 we had to shut down B carb pump in the urea plant due to a rupture disk that blew.,0,0,0,0,0,0,0,0,0,0,0,0,1,2
INC-1250778,2019-01-08,Cheyenne WY,Near Miss,at 14:00 the urea plant NH3 feed pump lost flow due to the switch for the NH3 booster pump being bumped by a ladder being used by the operator to label a line on the 2nd condenser booster pumps.,0,0,0,0,0,0,0,0,0,0,0,0,1,2
INC-1250748,2019-01-07,Cheyenne WY,Hazard,Conduit to reclaim tank pump had a missing cover and full of dirt/nitrate.,0,0,0,0,0,0,0,0,0,0,0,0,1,2
INC-1250738,2019-01-07,Cheyenne WY,Near Miss,The Hydraulic Coupler came apart from motor on the Rotary Dryer (Q-494) resulting in a two hour Prilling outage.,0,0,0,0,0,0,0,0,0,0,0,0,1,2
INC-1250612,2019-01-05,Cheyenne WY,Near Miss,Operator did not depressurize fuel phase transfer hose before unattaching transfer hose from tanker  ,0,0,0,0,0,0,0,0,0,0,0,0,1,2
INC-1250603,2018-12-25,Cheyenne WY,Near Miss,Top flange on prism scrubber started to wisp overhead gas containing flammable gasses. ,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1250582,2019-01-07,Cheyenne WY,Hazard,after Urea startup TI-2102 is showing a red banner on the board but the temp is ready right.,0,0,0,0,0,0,0,0,0,0,0,0,1,2
INC-1250427,2019-01-04,Cheyenne WY,Near Miss,"Temperature alarms on TE-4863 have been programmed,reset and not suppressed but will not alarm on the DCS board.",0,0,0,0,0,0,0,0,0,0,0,0,1,2
INC-1250398,2019-01-04,Cheyenne WY,Incident,Outside operator found the 2nd Separator PSV lifted,0,0,0,0,0,0,0,0,0,0,0,0,1,2
INC-1250326,2019-01-04,Cheyenne WY,Near Miss,D-acid pump trip loss flow to the neutralizer,0,0,0,0,0,0,0,0,0,0,0,0,1,2
INC-1250325,2019-01-04,Cheyenne WY,Incident,Sight glass on waste heat boiler fail in #4 acid plant,0,0,0,0,0,0,0,0,0,0,0,0,1,2
INC-1250198,2019-01-03,Cheyenne WY,Near Miss,Fluorescent light fell from fixture and shattered thru the mezzanine grating,0,0,0,0,0,0,0,0,0,0,0,0,1,2
INC-1250181,2019-01-02,Cheyenne WY,Incident,During isolation of Treated water line operator blocked and reduced flow to prism scrubber.,0,0,0,0,0,0,0,0,0,0,0,0,0,2
INC-1250179,2019-01-03,Cheyenne WY,Near Miss,"While trying to clear the HP Co2 to the reactor, operator had connected the steam line to the top bleed of the CO2 line to the reactor. ",0,0,0,0,0,0,0,0,0,0,0,0,1,2
INC-1250137,2019-01-02,Cheyenne WY,Hazard,There is a Tube Leak on our Nh3 Vaporizer in LoDan #2 carrying over to the Condensate System ,0,0,0,0,0,0,0,0,0,0,0,0,0,2
INC-1250104,2019-01-01,Cheyenne WY,Hazard,"Fill line block valve on T-502 will not close completely, causing product to leak out after being used to off load emulsion trucks that are over loaded",0,0,0,0,0,0,0,0,0,0,0,0,0,2
INC-1250102,2018-12-31,Cheyenne WY,Near Miss,Brentag notified operations that they were not able to fulfill operations request for Thiocyanate,0,0,0,0,0,0,0,0,0,0,0,0,0,2
INC-1250099,2018-12-24,Cheyenne WY,Near Miss,Operations requested from supplier (Dover) to move the next load of N-22 to be moved up from scheduled delivery date of 1/2/18 to 12/26-12/28. Supplier was not able to accommodate this request,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1250084,2019-01-02,Cheyenne WY,Near Miss,found flashing missing on Injection Pumphouse 1 & 2,0,0,0,0,0,0,0,0,0,0,0,0,0,2
INC-1250083,2019-01-02,Cheyenne WY,Near Miss,Found Flashing missing on NE corner of Lodan Barn,0,0,0,0,0,0,0,0,0,0,0,0,0,2
INC-1249934,2018-12-27,Cheyenne WY,Incident,While bringing plant up to maximum rates safely after bringing the South Cooper online the converter bottle lost reaction and started to lose temperature as well.,0,0,0,0,0,0,0,0,0,0,0,0,0,2
INC-1249932,2018-12-31,Cheyenne WY,Hazard,"South Cooper would not start at shift change, after maintenance done.",0,0,0,0,0,0,0,0,0,0,0,0,0,2
INC-1249928,2018-12-27,Cheyenne WY,Hazard,Faulty Lightning arrestor assembly track crew shack,0,0,0,0,0,0,0,0,0,0,0,0,0,2
INC-1249927,2018-12-28,Cheyenne WY,Hazard,"Rebar sticking out of the ground, Lodan #2",0,0,0,0,0,0,0,0,0,0,0,0,0,2
INC-1249919,2018-12-31,Cheyenne WY,Near Miss,The outside operator found the valve packing on the Prism unit Separators on fire,0,0,0,0,0,0,0,0,0,0,0,0,0,2
INC-1249838,2018-12-30,Cheyenne WY,Incident,The outside operator noticed the bearings on the Ammonia feed pump were extremely hot,0,0,0,0,0,0,0,0,0,0,0,0,0,2
INC-1249785,2018-12-28,Cheyenne WY,Near Miss,Outside operator found the ammonia levels in the URACA building were out of operating parameters,0,0,0,0,0,0,0,0,0,0,0,0,0,2
INC-1249784,2018-12-28,Cheyenne WY,Near Miss,The outside operator found ammonia leaking on two of the transmitters on the ammonia feed pump,0,0,0,0,0,0,0,0,0,0,0,0,0,2
INC-1249724,2018-12-23,Cheyenne WY,Near Miss,Nitric acid drip coming from flange in pipe rack,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1249583,2018-12-20,Cheyenne WY,Hazard,Temporary mineral oil storage tank had lose bolts on both man ways lids ,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1249493,2018-12-21,Cheyenne WY,Near Miss,"at 23:50 wells 1 and 2 tripped, they spiked but did not hit a recordible.",0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1249434,2018-12-17,Cheyenne WY (DNTI),Near Miss,Hard Brake-Driver had pickup come from far left lane into his lane and then slow down quickly in front of DNTI truck. Driver braked hard to avoid pickup.,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1249422,2018-12-06,Cheyenne WY (DNTI),Incident,Driver did not raise SafeRack after loading main trailer. Driver pulled forward and SafeRack struck top of trailer damaging SafeRack.,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1249414,2018-12-03,Cheyenne WY (DNTI),Incident,Mine forklift made contact with DNTI truck at School Creek Mine.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1249357,2018-12-21,Cheyenne WY,Near Miss,While doing rounds the outside operator found the seals in the ammonia booster pump P-815 b leaking ,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1249134,2018-12-20,Cheyenne WY,Near Miss,We lost power to the lubricators in the C-150.,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1248972,2018-12-19,Cheyenne WY,Near Miss,Lost all Black Hills water wells due to a power blimp in the field.,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1248971,2018-12-18,Cheyenne WY,Near Miss,Compromised thermal well on first absorber,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1248968,2018-12-18,Cheyenne WY,Near Miss,"Starter Failed, Boiler Feed Water",0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1248901,2018-12-18,Cheyenne WY,Near Miss,While putting natural gas line to urea boiler in service after gas line tie the natural gas psv lifted ,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1248851,2018-12-18,Cheyenne WY,Hazard,Lights won't turn on in Hidan Warehouse,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1248845,2018-12-17,Cheyenne WY,Near Miss,Loss of data from historian,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1248795,2018-12-17,Cheyenne WY,Hazard,Ballast / Lamp burnt out,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1248781,2018-12-17,Cheyenne WY,Near Miss,The outside operator noticed that the there was a drop in the passivization air going into the high pressure CO2 system ,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1248727,2018-12-17,Cheyenne WY,Near Miss,Employee observed working off ladder on grating at height not protected by hand rail,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1248725,2018-12-17,Cheyenne WY,Near Miss,The passivization air for the high pressure CO2 dropped off,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1248724,2018-12-16,Cheyenne WY,Near Miss,The top tier fuel pressure indication (PI-4138) on the Primary Reformer went high twice during the night shift ,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1248628,2018-12-17,Cheyenne WY,Hazard,North Boiler feed water pump tripped,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1248358,2018-12-13,Cheyenne WY,Near Miss,Lost indications on various systems in #3acid and Lodan1. Several control valves went from Auto to Manual. ,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1248305,2018-12-08,Cheyenne WY (DNTI),Near Miss,"Hard Brake-Driver was traveling north bound at night on CO-13 south of Meeker, CO when an elk ran across the road in front of him.  Driver braked hard to avoid hitting elk.",0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1248128,2018-12-11,Cheyenne WY,Hazard,Grating oved the ditch was pulled and only cones around the hole,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1247919,2018-12-06,Cheyenne WY,Near Miss,83% ANSOL blending pumps trip.,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1247773,2018-12-07,Cheyenne WY,Near Miss,"Diaphragm on PIC-442 failed, #105 steam letdown",0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1247673,2018-12-09,Cheyenne WY,Hazard,Wheel fell off vehicle in Plant.,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1247550,2018-12-07,Cheyenne WY,Hazard,Several gas monitors are out of calibration date and cannot be used,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1247488,2018-12-06,Cheyenne WY,Near Miss,"while taking readings on the board, operator noticed that the nitrate ratio was low, he pulled up the B83 tank pumps and found both nitrate pumps were down.",0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1247379,2018-12-06,Cheyenne WY,Hazard,DNTI driver failed to secure the North silo gangway in upright position after loading front trailer and then proceeded to pull forward to load rear trailer causing significant damage to gangway. ,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1247337,2018-12-05,Cheyenne WY,Hazard,Mulitple lights burnt out in warehouse,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1247292,2018-12-06,Cheyenne WY,Incident,105# Steam valve PIC-442 Malfunction and Over Pressured Neutralizer In LoDan #1 and blew down Rupture Disc. Switch Rapture Disc and carseal.,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1247291,2018-12-06,Cheyenne WY,Near Miss,M-501 motor failed in Lodan #1 ,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1247207,2018-11-29,Cheyenne WY,Incident,FCV-503 was leaking 1.5 emulsion into silos,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1247188,2018-12-05,Cheyenne WY,Hazard,"The Level Transmitter LT-407 Failed for the LoDan #1 Neutralizer,There is Redundant Transmitters. ",0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1247159,2018-12-05,Cheyenne WY,Hazard,Propane leak in loader garage next to Hidam Barn,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1246871,2018-12-02,Cheyenne WY,Near Miss,Operations was notified by an operator from Complex 1 that there was product leaking from North silo,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1246785,2018-12-02,Cheyenne WY,Near Miss,"While trouble shooting plant problems, the outside operator found a bleed on the Hydrolyzer Stripper open",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1246724,2018-12-02,Cheyenne WY,Incident,Trunion bearing failure resulting in grease fire,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1246509,2018-11-29,Cheyenne WY,Hazard,Running #1 Acid Plant there is varous Nox Leaks in Area on Heat Train. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1246236,2018-11-28,Cheyenne WY,Hazard,found loose tin on second level on Urea Reactor,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1246200,2018-11-28,Cheyenne WY,Hazard,Need to have the Warehouse floors cleaned.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1246172,2018-11-28,Cheyenne WY,Near Miss,Operations noticed on set of readings at Urea that HIC-1606 gas shot for Heat Recycle was 100% open. Board operator was showing 33% on DCS.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1246171,2018-11-28,Cheyenne WY,Near Miss,During operations set of reading was noticed that gearbox on West Cummins was making slight pitch and oil bullseye was low.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1245983,2018-11-26,Cheyenne WY,Hazard,Forklift antifreeze leak,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1245780,2018-11-22,Cheyenne WY,Incident,While replacing PCV1704 employee pinched right index finger between valve and piping in area. Laceration to right index finger required sutures.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1245710,2018-11-25,Cheyenne WY,Near Miss,"During normal operations was noticed that level in #2 Aux boiler was rising, operations found by-pass was leaking through.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1245652,2018-11-25,Cheyenne WY,Near Miss,on rounds operator noticed that on the predecomposer the MP air line feeding the vessel was leaking on the threads on the nipple.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1245496,2018-11-22,Cheyenne WY,Near Miss,While starting the UREA plant the seals in the Vent Condenser pump P-813A failed,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1245495,2018-11-22,Cheyenne WY,Near Miss,"While starting the UREA plant, the seals in the Degasser Condenser pump P-819B failed",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1245341,2018-11-17,Cheyenne WY,Near Miss,Erik almost slipped on black ice between trucks walking outside the shop. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1245340,2018-11-16,Cheyenne WY,Near Miss,Risidule Emulsion fell on ground while replacing a valve.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1245129,2018-11-19,Cheyenne WY,Near Miss,B Carb pump was froze,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1244808,2018-11-16,Cheyenne WY,Hazard,Clean up thermon tubing.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1244796,2018-11-14,Cheyenne WY,Hazard,Hoses in walkway of LoDAN 1 ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1244794,2018-11-14,Cheyenne WY,Hazard,Missing grating clip in C150 Building ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1244793,2018-11-14,Cheyenne WY,Hazard,Missing Grating Clip in Acid #3 ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1244761,2018-11-13,Cheyenne WY (DNTI),Near Miss,Hard Brake-Transfleet mechanic was bringing truck back from the truck was. Traveling north on Southwest Dr. Driver slowed for area of road that had been dug out and backfilled with dirt. Hard brake occurred going over rough area of road,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1244759,2018-11-15,Cheyenne WY,Near Miss,Flashing missing in two spots on East side on Lodan #2,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1244716,2018-11-15,Cheyenne WY,Incident,PV-1704 valve body is cracked,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1244609,2018-11-13,Cheyenne WY,Near Miss,DNTI driver overloaded while loading at silo. Came back to plant to off load some emulsion and drove the wrong way down the one way road on East side of plant,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1244592,2018-11-15,Cheyenne WY,Hazard,LOST 2 OUT OF 3 ARCH TEMPS INDICATIONS ON PRIMARY REFORMER,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1244546,2018-11-14,Cheyenne WY,Hazard,"Druing operators rounds, the operator discovered an Ammonia leak on high pressure 2"" valve.The leak is coming from the valve steam packing.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1244382,2018-11-07,Cheyenne WY,Near Miss,A normally car sealed open valve observed not car sealed and in closed position,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1244372,2018-11-13,Cheyenne WY,Near Miss,"had a water line that goes into the urea remelt room that froze and broke, this line already had a clamp on it, will need to cut line and weld new pipe in.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1244299,2018-11-13,Cheyenne WY,Near Miss,"at shift change we were getting NH3 alarms in litwin area, we finally found where the smell was coming from, the E-302 ammonia exchanger cooling water was taken out of service due to cold weather.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1244262,2018-11-12,Cheyenne WY,Hazard,Lights not working at North silo,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1244250,2018-11-13,Cheyenne WY,Near Miss, #3 Acid Plant Auxiliary Evaporator frozen.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1244178,2018-11-12,Cheyenne WY (DNTI),Incident,First Aid Only - Possible chemical exposure.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1244100,2018-11-02,Cheyenne WY,Hazard,Grating fell into ditch roadway south of ST102,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1244097,2018-11-10,Cheyenne WY,Near Miss,While working in the plant tech almost tripped over an extension cord. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1244096,2018-11-09,Cheyenne WY,Near Miss,Wind blew rope across ladder and wrapped around foot when descending ladder.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1244095,2018-11-10,Cheyenne WY,Near Miss,Primary Reformer deck door was opened and a piece of refractory fell out onto a critical trip wire. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1243974,2018-11-10,Cheyenne WY,Near Miss,A piece of hot metal fell from an inspection door on the primary reformer and  landed on wiring to fuel valve to lower tier of primary reformer.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1243812,2018-11-07,Cheyenne WY,Near Miss,"While trying to start the South Cooper, the muffler on the auxiliary oil pump froze causing the pump not to work",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1243789,2018-11-07,Cheyenne WY,Incident,The #3 Nitric Acid Plant Tripped due to Expander Damage.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1243618,2018-11-07,Cheyenne WY,Hazard,5 gas monitors pass calib. date.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1243492,2018-11-02,Cheyenne WY (DNTI),Near Miss,Near Miss-Driver checking truck found one lug nut on steering axle loose.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1243442,2018-11-06,Cheyenne WY,Incident,Operator was exposed to chlorine gas.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1243287,2018-10-31,Cheyenne WY (DNTI),Near Miss,Hard brake-Driver traveling empty eastbound I-80. Climbing grade with three lanes two semis in center lane. Driver moved into right lane to pass. While passing the first truck the second truck changed lanes causing driver to brake hard.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
