Incident No.,Incident_Date,Site,Type,Brief Description,Maint_Count_1d_before,Maint_Count_3d_before,Maint_Count_7d_before,Maint_Count_14d_before,Maint_Count_30d_before,Maint_Count_60d_before,Maint_Count_90d_before,Maint_Count_1d_after,Maint_Count_3d_after,Maint_Count_7d_after,Maint_Count_14d_after,Maint_Count_30d_after,Maint_Count_60d_after,Maint_Count_90d_after
INC-1243279,2018-11-02,Cheyenne WY,Near Miss,"During Swapping 'D' Tank Nitric Acid Pumps, the West D Tank Nitric Acid Pump Tripped causing the the low flow trip to activate for teh LoDAN #1 Neutralizer. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1243242,2018-11-05,Cheyenne WY,Hazard,Steam to gas ratio is off on the DCS,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1243241,2018-11-04,Cheyenne WY,Hazard,Ammonia Separator spit valves have been capped,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1243178,2018-11-03,Cheyenne WY,Incident,The vacuum line for the UREA concentrator was froze,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1242884,2018-11-01,Cheyenne WY,Incident,Stung by wasp in office,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1242880,2018-10-30,Cheyenne WY,Incident,The Gardner Denver Instrument Air Compressor motor shorted out and caused the main breaker at the MCC to trip which in turn caused a power loss to the Cooling Tower Pumps and Fans which lead to the #4 Nitric Acid Plant Shutdown.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1242715,2018-10-30,Cheyenne WY,Hazard,While driving near ST102 we noticed a missing ditch cover,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1242660,2018-10-31,Cheyenne WY,Near Miss,"While operations was closing by-pass around BDC, BDC compressor tripped.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1242659,2018-10-31,Cheyenne WY,Hazard,During readings operations noticed a slight leak on flange from 2nd Seperator to 2nd Condenser.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1242634,2018-10-31,Cheyenne WY,Near Miss,DCS Quad for Urea plant went to Magenta and no indication.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1242502,2018-10-26,Cheyenne WY,Hazard,Crane lift was performed without a permit to work,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1242484,2018-10-26,Cheyenne WY,Hazard,put barricade around future excavation site at nh3 control room,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1242377,2018-10-29,Cheyenne WY,Near Miss,"While commissioning the new natural gas line, a leaking flange that hadn't been properly tightened was discovered. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1242375,2018-10-29,Cheyenne WY,Hazard,Natural Gas pipeline lock-out/tag-out was found to be incorrect,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1242178,2018-10-28,Cheyenne WY,Near Miss,at 18:25 the P-101B hydraulic MDEA pump had a bolt break and MDEA was leaking. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1242165,2018-10-28,Cheyenne WY,Near Miss,"During commissioning of NH3 system for UREA plant, NH3 booster pump P-815B seals failed.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1242160,2018-10-28,Cheyenne WY,Near Miss,"During commissioning of NH3 system for Urea plant, plug on NH3 booster pump P-815A was leaking.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1242116,2018-10-28,Cheyenne WY,Near Miss,The Hoffman CO2 blower tripped at the urea plant.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1242115,2018-10-28,Cheyenne WY,Near Miss,"The NH3 booster pump tripped causing the NH3 feed pump to trip, they both restarted with no problem.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1242003,2018-10-25,Cheyenne WY,Incident,"Operations produced approx 24,150 lbs of QR682 (7000RU) into T-502",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1241998,2018-10-25,Cheyenne WY,Incident,P-301 VFD faulted out once operations tried to start pump for 7000RU production,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1241993,2018-10-23,Cheyenne WY (DNTI),Near Miss,Hard Brake-Driver was traveling north on 111 and a traffic light changed at the bottom of the hill.  Driver braked to stop.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1241937,2018-10-26,Cheyenne WY,Near Miss,Our R.O. trailer tripped causing one of our main breakers to trip taking out our treated water pumps and nearly causing us to lose the NH3 plant.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1241884,2018-10-25,Cheyenne WY,Hazard,Observed new isolation valve that is not car sealed open between a PSV and the exchanger the PSV protects,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1241856,2018-10-25,Cheyenne WY,Hazard,"While walking through the plant, there was a scaffolding found that did not meet the plant safety standards",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1241846,2018-10-25,Cheyenne WY,Hazard,Found grating on Ditch missing.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1241782,2018-10-23,Cheyenne WY,Near Miss,Contractor stumbled on bent drainage ditch grating while walking to control room,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1241354,2018-10-23,Cheyenne WY,Incident,During shutdown of Urea plant for maintenance was noticed by operations that there was a leak on head of Reactor.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1241323,2018-10-22,Cheyenne WY,Near Miss,During rounds operations noticed a slight flame on block valve packing on prism unit.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1241308,2018-10-22,Cheyenne WY,Incident,Leak found on NH3 off loading Vaporizer.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1241074,2018-10-17,Cheyenne WY,Hazard,Low pH water/acid from ditch contacted grating generating NOx,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1241050,2018-10-18,Cheyenne WY,Near Miss,Improper restriction for ammonia hazard,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1241018,2018-10-19,Cheyenne WY,Hazard,Oil Leak on expander in NAP 3,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1241007,2018-10-18,Cheyenne WY,Incident,The PSV's on the liquid ammonia line supplying the #3 NAP lifted,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1240995,2018-10-16,Cheyenne WY,Near Miss,2 DNTI trucks loaded out of the South silo and both trucks then off loaded into the North silo due to being over loaded. This caused the level in North silo to reach high level alarm.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1240905,2018-10-18,Cheyenne WY,Near Miss,found flashing on SW corner of F-cell missing,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1240870,2018-10-17,Cheyenne WY,Near Miss,While replacing solenoids the wiring was heat affected and ready to fail,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1240656,2018-10-12,Cheyenne WY,Hazard,put barricade up before excavating hole at hydrant #5,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1240653,2018-10-14,Cheyenne WY,Hazard,put barricades around 2 excavations next to complex 1 control room,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1240635,2018-10-17,Cheyenne WY,Hazard,Operator found a drain valve dripping on the discharge side of the hydraulic turbine,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1240634,2018-10-17,Cheyenne WY,Near Miss,The seals on the ammonia booster pump started leaking,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1240557,2018-10-16,Cheyenne WY,Near Miss,"while taking the SCB off line the PSV on the Syn suction lifted for about 5 seconds, while getting vents open to relieve pressure.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1240546,2018-10-16,Cheyenne WY,Near Miss,Contractor Personnel Encountered NH3 While Working in LODAN 1,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1240539,2018-10-15,Cheyenne WY,Hazard,Sun melted snow causing black ice,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1240425,2018-10-15,Cheyenne WY,Hazard,Leak at base of Nitric Acid tank.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1240424,2018-10-15,Cheyenne WY,Near Miss,"7,560 lbs of SJF059 was in blend tank and N-90 was made on top of it",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1240299,2018-10-14,Cheyenne WY,Hazard,A section of the stripper drain line to the cooling tower was found frozen,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1240169,2018-10-12,Cheyenne WY,Near Miss,"The PSV on the south reflux pump on the Prism unit, was found weeping by.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1240168,2018-10-12,Cheyenne WY,Near Miss,"The second tier fuel pressure valve ,HIC-4138, on the primary shifted two pounds on its own, causing a swing in the primary.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1239994,2018-10-10,Cheyenne WY,Incident,"at 23:00 while back flushing the suction line from well #3 to the clear tank, a gasket needed replaced on the transfer pump, in doing this some pond water spilled on the ground by #3 injection pump.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1239965,2018-10-11,Cheyenne WY,Near Miss,During rounds purge chiller valve was opened and chiller was overfilled. Tripping 1st and 2nd stage fricks.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1239736,2018-10-09,Cheyenne WY,Near Miss,Doors on East Side of Bldg has 3 foot drop with no warning.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1239718,2018-10-08,Cheyenne WY (DNTI),Incident,First Aid Only - Employee reported she had a rash on her hands from the gloves,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1239696,2018-10-10,Cheyenne WY,Near Miss,"at 01:15 the operator found that the west bank of oil filters for the turbo on the NCB was leaking a lot, switched to the east bank that was leaking also but less than the west.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1239583,2018-10-09,Cheyenne WY,Hazard,"924 loader, Bucket pin retension plate on bucket pin broke weld",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1239527,2018-10-08,Cheyenne WY,Near Miss,Drive belts broke on conveyor in #1 LoDAN,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1239455,2018-10-08,Cheyenne WY,Near Miss,"Operations had to go on a 83% Solutions from Prilling in LoDan #1, Due to Nitrate build-up fell from LoDan Prill Tower.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1239453,2018-10-08,Cheyenne WY,Hazard,The LoDan #1 Neutralizer is cracked at the Wields at the Bottom of the Nozzle of the Vessel. Leaking a Small amount of Nitrate. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1239423,2018-10-08,Cheyenne WY,Hazard,found erosion east of lodan barn under road,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1239422,2018-10-08,Cheyenne WY,Near Miss,"The LoDan #1 Operator was filling up the AT Day Tank, and Over Filled tank due to Multiple Tasks and Problems in the Plant. Mind was on Multiple Tasks. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1239421,2018-10-08,Cheyenne WY,Near Miss,"During the Start-up of LoDan #2, the Nh3 Line going to the Vaporizer was Plugged with Oil. Effected the Nh3 Pressure to the Neutralizer. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1239268,2018-08-26,Cheyenne WY (DNTI),Near Miss,DNTI driver was loading under tower. The safety rack was not secured.  Always make sure rack is scured and follow check list of steps to take. ,0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1239263,2018-08-21,Cheyenne WY (DNTI),Near Miss,DNTI driver was walking on sidewalk when his foot slipped off the edge of the sidewalk. Be aware of the obstacles when walking. Pay attention to avoid slip/trips. ,0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1239262,2018-08-16,Cheyenne WY (DNTI),Near Miss,DNTI driver was driving on I80 when another tractor/trailer was passing them.  The other driver was not keeping their equipment in their own lane.  ,0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1239261,2018-07-18,Cheyenne WY (DNTI),Near Miss,DNTI driver was driving into work and was cut off by an inattentive driver. DNTI driver was able to see the hazard before it happened and was able to adjust for the hazard. ,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1239255,2018-06-15,Cheyenne WY (DNTI),Near Miss,"DNTI driver was driving at night, hard to see the road. Driver saw wild life in middle of road then a woman in dark clothes walking on side of road. Use high beams when possible and stay focused on road. ",0,0,1,1,1,1,1,0,0,0,0,0,0,0
INC-1239252,2018-09-05,Cheyenne WY (DNTI),Near Miss,DNTI driver was pulling into parking lot. Other vehicle was pulling out. Driver did not look that other cars were coming into parking lot. DNTI driver was able to avoid the incident. ,0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1239249,2018-06-02,Cheyenne WY (DNTI),Near Miss,DNTI driver was driving to work. Wild life was crossing the road.  Driver could have hit one. ,0,0,0,0,0,0,0,0,0,1,1,1,1,1
INC-1239245,2018-05-18,Cheyenne WY (DNTI),Near Miss,DNTI driver was loading over the wall at the plant. Driver was removing the hose from the adapter to hand up the stairs to the next person. Driver lost footing and slipped into the tank and submerged foot into 2ft of emulsion. ,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1239232,2018-10-04,Cheyenne WY,Near Miss,"Observed that locks were applied to valves on the Natural Gas Project isolation, but were indicated as removed on the isolation list",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1239113,2018-10-04,Cheyenne WY,Near Miss,T-201 pH probe was showing below spec pH,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1239075,2018-10-02,Cheyenne WY,Near Miss,Liquid Ammonia plug valve began to leak out the packing during a plant outage for Neutralizer repair.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1239038,2018-10-04,Cheyenne WY,Near Miss,During normal operations was noticed slight change in fuel flow to top tier of Primary Reformer.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1238813,2018-10-02,Cheyenne WY,Near Miss,NH3 feed pump tripped after C-150 startup. The gear box oil pump would not restart. Causing the Urea plant to come down.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1238782,2018-09-30,Cheyenne WY,Incident,North Cooper would not start during ammonia plant start up process,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1238631,2018-10-01,Cheyenne WY,Near Miss,PSV124 Upstream of HTS lifted for a short period,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1238627,2018-09-27,Cheyenne WY (DNTI),Near Miss,Hard brake-Driver traveling in center lane had car in front of him brake suddenly due to semi in right lane with left turn signal on. DNTI truck braked to avoid car. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1238622,2018-09-29,Cheyenne WY,Incident,Urea Start up was delayed due to inability to get urea flows established ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1238618,2018-09-28,Cheyenne WY,Incident,Fuel gas to reformer burners was lost resulting in full plant trip,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1238613,2018-09-30,Cheyenne WY,Near Miss,DNTI 5:30 am load time truck moved truck and trailers ahead after done loading front trailer without contacting emulsion plant board operator to get approval to move.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1238611,2018-10-01,Cheyenne WY,Hazard,UPS driver delivering N-43 showed up at emulsion plant without any PPE,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1238369,2018-09-28,Cheyenne WY,Hazard,Filled in excavation,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1238368,2018-09-27,Cheyenne WY,Hazard,put barricade around excavation,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1238154,2018-09-26,Cheyenne WY,Near Miss,Winkler trucking rear trailer had a slight leak on it noticed by driver after trailer was loaded,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1238009,2018-09-26,Cheyenne WY,Near Miss,The Lodan 2 Neutralizer is leaking on the west side of vessel at or near the level pad. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1237899,2018-09-26,Cheyenne WY,Near Miss,The outside operator found the seals starting to fail on the Ammonia booster pump,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1237898,2018-09-26,Cheyenne WY,Hazard,MECHANIC WALKING THROUGH BDC BUILDING AND NOTICED THE LUBRICATOR FOR THE COMPRESSOR WAS NOT PUMPING,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1237855,2018-09-26,Cheyenne WY,Hazard,"WATER PUMP LEAKING ON UREA TRUCK/IF NOT REPAIRED COULD LEAD TO ENGINE OVERHEATING, FAILURE",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1237694,2018-09-25,Cheyenne WY,Near Miss,"While doing Pm inspections, the mechanics found the force feed lubricator had tripped  ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1237490,2018-09-24,Cheyenne WY,Near Miss,The  high water level  on the Hoffman blower suction bottle  went into alarm,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1237477,2018-09-21,Cheyenne WY,Near Miss,Thiocyante pump on line #1 was not working properly,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1237474,2018-09-24,Cheyenne WY,Hazard,build barricades around excavations,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1237466,2018-07-14,Cheyenne WY (DNTI),Near Miss,Near Miss-Car passing DNTI truck on a two lane road when a truck pulled into oncoming lane. Driver braked and moved to shoulder to avoid an accident.,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1237463,2018-09-24,Cheyenne WY,Near Miss,"DURING LOADER PM THE 920 LOADER WAS FOUND NOT RUNNING, THE KEY WAS ON AND THE BATTERY WAS DEAD",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1237389,2018-09-24,Cheyenne WY,Hazard,Legs of sheves bent in south warehouse in row 4 and 7,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1237387,2018-09-24,Cheyenne WY,Hazard,OPERATIONS NOTICED DRYER DRUM RUBBING ON GUARS AND WROTE NOTIFICATION,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1237386,2018-09-24,Cheyenne WY,Hazard,WHILE ON PM ROUTE MECHANICS NOTICED COATING DRUM HAD MOVED INTO SAFETY GUARDS AND IS RUBBING,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1237385,2018-09-24,Cheyenne WY,Incident,"P-151B Turbine,Lean Transfer Pump, tripped and will not run",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1237324,2018-09-24,Cheyenne WY,Hazard,During normal operations P-151B turbine tripped and would not restart.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1237151,2018-09-21,Cheyenne WY,Hazard,REALIZED THAT WE DID NOT SPARE STOCK ROD FOR C-150 2ND STAGE SYN WHICH WOULD CAUSE AMMONIA PLANT REDUCED RATES IF WE HAD A FAILURE,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1237149,2018-09-21,Cheyenne WY,Near Miss,"HAD A WO TO REPLACE LEAKING SEAL IN AMMONIA BOOSTER PUMP, THE WHSE WAS OUT OF SEALS FOR THIS PUMP DUE TO RECENT UNEXPECTED DOWNTIME",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1237133,2018-09-20,Cheyenne WY,Hazard,Emergency/Parking Brake Cable broke on warehouse forklift. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1237127,2018-09-21,Cheyenne WY,Hazard,Fire extinguisher in Engineering Building in break room adjacent to Grand Teton conf. rm. needs to be recharged.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1236949,2018-09-20,Cheyenne WY,Hazard,Emergency break cable broke on the warehouse forklift,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1236946,2018-09-20,Cheyenne WY,Hazard,The maintenance planner was heading to the ammonia control room for the tier 2 meeting without hard hat and safety glasses,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1236917,2018-09-19,Cheyenne WY,Near Miss, found small leak on inlet mixer line to the re-actor by clamp.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1236837,2018-09-19,Cheyenne WY,Near Miss,Contractor observed standing on electrical conduit in pipe rack,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1236824,2018-09-18,Cheyenne WY,Near Miss,P-403 was not working properly and had to be replaced with rebuilt spare pump,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1236821,2018-09-19,Cheyenne WY,Hazard,Placed two jersy barriers around hydrant #24 to pertect it,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1236788,2018-09-18,Cheyenne WY,Hazard,Lights out in warehouse,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1236772,2018-09-19,Cheyenne WY,Hazard,"BDC COMPRESSOR WORK, COMPRESSOR TEARDOWN FOR O-RING REPLACEMENT, TOOLS AND EQUIPMENT IN WALKWAYS, CAUSE TRIP HAZARDS",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1236572,2018-09-17,Cheyenne WY,Near Miss,Barrel of PC9 worn thin on bottom and began leaking,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1236405,2018-09-17,Cheyenne WY,Incident,While trouble shooting the BDC there was a crack found in the 4th suction dampener,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1236404,2018-09-17,Cheyenne WY,Near Miss,while making rounds the operator found the head on the 4th stage of the BDC blowing by,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1236242,2018-09-17,Cheyenne WY,Hazard,on the R-grade tank the level transmitter LT-4085 is reading 60% on the DCS and 80% on local gauge.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1236170,2018-09-16,Cheyenne WY,Hazard,The north reflux pump PSV is weeping slightly.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1235839,2018-09-13,Cheyenne WY,Near Miss,The VFD for the West Nitric Acid Pump Failed due to fault in wires. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1235836,2018-09-12,Cheyenne WY,Hazard,The Electric Firewater Pump PSV-719stuck in the open position causing the Electric Firewater Pump to remain running,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1235820,2018-09-12,Cheyenne WY,Hazard,A couple of semis came very close to employee working by barn ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1235816,2018-09-12,Cheyenne WY,Hazard,"My muffler rusted off the pipe, it was dragging on the ground",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1235815,2018-09-12,Cheyenne WY,Near Miss,Almost tripped #3 Disposal Well from excess oil on concrete ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1235812,2018-09-11,Cheyenne WY,Hazard,Contractors setting piping overhead while IE working,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1235705,2018-09-12,Cheyenne WY,Near Miss,"After starting up the Urea plant had flows in, and at 20:10 operator noticed that the Ammonia feed pump was leaking a little ammonia around the valve cap on the head.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1235663,2018-09-11,Cheyenne WY,Near Miss,Worker close call with Telehandler (forklift),0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1235590,2018-09-10,Cheyenne WY,Near Miss,"Found light fallen from loading rack along side rail track, power was still on.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1235574,2018-09-12,Cheyenne WY,Near Miss,Air compressor at Disposal Well #3 is tripping 5 to 6 times a day,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1235562,2018-09-11,Cheyenne WY,Hazard,DNTI driver did not know how to operate his equipment when he showed up to load HVC fuel phase,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1235458,2018-09-10,Cheyenne WY,Hazard,put barricade around excavation at hydrant #24,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1235176,2018-09-10,Cheyenne WY,Hazard,P510A Breaker not identified correctly.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1235174,2018-09-10,Cheyenne WY,Hazard,Ground Rod causing trip hazard,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1235128,2018-09-10,Cheyenne WY,Incident,The LoDan Loader Ran into the Fire Hydrant taking fines to Urea Barn. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1235051,2018-09-09,Cheyenne WY,Near Miss,While making rounds the outside operator found a pinhole leak on the Ammonia overhead condenser,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1235036,2018-09-08,Cheyenne WY,Near Miss,While starting the plant the outside operator found the 2nd condenser booster pump had lost the seals and all the oil had drained out of the gearbox,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1235027,2018-09-09,Cheyenne WY,Near Miss,P-817B reflux pump product seals started to leak. operator noticed this and we switched pumps.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1234958,2018-09-07,Cheyenne WY,Near Miss,"While draining the 1st Absorber, there was a leak found in the steam line on the drain of the 1st Absorber  ",0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1234953,2018-09-07,Cheyenne WY,Incident,While starting the UREA plant a relief lifted in the pump house,0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1234944,2018-09-07,Cheyenne WY,Hazard,"on rounds operator noticed some oil dripping down the east outside wall, a nipple on the 2nd stage syn suction bottle blow down line needs replaced.",0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1234934,2018-09-06,Cheyenne WY,Near Miss,Operator was found crossing red barricade tape in an area where contractors were working south of the CHWY Admin building,0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1234923,2018-09-06,Cheyenne WY,Near Miss,DCS operator noticed that ANSOL concentration had dropped below formula specification for approximately 30 min ,0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1234774,2018-09-07,Cheyenne WY,Incident,Operations noticed flow for Urea BDC was slowing down and less flow to Reactor,0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1234692,2018-09-06,Cheyenne WY,Hazard,Inconsistent barricade tape (Red/Yellow) & area not adequately barricaded,0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1234670,2018-09-05,Cheyenne WY,Near Miss,"While monitoring work on the Flare Project, it was observed that contractors were beginning tie-in work, but a Lock Box had not been added to the Permit to Work",0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1234568,2018-09-06,Cheyenne WY,Hazard,Operations on rounds noticed slight leak on small bottle for 4th stage BDC at Urea.,0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1234390,2018-09-05,Cheyenne WY,Near Miss,Contractor was found near a another contractor that was grinding with out the proper PPE on.,0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1234385,2018-09-04,Cheyenne WY,Near Miss,Maintenance discovered that a sodium sulfate tote was put in place of a sulfuric acid tote.,0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1234249,2018-08-28,Cheyenne WY (DNTI),Near Miss,IE Tech almost fell into hole created by damaged light pole. ,0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1234011,2018-09-02,Cheyenne WY,Near Miss,At 04:25 operator noticed that the 4th stage discharge bottle was leaking where it had been previously repaired.,0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1233932,2018-08-31,Cheyenne WY,Hazard,Observed contractor not wearing face shield while performing hydroexcavation work,0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1233585,2018-08-29,Cheyenne WY,Hazard,During rounds outside operator found a flange on E821 LDRC  whispering vapor,0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1233520,2018-08-28,Cheyenne WY,Hazard,Fire Water Header Pressure (Quench Water Protection) running lower than Neutralizer Pressure,0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1233506,2018-08-29,Cheyenne WY,Hazard,The Nitrate line going to storage developed a leak,0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1233503,2018-08-27,Cheyenne WY,Hazard,"While permitting work for contractors, there were two psv's found weeping by.",0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1233491,2018-08-29,Cheyenne WY,Near Miss,5:30 am PB2000 driver loading at barricade did not wait for acknowledgement from plant operator that he was clear to move once front tanker was loaded ,0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1233424,2018-08-28,Cheyenne WY (DNTI),Incident,"Driver was slowly pulling tractor/trailers out of parking spot.  Pup trailer came into contact with pole in yard.  Minor damage to pole, no damage to tractor/trailers.",0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1232900,2018-08-23,Cheyenne WY,Near Miss,Conveyor belt stopped running,0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1232816,2018-08-23,Cheyenne WY,Near Miss,0930 the Ammonia and Urea DCS operators lost indications to the DCS boards.,0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1232780,2018-08-23,Cheyenne WY,Near Miss,power outage,0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1232721,2018-08-22,Cheyenne WY,Near Miss,While making rounds the outside operator found the heads on the Ammonia feed pump were starting to leak.,0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1232561,2018-08-21,Cheyenne WY,Near Miss,The Loadout system weigh scale for Ammonium Nitrate Prill was loading truck traffic light. This was causing a delay due to trucks coming back to receive more Prill.,0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1232505,2018-08-22,Cheyenne WY,Hazard,All lighting is out on the east side of the Urea pump house. Both inside and out on all 3 levels.,0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1232319,2018-08-20,Cheyenne WY,Hazard,The First Absorber recirc pump B would not restart after the plant trip,0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1232318,2018-08-20,Cheyenne WY,Hazard,The PSV for the 150# steam header lifted  and would not stay seated until the line pressure stayed below 100#,0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1232310,2018-08-20,Cheyenne WY,Incident,Operations and I&E discovered water was getting into main power breaker panel in MCC,0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1232309,2018-08-20,Cheyenne WY,Hazard,Power to plant was off when operations showed up to start shift,0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1232251,2018-08-20,Cheyenne WY,Hazard,Large ice chunks falling from pipe in pipe rack,0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1232204,2018-08-20,Cheyenne WY,Hazard,"while flushing the UREA plant after a trip, the carbamate HIC valve became plugged",0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1232140,2018-08-20,Cheyenne WY,Incident,"We had a power blip which took out the C-150, Urea plant, CO2 plant and many other electric pumps around the plant.",0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1232139,2018-08-19,Cheyenne WY,Incident,During a plant trip due to a power outage we lifted a relief valve on the south cooper recycle cylinder.,0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1232056,2018-08-19,Cheyenne WY,Near Miss,Boiler feed water pump failed.,0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1231746,2018-08-16,Cheyenne WY,Hazard,found piece of rebar sticking out of concrete at Clear Tank drying pad,0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1231708,2018-04-18,Cheyenne WY (DNTI),Near Miss,DNTI driver was driving north bound  through single lane bi-directional construction.  Driver started going through when a car ran the red light going southbound.  Driver was able to manuvere truck to avoid a collision. ,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1231700,2018-08-15,Cheyenne WY,Hazard,Driver walked up to barricade loading platform to start loading tanker without wearing a hard hat,0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1231696,2018-08-14,Cheyenne WY,Hazard,MRC trucking driver that was loading fuel phase for El Segundo opened wrong vent line before operations started to load his tanker ,0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1231429,2018-08-14,Cheyenne WY,Near Miss,"During rainstorm Hot Vent went wide open, causing plant swing.",0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1231427,2018-08-14,Cheyenne WY,Near Miss,During Rainstorm Creole air compressor tripped.,0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1231404,2018-08-14,Cheyenne WY,Near Miss,After dryer switch at CO2 plant 4th stage on C-01 heated up and started plant swing.,0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1231401,2018-08-14,Cheyenne WY,Hazard,Lights not working in Hidan Barn,0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1231225,2018-08-08,Cheyenne WY (DNTI),Near Miss,Hard Brake-Driver northbound I-25 in heavy traffic had car cut into his lane while traffic ahead was slowing. Driver was slowing already but after car came into his lane driver braked harder causing hard brake.,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1231222,2018-07-21,Cheyenne WY (DNTI),Near Miss,Hard Brake-Driver coming off I-270 onto I-25. Driver got up to highway speed and came around a corner and traffic had slowed down almost to a stop. Driver barked hard to avoid slowed cars.,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1231126,2018-08-12,Cheyenne WY,Near Miss,4th stage packing on C-01 failed,0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1231109,2018-08-11,Cheyenne WY,Near Miss,on rounds operator found a tubing line on #3 well that was leaking into the pump house sump.,0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1231103,2018-08-10,Cheyenne WY,Near Miss,at 15:35 #2 well tripped down due to low clear tank level.,0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1231022,2018-08-10,Cheyenne WY,Near Miss,"at 08:32 RCC tripped down, I&E dept were working on the oil temp transmitter and some how tripped the unit.",0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1230970,2018-08-10,Cheyenne WY,Near Miss,The CO2 dryers did not make a proper switch ,0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1230914,2018-08-08,Cheyenne WY,Near Miss,Steam relief from sight glass after removal #2 Aux Boiler,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1230884,2018-08-09,Cheyenne WY,Near Miss,Warehouse computer found as damaged upon arrival to wrok this morning.,0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1230879,2018-08-09,Cheyenne WY,Hazard,Outside light and fixture broken at South warehouse,0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1230877,2018-08-09,Cheyenne WY,Hazard,"After hours, security lock electronic release button was broken off during after hours.",0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1230768,2018-08-08,Cheyenne WY,Near Miss,"During replacement of #2 Aux boiler sight glass, bottom block valve slightly opened. ",0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1230766,2018-08-07,Cheyenne WY,Near Miss,DV-502 would not send emulsion thru sample loop bypass when actuated,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1230691,2018-08-07,Cheyenne WY,Hazard,"after a salt truck delivered a load of salt to the out side brine pit in the ammonia plant, the operator noticed corn mixed in with the salt. ",0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1230645,2018-08-07,Cheyenne WY,Hazard,Light out in rear of warehouse,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1230542,2018-08-07,Cheyenne WY,Hazard,Metal flashing above turnstile is flapping in the wind.,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1230487,2018-08-06,Cheyenne WY,Hazard,on rounds operator noticed a smell of ammonia by the south primary NH3 separator and found that a needle valve was starting to leak around the threads. ,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1230414,2018-08-03,Cheyenne WY,Hazard,Truck driver loading at silo was wearing short sleeved shirt ,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1230397,2018-08-03,Cheyenne WY,Hazard,"Elevator safety interlocks failed on floor #2,6 and 15.",0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1230396,2018-08-01,Cheyenne WY,Near Miss,VFD Drive for sulfuric  acid pump got wet and failed.,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1230242,2018-08-04,Cheyenne WY,Near Miss,at 0030 the corialis meter for plant production stopped showing flow FT-4854,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1230210,2018-08-03,Cheyenne WY,Near Miss,Process Steam Header Transmitter began to fail.,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1230057,2018-08-02,Cheyenne WY,Near Miss,"While moving six rail cars the 801 track, some cars came off the rail.",0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1229973,2018-08-01,Cheyenne WY,Incident,Operations noticed that emulsion leaving E-502 was not being cooled properly,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1229828,2018-07-30,Cheyenne WY,Hazard,Broken and missing pipe from ST102 demo work on Ambetrol Pumps.,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1229719,2018-07-31,Cheyenne WY,Hazard,"While walking near N2 storage tank, a small vapor PSV was observed lifting",0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1229718,2018-07-31,Cheyenne WY,Hazard,Observed safety eye-wash stations on NH3 railcar unloading rack were not in service,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1229611,2018-07-30,Cheyenne WY,Near Miss,N-54 did not pass FTIR QC test,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1229540,2018-07-29,Cheyenne WY,Near Miss,In LoDan #1 the Gearbox on the M-501 Belt Failed,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1229516,2018-07-30,Cheyenne WY,Near Miss,UAN tank loader was found observing his truck filling through top hatch from ladder on the side of the truck with no fall protection,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1229476,2018-07-30,Cheyenne WY,Hazard,Truck driver was out of his truck in the ammonia loading area without his PPE or high advisability clothing.,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1229473,2018-07-30,Cheyenne WY,Hazard,A steam flash drum PSV failed.,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1229472,2018-07-30,Cheyenne WY,Hazard,rock on south side of 100yr sump ditch washed away in 2 spots,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1229471,2018-07-30,Cheyenne WY,Hazard,dirt around guard rail is eroded away in last rain storm,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1229469,2018-07-27,Cheyenne WY,Hazard,Elevated transformer only had one bolt holding it in place.,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1229463,2018-07-25,Cheyenne WY,Hazard,Boom Truck Back Stabiliazer not functioning properly.,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1229459,2018-07-25,Cheyenne WY,Near Miss,Removing Valve product was trapped and leaked out.,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1229410,2018-07-30,Cheyenne WY,Near Miss,The RCC compressor tripped,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1229226,2018-07-27,Cheyenne WY,Near Miss,"a contractor in water world checking the generators for the RO unit, shut down one of the generators while the RO unit was running, and tripped the RO unit down.",0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1229154,2018-07-26,Cheyenne WY,Hazard,During a hail storm the Frick compressors tripped.,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1229153,2018-07-26,Cheyenne WY,Hazard,During a hail storm the O2 sensor on the Primary Reformer failed,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1229151,2018-07-26,Cheyenne WY,Hazard,The Creole tripped during a hail storm,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1229150,2018-07-26,Cheyenne WY,Near Miss,During a hail storm a length of conduit broke free from the cooling tower and fell across the road by the CO2 truck loading racks.,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1229111,2018-07-26,Cheyenne WY,Hazard,the creole compressor tripped down during a rain shower.,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1229098,2018-07-25,Cheyenne WY,Near Miss,during RCC startup when the the feed pump was found to be running backwards.,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1229025,2018-07-25,Cheyenne WY,Hazard,At 16:15 the RCC vapor compressor lost oil temperature indication. ,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1229024,2018-07-25,Cheyenne WY,Hazard,the Guide Vane wheel wash line developed a leak,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1228978,2018-07-25,Cheyenne WY,Near Miss,The Creole tripped during a rain storm,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1228977,2018-07-25,Cheyenne WY,Near Miss,The RCC unit tripped during a rain storm,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1228929,2018-07-25,Cheyenne WY,Near Miss,"in the urea plant on the over head condenser there is a drain line that goes to a tote when we steam the over heads out, an operator was going to perform that task when a second operator saw him hooking up a hose to that line and stopped him.",0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1228882,2018-07-24,Cheyenne WY (DNTI),Incident,While traveling in construction zone on I-44 in STL MO area there was minor contact while in motion when passenger car left lane of proper travel and veered into side of DNTI tractor /trailer. ,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1228754,2018-07-24,Cheyenne WY,Incident,#4 acid plant tripped,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1228752,2018-07-24,Cheyenne WY,Hazard,Center cooling tower fan,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1228669,2018-07-23,Cheyenne WY,Hazard,Missing nut on man ladder on Secondary Reformer.,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1228495,2018-07-23,Cheyenne WY,Hazard,lost water wells at beginning of shift. ,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1228406,2018-07-22,Cheyenne WY,Hazard,The Coriolis meter for the 32% blending station went to zero,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1228404,2018-07-21,Cheyenne WY,Hazard,During a rain storm the Hoffman Blower tripped ,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1228403,2018-07-21,Cheyenne WY,Hazard,During a rain storm all The BLFP water wells tripped,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1228402,2018-07-21,Cheyenne WY,Near Miss,The BDC tripped during a rain storm,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1228316,2018-07-19,Cheyenne WY,Hazard,found hole at end of main ditch next to decanting cells,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1228217,2018-07-19,Cheyenne WY,Near Miss,"After the Start-up in #1 Acid Plant, Our B-Acid Storage Tank Scrubber was Not Properly in Service, and was Venting a small amout of Nox. ",0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1228215,2018-07-19,Cheyenne WY,Near Miss,"During the #1 Acid Plant Stack Testing, ATP was getting Readings on the Stack and the Blowdown from the #1 Nh3 Vaporizer was Cracked Open allowing Levels Of Nh3 to be to High for Work Conditions ",0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1228179,2018-07-18,Cheyenne WY,Hazard,Seal on surface condenser pump found to be leaking,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1228135,2018-07-18,Cheyenne WY,Near Miss,"While performing routine rounds, operator found that C-201 had tripped.",0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1228134,2018-07-18,Cheyenne WY,Hazard,Level indication on the #2 BFW DA Tank was incorrect .,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1228133,2018-07-18,Cheyenne WY,Hazard," at shift change, all water softeners were hard.",0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1228089,2018-07-18,Cheyenne WY,Hazard,at 16:15 LCV-4021 stuck open 100% this is the level control valve for #2 DA tank.,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1228006,2018-04-18,Cheyenne WY (DNTI),Near Miss,"DNTI driver was loading out of the North tower, when the valve was open the hose jerked and tempted to jump out of the trailer.  Co-driver was able to grab the hose and prevent a spill.  ",0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1227853,2018-07-17,Cheyenne WY,Near Miss,During the Start-up in #1 Acid Plant There was a abnormal Valve that was Locked out that Operations Missed on Purge Gas Line ,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1227849,2018-07-17,Cheyenne WY,Incident,The Blower Motor Fan 446B Tripped During Normal Running Operations due to Motor Failure ,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1227785,2018-07-17,Cheyenne WY,Hazard,"After the Start-up in LoDan #1, Operations had a Problem Control Levels and Temperature of the Neutralizer, Due to Steam Left on the Flash Tank",0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1227782,2018-07-17,Cheyenne WY,Near Miss,The Demin Water that Supplies #4 Acid Plant DA-Tank was isolated during RCC Turnaround and Started to Lose Level in Our DA Tank almost Tripping down #4 Acid Plant ,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1227756,2018-07-17,Cheyenne WY,Near Miss,"at 06:45 lost 23,25, and 26 water wells.",0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1227754,2018-07-17,Cheyenne WY,Hazard,on rounds operator noticed a pin hole leak on the spill back line to the ponds.,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1227731,2018-07-16,Cheyenne WY,Hazard,Plugged Pressure Tansmitter on Nh3 Vaporizer ,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1227606,2018-07-15,Cheyenne WY,Near Miss,Motor tripped down on loadout Screener,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1227603,2018-07-16,Cheyenne WY,Near Miss,leaking Bleed valve on high pressure steam header,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1227561,2018-07-15,Cheyenne WY,Hazard,The Creole air compressor tripped during  a rain storm,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1227404,2018-07-11,Cheyenne WY (DNTI),Near Miss,Hard brake-Both driver and equipment are okay. Driver eastbound I80 empty climbing parley's summit. Truck in right lane came up on slower traffic and instead of slowing truck cut in front of DNTI truck causing him to hard brake,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1227337,2018-07-12,Cheyenne WY,Near Miss,While on rounds the outside operator found a drain valve on A carb leaking,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1227311,2018-07-12,Cheyenne WY,Near Miss,During shutdown of complex #1 Treated water pump for maintenance. Complex #1 started to lose water flow to their plant.,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1227180,2018-07-09,Cheyenne WY,Incident,"During production of 1.5 emulsion 4 VFD's faulted out at the same time causing plant shut down. Once VFD breakers were reset the DCS system showed ""run time error 5"" and would not start up",0,0,0,0,1,1,1,0,0,0,0,0,0,0
INC-1227179,2018-07-11,Cheyenne WY,Near Miss,"P540B placed in off position, proof of safety-try starting motor and motor started",0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1227102,2018-07-11,Cheyenne WY,Hazard,#2 BFW turbine has a oil seal leaking oil on the gear box.,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1227067,2018-07-10,Cheyenne WY,Hazard,on rounds operator noticed that the P-802 A carb pump has a leak on the east rod cap.,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1227034,2018-07-10,Cheyenne WY,Hazard,Power Service found hole in ditch liner (south side) next to urea,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1227011,2018-07-10,Cheyenne WY,Near Miss,Dumpster at #4 acid had container with nitric acid in it. ,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1226882,2018-07-03,Cheyenne WY,Near Miss,Load of mineral oil from Scoggins was refused due to it not passing FTIR QC test,0,0,0,0,1,1,1,0,0,0,0,0,0,0
INC-1226879,2018-07-09,Cheyenne WY,Hazard,"after trouble shooting FV-1003 on the #2 BFW turbine to the DA tank, the operator found that the FV-1003 is stuck at 50%.",0,0,0,0,1,1,1,0,0,0,0,0,0,0
INC-1226830,2018-06-26,Cheyenne WY,Hazard,Truck driver broke spring assist return on south rack,0,0,0,0,1,1,1,0,0,0,0,0,0,0
INC-1226709,2018-07-08,Cheyenne WY,Near Miss,Operations noticed on rounds that seals were out on Treated water pump at JFP and that motor was hot as well.,0,0,0,0,1,1,1,0,0,0,0,0,0,0
INC-1226640,2018-06-27,Cheyenne WY,Hazard,P099 AMBITROL PUMP WATER IN MOTOR TERM BOX,0,0,0,0,1,1,1,0,0,0,0,0,0,0
INC-1226455,2018-07-02,Cheyenne WY,Incident,Control system failed to restart after experiencing a power loss.,0,0,0,0,1,1,1,0,0,0,0,0,0,0
INC-1226444,2018-07-05,Cheyenne WY,Hazard,"While starting the UREA plant, the level column on the ammonia receiver failed.",0,0,0,0,1,1,1,0,0,0,0,0,0,0
INC-1226399,2018-07-05,Cheyenne WY,Near Miss,The BDC tripped while starting the C-150,0,0,0,0,1,1,1,0,0,0,0,0,0,0
INC-1226398,2018-07-04,Cheyenne WY,Near Miss,The outside operator found a PSV weeping by on the ammonia bullets,0,0,0,0,1,1,1,0,0,0,0,0,0,0
INC-1226165,2018-07-03,Cheyenne WY,Hazard,Operator found a leak on the sulfuric acid system,0,0,0,0,1,1,1,0,0,0,0,0,0,0
INC-1226107,2018-07-02,Cheyenne WY,Near Miss,Disposal wells #1 @ #2 tripped on a high pressure spike,0,0,0,0,1,1,1,0,0,0,0,0,0,0
INC-1226096,2018-05-22,Cheyenne WY (DNTI),Near Miss,Near Miss-Driver doing pre-trip found trailer landing gear not raised after being connected to tractor.,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1226091,2018-05-02,Cheyenne WY (DNTI),Near Miss,Near Miss-Highway patrol turned on lights and did a U turn in front of truck. Driver had to brake hard and swerve to right to avoid the trooper. ,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1226089,2018-06-25,Cheyenne WY (DNTI),Near Miss,Hard Brake-Driver was in construction zone and traffic slowed quickly in front of him.  Driver braked hard to avoid traffic slowing.,0,0,0,0,1,1,1,0,0,0,0,0,0,0
INC-1226061,2018-07-02,Cheyenne WY,Near Miss,all of the water wells tripped,0,0,0,0,1,1,1,0,0,0,0,0,0,0
INC-1225848,2018-06-29,Cheyenne WY,Near Miss,Grading fell out from under mechanics on 3rd floor of lodan during PM,0,0,0,0,1,1,1,0,0,0,0,0,0,0
INC-1225805,2018-06-28,Cheyenne WY,Near Miss,Door trim @ base of door to mech. shop is jutting out as a sharp point injury prone,0,0,0,0,1,1,1,0,0,0,0,0,0,0
INC-1225795,2018-06-28,Cheyenne WY,Near Miss,1st stage Frick tripped,0,0,0,0,1,1,1,0,0,0,0,0,0,0
INC-1225697,2018-06-28,Cheyenne WY,Near Miss,the Gardner Denver tripped down at 15:09,0,0,0,0,1,1,1,0,0,0,0,0,0,0
INC-1225687,2018-06-28,Cheyenne WY,Near Miss,When starting the RO trailer it tripped the main breaker to the trailer.,0,0,0,0,1,1,1,0,0,0,0,0,0,0
INC-1225681,2018-06-27,Cheyenne WY,Incident,Winkler Trucking driver left gangway down on T-502 after he was done loading and the drove ahead,0,0,0,0,1,1,1,0,0,0,0,0,0,0
INC-1225678,2018-06-26,Cheyenne WY,Near Miss,Dover notified plant on 6/26/18 that the scheduled delivery of PIBSA for 6/26/18 would not be delivered on time because it didn't even load until 11am on 6/26/18.,0,0,0,0,1,1,1,0,0,0,0,0,0,0
INC-1225651,2018-06-26,Cheyenne WY,Near Miss,"N-90 tank level went below pump suction while making SJF059, 2300 lbs of N-90 still needed to finish making batch",0,0,0,0,1,1,1,0,0,0,0,0,0,0
INC-1225474,2018-06-27,Cheyenne WY,Near Miss,The ammonia startup heater was found to be valved wrong for normal plant operations,0,0,0,0,1,1,1,0,0,0,0,0,0,0
INC-1225290,2018-06-26,Cheyenne WY,Near Miss,C-448 Fan Tripped due to high Motor Temperature,0,0,0,0,1,1,1,0,0,0,0,0,0,0
INC-1225261,2018-06-26,Cheyenne WY,Hazard,The 4th stage packing box on the C-01 started blowing by ,0,0,0,0,1,1,1,0,0,0,0,0,0,0
INC-1225257,2018-06-26,Cheyenne WY,Near Miss,The cooling water pump for the Gardner Denver air compressor tripped,0,0,0,0,1,1,1,0,0,0,0,0,0,0
INC-1225161,2018-06-26,Cheyenne WY,Hazard,Bolt broke on DEF loading ramp,0,0,0,0,1,1,1,0,0,0,0,0,0,0
INC-1225102,2018-06-26,Cheyenne WY,Near Miss,Cooling water blocked in.,0,0,0,0,1,1,1,0,0,0,0,0,0,0
INC-1224947,2018-06-23,Cheyenne WY (DNTI),Near Miss,Hard brake-Driver was pulling over to switch with team driver. Driver was going to pull into truck stop but seen another possibility then changed his mind and went to turn into truck stop. Driver slowed too fast to make turn. No other vehicles involved.,0,0,0,1,1,1,1,0,0,0,0,0,0,0
INC-1224940,2018-06-25,Cheyenne WY,Hazard,Uraca pump knocking,0,0,0,0,1,1,1,0,0,0,0,0,0,0
INC-1224896,2018-06-25,Cheyenne WY,Hazard,Found bad disconect for HVAC unit and Urea MCC during HVAC PM,0,0,0,0,1,1,1,0,0,0,0,0,0,0
INC-1224812,2018-06-24,Cheyenne WY,Near Miss,The Creole air compressor tripped ,0,0,0,0,1,1,1,0,0,0,0,0,0,0
INC-1224805,2018-06-24,Cheyenne WY,Incident,The recycle valve on the SCB is getting hot,0,0,0,0,1,1,1,0,0,0,0,0,0,0
INC-1224778,2018-06-22,Cheyenne WY,Near Miss,The Fricks tripped down twice at 09:40 and 14:20,0,0,0,1,1,1,1,0,0,0,0,0,0,0
INC-1224680,2018-06-22,Cheyenne WY,Near Miss,Disposal wells 1 @ 2 tripped ,0,0,0,1,1,1,1,0,0,0,0,0,0,0
INC-1224549,2018-06-21,Cheyenne WY,Hazard,flashing missing on nw corner of Acid #1 building,0,0,0,1,1,1,1,0,0,0,0,0,0,0
INC-1224450,2018-05-02,Cheyenne WY (DNTI),Near Miss,"DNTI driver was walking into office, floor mat was moved by wind causing a tripping hazard. Driver stopped and fixed the floor mat to prevent a tripping hazard. ",0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1224441,2018-06-20,Cheyenne WY,Hazard,MSDS Dated Aug 2 2006 for Cortrol Chemical,0,0,0,1,1,1,1,0,0,0,0,0,0,0
