Incident No.,Incident_Date,Site,Type,Brief Description,Maint_Count_1d_before,Maint_Count_3d_before,Maint_Count_7d_before,Maint_Count_14d_before,Maint_Count_30d_before,Maint_Count_60d_before,Maint_Count_90d_before,Maint_Count_1d_after,Maint_Count_3d_after,Maint_Count_7d_after,Maint_Count_14d_after,Maint_Count_30d_after,Maint_Count_60d_after,Maint_Count_90d_after
INC-1224378,2018-06-20,Cheyenne WY,Near Miss,at 21:55 2nd stage frick tripped down on high discharge temp.,0,0,0,1,1,1,1,0,0,0,0,0,0,0
INC-1224194,2018-05-18,Cheyenne WY (DNTI),Near Miss,DNTI driver was loading over the wall (Emulsion). Right hand spring assist nut was loose and missing cotter pin. Driver notified plant and showed them the problem. Plant was able to fix problem without incident. ,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1224147,2018-06-20,Cheyenne WY,Hazard,"While I&E was removing LCV-1622, 1st Seperator level control. Was found that line had lots of debris.",0,0,0,1,1,1,1,0,0,0,0,0,0,0
INC-1224141,2018-06-20,Cheyenne WY,Incident,"At 00:37 the flame went out on the flare at litwin, due to the fricks being down and it was flaring hard and blew it self out.",0,0,0,1,1,1,1,0,0,0,0,0,0,0
INC-1224140,2018-06-20,Cheyenne WY,Incident,At 00:29 the 1st stage frick comp tripped due to a high level in V-301 suction scrubber.,0,0,0,1,1,1,1,0,0,0,0,0,0,0
INC-1224092,2018-06-19,Cheyenne WY,Near Miss,DNTI driver attempted to drive ahead with south silo load out gangway still down,0,0,0,1,1,1,1,0,0,0,0,0,0,0
INC-1224090,2018-06-19,Cheyenne WY,Hazard,Complex 1 operator stopped by plant at 05:00 to let operations know that P-101 would not startup after tripping earlier in the morning ,0,0,0,1,1,1,1,0,0,0,0,0,0,0
INC-1224089,2018-06-13,Cheyenne WY (DNTI),Near Miss,"Near Miss - DNTI driver slowing down for slowing moving traffic, another vehicle moved over in front of DNTI driver and braked hard.  DNTI driver braked to avoid contact with other vehicle.",0,0,1,1,1,1,1,0,0,0,0,0,0,0
INC-1224077,2018-06-19,Cheyenne WY,Near Miss,Salt delivery truck was turned away at gaurd shack without notification to plant personnel,0,0,0,1,1,1,1,0,0,0,0,0,0,0
INC-1224069,2018-06-19,Cheyenne WY,Hazard,Concrete Steps are deteriorated to North Weigh Scale ,0,0,0,1,1,1,1,0,0,0,0,0,0,0
INC-1224026,2018-06-19,Cheyenne WY,Near Miss,"After Operations Started the Main Drive, Ten Minutes Later Tripped and went into Fault",0,0,0,1,1,1,1,0,0,0,0,0,0,0
INC-1224010,2018-06-17,Cheyenne WY,Incident,PMH9 Transformer feeding #4 Acid Arching Phase to Phase,0,0,0,1,1,1,1,0,0,0,0,0,0,0
INC-1224003,2018-06-19,Cheyenne WY,Hazard,used oil tank next to cooper building is close to full,0,0,0,1,1,1,1,0,0,0,0,0,0,0
INC-1224002,2018-06-13,Cheyenne WY,Hazard,door closer on 5th floor of elevator is broken,0,0,1,1,1,1,1,0,0,0,0,0,0,0
INC-1224001,2018-06-14,Cheyenne WY,Hazard,Used oil tank at ponds full,0,0,1,1,1,1,1,0,0,0,0,0,0,0
INC-1224000,2018-06-05,Cheyenne WY,Hazard,Used oil tank at ponds full,0,0,0,0,0,0,0,0,0,1,1,1,1,1
INC-1223992,2018-06-19,Cheyenne WY,Hazard,"During prep work for NH3 feed pump, NH3 booster pump was started and was noticed that seals needed replaced.",0,0,0,1,1,1,1,0,0,0,0,0,0,0
INC-1223975,2018-06-19,Cheyenne WY,Near Miss, R-grade NH3 PSV leaking by.,0,0,0,1,1,1,1,0,0,0,0,0,0,0
INC-1223974,2018-06-19,Cheyenne WY,Hazard,LCV to #2 Cooling Tower failed.,0,0,0,1,1,1,1,0,0,0,0,0,0,0
INC-1223906,2018-06-18,Cheyenne WY,Hazard,There was a Pinhole Leak on the Nh3 Offloading System in LoDan #2 ,0,0,0,1,1,1,1,0,0,0,0,0,0,0
INC-1223835,2018-06-18,Cheyenne WY,Hazard,Bolts and plates holding light fixture stick up through grating to far. May trip and fall.,0,0,0,1,1,1,1,0,0,0,0,0,0,0
INC-1223825,2018-06-18,Cheyenne WY,Hazard,On rounds operations noticed that MP condensate pump was leaking oil.,0,0,0,1,1,1,1,0,0,0,0,0,0,0
INC-1223754,2018-06-16,Cheyenne WY,Hazard,The Croele Air compressor tripped during rain storm,0,0,1,1,1,1,1,0,0,0,0,0,0,0
INC-1223752,2018-06-16,Cheyenne WY,Hazard,The external water wells tripped 2 times  after 2 separate power surges,0,0,1,1,1,1,1,0,0,0,0,0,0,0
INC-1223750,2018-06-16,Cheyenne WY,Hazard,Power surge tripped the generator running the Ro unit,0,0,1,1,1,1,1,0,0,0,0,0,0,0
INC-1223730,2018-06-16,Cheyenne WY,Incident, Electrical Power loss Caused Plant trip. (Twice),0,0,1,1,1,1,1,0,0,0,0,0,0,0
INC-1223690,2018-06-16,Cheyenne WY,Hazard,at the clear tank building an isolation valve to one of the sand filters is leaking water and needs replaced.,0,0,1,1,1,1,1,0,0,0,0,0,0,0
INC-1223680,2018-06-16,Cheyenne WY,Incident,lost level in 1st absorber - ammonia release,0,0,1,1,1,1,1,0,0,0,0,0,0,0
INC-1223648,2018-06-15,Cheyenne WY,Hazard,while on rounds operator found oil level on the #1 BFW turbine to be low.,0,0,1,1,1,1,1,0,0,0,0,0,0,0
INC-1223647,2018-06-14,Cheyenne WY,Hazard,"While doing rounds, the outside operator found an ammonia leak on the ammonia feed pump",0,0,1,1,1,1,1,0,0,0,0,0,0,0
INC-1223548,2018-06-14,Cheyenne WY,Hazard,at 23:03 a FT in the RO unit at water world had an oring failed two times.,0,0,1,1,1,1,1,0,0,0,0,0,0,0
INC-1223404,2018-06-14,Cheyenne WY,Hazard,Gemba Finding- Safety chain broken at the top of a ladder cage. ,0,0,1,1,1,1,1,0,0,0,0,0,0,0
INC-1223268,2018-05-25,Cheyenne WY,Near Miss,Employees observed using out of date hot stick for 4160 volt testing,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1223267,2018-05-25,Cheyenne WY,Hazard,Gemba Finding:  Section of handrail removed - Red barricade tape in place as the only fall protection.,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1223225,2018-05-14,Cheyenne WY (DNTI),Near Miss,DNTI driver was driving on haul road. Water truck pulled out in front of our driver almost causing an accident. Always watch for all mine traffic and give them the right of way. ,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1223205,2018-06-13,Cheyenne WY,Near Miss,"at 02:46 had a potential release from the urea plant that went for about 8 to 10 minutes, from the PSV header that has 5 PSV's going into it,  ",0,0,1,1,1,1,1,0,0,0,0,0,0,0
INC-1223204,2018-06-12,Cheyenne WY,Hazard,at 18:45 the urea plant went into a plant upset and to prevent a release we pulled flows to get plant back under control.,0,1,1,1,1,1,1,0,0,0,0,0,0,0
INC-1223132,2018-06-12,Cheyenne WY,Hazard,"13,688 lbs of QR748 (PB2000) was made into QR742 (1000G) storage silo",0,1,1,1,1,1,1,0,0,0,0,0,0,0
INC-1223103,2018-06-06,Cheyenne WY,Hazard,DCS failed to see motor trip and when overloads were reset motor restarted,0,0,0,0,0,0,0,0,1,1,1,1,1,1
INC-1223075,2018-05-23,Cheyenne WY (DNTI),Near Miss,DNTI driver was driving from the shop to the yard.   Cars were backing out and onto the road.  Driver slowed down and made sure that he can be seen by the other drivers. ,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1223074,2018-05-14,Cheyenne WY (DNTI),Near Miss,DNTI driver was unloading at tower when clamp came loose on tower side of hose. Driver was able to stop pump and reconnect the clamp with a safety strap to prevent a spill. ,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1222983,2018-06-10,Cheyenne WY,Hazard,The North Boiler Feed Water Pump in the #3 NAP Tripped after running for 40 minutes.,1,1,1,1,1,1,1,0,0,0,0,0,0,0
INC-1222879,2018-06-09,Cheyenne WY,Hazard,"Gardner Denver air dryers, when switching from the south dryer to the north dryer it gets a failure light, it will clear.",1,1,1,1,1,1,1,1,1,1,1,1,1,1
INC-1222825,2018-06-08,Cheyenne WY,Hazard,"#2 aux boiler tripped down on low level, operator had just finished blowing down the boiler when it tripped.",0,0,0,0,0,0,0,1,1,1,1,1,1,1
INC-1222824,2018-06-08,Cheyenne WY,Hazard,"on rounds operator noticed water coming out from #2 aux building, the sight glass was leaking BFW.",0,0,0,0,0,0,0,1,1,1,1,1,1,1
INC-1222822,2018-06-08,Cheyenne WY,Hazard,"At shift change the HIC-2420 valve was showing open on the DCS but in the field it was closed, this caused the carb pumps not to pump.",0,0,0,0,0,0,0,1,1,1,1,1,1,1
INC-1222735,2018-06-08,Cheyenne WY,Hazard,Control valve in the R.O. trailer failed to close. This was on the reject water to the ponds.,0,0,0,0,0,0,0,1,1,1,1,1,1,1
INC-1222732,2018-06-08,Cheyenne WY,Hazard,During a pre start up walk through a relief valve was found blocked in on the NH3 feed pump discharge. ,0,0,0,0,0,0,0,1,1,1,1,1,1,1
INC-1222414,2018-05-24,Cheyenne WY (DNTI),Near Miss,DNTI   der was driving north on Hwy 83. Driver was following an RV.  RV struck metal laying in road and blew both right side tires. RV lost control but was able to save. Driver was able to stop and give RV room to get under control. ,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1222408,2018-05-31,Cheyenne WY (DNTI),Near Miss,"DNTI driver was returning from lunch, truck pulled out in front of them. DNTI driver used their training to ensure they had a way out to avoid a collision. ",0,0,0,0,0,0,0,0,0,0,1,1,1,1
INC-1222381,2018-06-05,Cheyenne WY,Near Miss,Blind flange on end cap of a filter bank ruptured on an R.O. unit.,0,0,0,0,0,0,0,0,0,1,1,1,1,1
INC-1222319,2018-06-05,Cheyenne WY (DNTI),Incident,First Aid only- Driver was inspecting king pin plate on trailer.  When the driver stood up he caught his forehead on the edge of the trailer fender.,0,0,0,0,0,0,0,0,0,1,1,1,1,1
INC-1222289,2018-06-05,Cheyenne WY,Near Miss,MIXER SHAFT BROKE OFF FOR CHEMICAL FEED TANK CO2 PLANT,0,0,0,0,0,0,0,0,0,1,1,1,1,1
INC-1222247,2018-06-05,Cheyenne WY,Hazard,MRC trucking was scheduled to load El Segundo fuel phase at 14:00 did not show up down at plant until 16:55,0,0,0,0,0,0,0,0,0,1,1,1,1,1
INC-1222223,2018-06-05,Cheyenne WY,Hazard,There is a Pinhole leak on the Nh3 Vapor line going to the Ph Controller to the Neutralizer ,0,0,0,0,0,0,0,0,0,1,1,1,1,1
INC-1222153,2018-06-04,Cheyenne WY,Near Miss,south boiler feed water pump tript emporary loss off to boilers,0,0,0,0,0,0,0,0,0,1,1,1,1,1
INC-1222150,2018-06-02,Cheyenne WY,Hazard,Neutralizer level control valve malfunction causing high level in the Neutralizer.,0,0,0,0,0,0,0,0,0,1,1,1,1,1
INC-1221997,2018-06-02,Cheyenne WY,Hazard,During rounds operations noticed a pinhole leak on oil line for FD fan.,0,0,0,0,0,0,0,0,0,1,1,1,1,1
INC-1221996,2018-06-02,Cheyenne WY,Hazard,During rounds operations noticed gas supply to Cummins was slightly leaking.,0,0,0,0,0,0,0,0,0,1,1,1,1,1
INC-1221957,2018-06-01,Cheyenne WY (DNTI),Near Miss,Operations identified DNTI truck driver on top of trailer outside of the safety cage while loading.,0,0,0,0,0,0,0,0,0,0,1,1,1,1
INC-1221756,2018-05-14,Cheyenne WY (DNTI),Near Miss,Near Miss-While traveling to the mains from hopper towers @ NARM water truck pulled out in front of truck at intersection. ,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1221740,2018-05-18,Cheyenne WY (DNTI),Near Miss,"Near Miss-Coming home from dinner in POV. Car was traveling wrong direction on divided highway. Seen vehicle, moved into right lane and slowed almost to a stop & prepared to pull off road if needed.",0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1221736,2018-05-25,Cheyenne WY (DNTI),Near Miss,"Hard Brake-Driver was merging onto 74th in Denver, CO from I-76.Cars were cutting him off as he was merging. After merging driver refocused on road and the traffic light which had changed to red. Driver reacted and braked too hard causing hard brake.",0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1221548,2018-05-31,Cheyenne WY,Near Miss,LCV-500 failed open,0,0,0,0,0,0,0,0,0,0,1,1,1,1
INC-1221532,2018-05-30,Cheyenne WY,Near Miss,"while starting the C-150 compressor and putting services online, the NH3 cyl was blocked in prior to starting C-150, after the start we were opening up suction and discharge valves.",0,0,0,0,0,0,0,0,0,0,1,1,1,1
INC-1221530,2018-05-31,Cheyenne WY,Near Miss,"on rounds operator found that B union pump was tripped, restart with no problem.",0,0,0,0,0,0,0,0,0,0,1,1,1,1
INC-1221445,2018-05-30,Cheyenne WY,Near Miss,Bypass air valve was opened up causing a air PSV to lift on the instrument air header.,0,0,0,0,0,0,0,0,0,0,1,1,1,1
INC-1221444,2018-05-30,Cheyenne WY,Incident,Packing leak on C150,0,0,0,0,0,0,0,0,0,0,1,1,1,1
INC-1221386,2018-05-30,Cheyenne WY,Near Miss,While offloading a load of Sulfuric Acid to our Holding Tank operator noticed a small leak on the expasion joint from loading pipe to holding tank.,0,0,0,0,0,0,0,0,0,0,1,1,1,1
INC-1221319,2018-05-30,Cheyenne WY,Hazard,on rounds operator noticed that the brine pit pump motor was vibrating.,0,0,0,0,0,0,0,0,0,0,1,1,1,1
INC-1220998,2018-05-27,Cheyenne WY,Near Miss,DNTI dispatch failed to contact plant and notify them that the last 2 loads of 1.5 emulsion for NARM had been cancelled,0,0,0,0,0,0,0,0,0,0,1,1,1,1
INC-1220976,2018-05-26,Cheyenne WY,Near Miss,"on rounds operator found the PSV on the air regulator for the NCB oil pump lifting, tried to reset.",0,0,0,0,0,0,0,0,0,0,1,1,1,1
INC-1220926,2018-05-25,Cheyenne WY,Hazard,Leak/hole on transfer line.,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1220822,2018-05-24,Cheyenne WY,Hazard,A carb pump has an oil leak between the gear box and motor.,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1220820,2018-05-24,Cheyenne WY,Near Miss,on rounds operator noticed the Syn loop boiler sight glass was leaking.,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1220726,2018-05-24,Cheyenne WY,Hazard,"On first ST-103 group CCV, it was found that sampling of the outer tank for water content was not in place. ",0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1220725,2018-05-24,Cheyenne WY,Hazard,"Pallets, tumble weeds and dumpster within 35 ft of prill barn",0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1220548,2018-05-23,Cheyenne WY,Near Miss,During rounds chiller valve on C-150 was found to be misaligned.,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1220410,2018-05-22,Cheyenne WY,Near Miss,The Sight Glass on E-3 was Rated Wrong on our 250lb Boiler ,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1220396,2018-05-22,Cheyenne WY,Hazard,holes behind Acid #4 in pipe ally,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1220260,2018-05-22,Cheyenne WY,Hazard,The gas feed arm on the #2 Aux boiler is sticking in the closed position,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1220255,2018-05-22,Cheyenne WY,Near Miss,treated water pump 540-A tripped.,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1220254,2018-05-22,Cheyenne WY,Near Miss,Lost treated water to #3 Acid Plant,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1220253,2018-05-21,Cheyenne WY,Incident,BDC tripped,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1220190,2018-05-21,Cheyenne WY,Incident,Winkler driver left gangway down when he left loading platform to move truck forward to load back tanker,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1220179,2018-05-21,Cheyenne WY,Near Miss,"At 08:15 had a couple of power dips, lost #23&25 water wells and #4 acid, made the steam and water swing on the ammonia plant.",0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1220178,2018-05-21,Cheyenne WY,Hazard,"the C-150 ammonia chiller level transmitter has been reading the wrong level go high then low, operators have had to blow down transmitter 2 to 3 times per shift. needs pulled and cleaned.",0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1220168,2018-05-21,Cheyenne WY,Incident,The #4 Acid Plant Tripped due to loss of Power (Power Blip),0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1220112,2018-05-20,Cheyenne WY,Hazard,lost well water flow to Co2 plant.,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1220111,2018-05-21,Cheyenne WY,Hazard,Make up valve failed open.,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1220027,2018-05-20,Cheyenne WY,Hazard,"while on rounds operator had  high LEL on the west end of C-150, the valve coming from the prism unit to the 1st stage Syn has a packing leak.",0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1219994,2018-05-19,Cheyenne WY,Hazard,"While doing rounds, the outside operator noticed the rupture disc on the Suction line of the A Carb pump was ruptured",0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1219978,2018-05-19,Cheyenne WY,Hazard,Wash tower pump not pumping properly.,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1219977,2018-05-18,Cheyenne WY,Near Miss,The Creole air compressor tripped while it was raining,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1219942,2018-05-16,Cheyenne WY (DNTI),Near Miss,Hard Brake-Driver had pickup truck merge in front of him. Driver was unable to make a safe lane change and driver of pickup truck was distracted and did not see DNTI truck. Driver braked hard to allow pickup truck to merge safely.,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1219929,2018-05-16,Cheyenne WY,Hazard,Outside door on level 15 of Lodan elevator not latching,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1219928,2018-05-16,Cheyenne WY,Hazard,Outside door on level 6 of Lodan elevator not latching,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1219912,2018-05-18,Cheyenne WY,Near Miss,Blowdown valve was at the C-150 was open resulting in elevated ammonia.,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1219896,2018-05-18,Cheyenne WY,Hazard,Gasket bins in Pit warehouse falling apart.,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1219863,2018-05-18,Cheyenne WY,Hazard,During rounds operations noticed that discharge line on #3 disposal well had a hairline crack in line.,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1219862,2018-05-18,Cheyenne WY,Near Miss,C-01 tripped and there was no alarm indications.,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1219820,2018-05-16,Cheyenne WY,Incident,Operator reported low back pain after performing shoveling activities.,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1219773,2018-05-17,Cheyenne WY,Hazard,Guarding missing from Screener on 3rd floor of Lodan,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1219772,2018-05-17,Cheyenne WY,Hazard,Tools left on floor in walking/working area creating potential trip hazard,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1219769,2018-05-17,Cheyenne WY,Hazard,Sledge hammer with cracked handle in work area,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1219763,2018-05-17,Cheyenne WY,Hazard,Citizen contacted site with concern regarding Low Frequency Noise,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1219706,2018-05-17,Cheyenne WY,Near Miss,C-150 tripped at shift change due to high level switch 2nd stage suction.,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1219705,2018-05-17,Cheyenne WY,Near Miss,"During start up of Fricks, after they tripped due to high level in chiller.",0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1219631,2018-05-15,Cheyenne WY,Near Miss,"While completing a critical control verification, it was noted that LEL rounds were not being documented on round sheets",0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1219554,2018-05-16,Cheyenne WY,Hazard,A platform approximately 6 feet high used to access manual block valves in the tank farm for acid transferring was found to be insecure. ,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1219553,2018-05-15,Cheyenne WY,Hazard,Sensing line was plugged to the transmitter on the 200 psi steam header causing false indication,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1219484,2018-05-15,Cheyenne WY,Hazard,RO Membranes Changed Without Operations SOP or Permit ,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1219428,2018-05-15,Cheyenne WY,Hazard,"Possible falling hazard, light fixture.",0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1219360,2018-05-14,Cheyenne WY,Hazard,while trying to clear the south reflux pump operator noticed that the min flow block valve leaks by and we can't clear pump for mechanics to repalce seals,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1219284,2018-05-14,Cheyenne WY,Hazard,Diesel fire water pump battery Showing battery 2 trouble,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1219266,2018-05-12,Cheyenne WY,Hazard,The northeast prill tower fan in the LoDAN #1 Plant tripped and would not restart.,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1219265,2018-05-12,Cheyenne WY,Near Miss,"Acid #3 abatement went out of compliance due to upset of purge gas, fuel gas, and oxygen flows to combustor.",0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1219199,2018-05-12,Cheyenne WY,Hazard,A PRILL TOWER FAN MOTOR FAILED,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1219143,2018-05-13,Cheyenne WY,Hazard,"when draining the stripper for work, when the operator was opening the drain valve off the stripper, the elbow going into the ditch spun around and sprayed water up in the air, this happened because we had pulled the grating to clean the ditch. ",0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1219139,2018-05-13,Cheyenne WY,Hazard,on rounds operator noticed that the level control valve for the flash drum in litwin was leaking around the stem.,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1219105,2018-05-13,Cheyenne WY,Near Miss,HVC fuel phase driver attempted to take the cap off the fill line on tanker with manual discharge valve open,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1219102,2018-05-13,Cheyenne WY,Near Miss,DNTI sent a tanker down to charge line that was then going to load QR729 afterwards,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1219101,2018-05-05,Cheyenne WY,Hazard,P-401 was not working properly,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1219100,2018-05-11,Cheyenne WY,Near Miss,DCS backup computer did not function properly when ops and DCS tech tried to put it in service,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1218886,2018-05-10,Cheyenne WY,Near Miss,Fall Protection Cable broke,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1218844,2018-05-09,Cheyenne WY (DNTI),Near Miss,Near Miss-Driver traveling south on highway #59. Driver seen water truck drifting over center line and moved to the right onto the shoulder. Driver moved over far enough to avoid being side swiped. No injuries or damage to equipment.,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1218815,2018-05-04,Cheyenne WY,Hazard,standing water and oil that could contaminate skin and eyes.,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1218814,2018-05-04,Cheyenne WY,Hazard,Standing water and oily area while working on piping.,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1218806,2018-05-09,Cheyenne WY,Hazard,Found damaged flex and wire while walking through Lodan,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1218798,2018-05-08,Cheyenne WY,Near Miss,Tech slipped and almost fell on ATH left on floor.,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1218796,2018-05-08,Cheyenne WY,Hazard,High Nh3 present while working on manlift,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1218755,2018-05-09,Cheyenne WY,Near Miss,While working on the P-151 B the mechanics found that the new turbine was not compatible to the plant needs. ,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1218690,2018-04-29,Cheyenne WY (DNTI),Near Miss,Near Miss - Vehicle rapidly approached DNTI truck and trailer from behind almost coming into contact with trailer.,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1218649,2018-05-08,Cheyenne WY (DNTI),Near Miss,Near Miss-Driving south on Southwest Drive. As I approached Arby's a car traveling north crossed over the double solid line into my lane. Just before getting to me they moved back into their lane.,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1218588,2018-05-08,Cheyenne WY,Incident,While doing rounds the outside operator found the the packing on the Syn Loop bypass was leaking,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1218524,2018-05-08,Cheyenne WY,Hazard,Replace steering tire on warehouse fork lift,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1218483,2018-05-08,Cheyenne WY,Hazard,"DURING MECHANICS PM ON SKYTRAC FORK LIFT, MECHANICS NOTICED BROKEN MOTOR MOUNT BOLTS",0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1218477,2018-05-08,Cheyenne WY,Hazard,"WHILE MECHANICS ON PM ROUTE AT INJECTION WELL #3, NOTICED PERSONNEL DOOR FRAME COMING LOOSE FROM BUILDING",0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1218476,2018-05-08,Cheyenne WY,Hazard,"DURING PM ROUTE ON THE SOUTH COOPER, MECHANICS NOTICED CYLINDER LUBE BOX DRIPPING OIL FROM SEAL",0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1218275,2018-05-07,Cheyenne WY,Hazard,column for Lodan 1 cooling tower chain hoist is loose,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1218235,2018-05-03,Cheyenne WY (DNTI),Near Miss,"Near Miss-Driver traveling on US-160 returning from Kayenta, AZ. Driver spotted deer about to enter roadway maneuvered and did not strike any deer.",0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1218184,2018-05-07,Cheyenne WY,Hazard,Electrical supply cord to Transloader shorted out,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1218120,2018-05-06,Cheyenne WY,Hazard,The Level Control Valve to Cooling Tower #1 Failed not Controlling the Level of the Cooling Tower ,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1218097,2018-05-05,Cheyenne WY,Near Miss,Bolts came out of a connecting rod in the South cooper. ,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1217992,2018-05-04,Cheyenne WY,Hazard,Found bad cable on white boom truck ,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1217990,2018-05-04,Cheyenne WY,Hazard,hydraulic Line on White Boom truck are in bad shape,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1217974,2018-05-03,Cheyenne WY,Near Miss,Acid #4 tripped down due to a power outage. The Auxiliary Lube Oil Pump for the compressor train failed to start automatically.,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1217972,2018-05-03,Cheyenne WY,Incident,Power Failure led to Acid #4 tripping down.,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1217779,2018-05-03,Cheyenne WY,Near Miss,Operator tripped over a bucket used to collect water dripping through the ceiling,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1217702,2018-05-02,Cheyenne WY,Near Miss,Our #2 Aux Boiler tripped due to fuel valve not making contact with the air adjustment screws,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1217650,2018-05-02,Cheyenne WY,Hazard,The pavement and cement in the walkway and entrance to the JFP building crumbling away and causing a stumbling and trip hazard,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1217576,2018-05-01,Cheyenne WY,Hazard,"During Plant isolation, a leak was found on a purge gas union. Purge Gas was immediately isolated upstream and the line was depressured. ",0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1217458,2018-05-01,Cheyenne WY,Near Miss,Repair water leak on #2 Aux Boiler-tripped boiler,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1217455,2018-05-01,Cheyenne WY,Hazard,Operations controlled LCV502 on bypass,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1217451,2018-05-01,Cheyenne WY,Hazard,Flashing just south of peak on East side of Lodan 2 Missing,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1217450,2018-05-01,Cheyenne WY,Hazard,Flashing Missing on SE Corner of Lodan #2,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1217449,2018-05-01,Cheyenne WY,Hazard,Flashing Missing on NE Corner of Lodan #2,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1217433,2018-05-01,Cheyenne WY,Near Miss,Lodan 2 neut is leaking,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1217350,2018-04-12,Cheyenne WY (DNTI),Near Miss,Near Miss-Loading 5.1 emulsion from silo. Light out on silo so driver was using a flashlight. Glove had some emulsion on it and the light slipped from hand and fell into trailer.,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1217348,2018-04-24,Cheyenne WY (DNTI),Near Miss,Near Miss-Traveling eastbound I-80 at mile marker 171. Truck passed driver on left then realized he needed to exit and moved into driver's lane before clearing DNTI truck.,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1217344,2018-04-26,Cheyenne WY (DNTI),Near Miss,Near Miss-Northbound on UT111 approaching an intersection. A car traveling west ran a red light turning north into driver's lane of travel. ,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1217343,2018-04-13,Cheyenne WY (DNTI),Near Miss,Near Miss-Westbound I80 WY mile marker 104. Driver was passing a truck and the truck lost a strap.,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1217299,2018-04-18,Cheyenne WY (DNTI),Near Miss,Near Miss-Driving westbound on I-84 UT mile marker 94 a car came onto the interstate at highway speed and started swerving due to icy road. ,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1217297,2018-04-21,Cheyenne WY (DNTI),Near Miss,Near Miss-Driver driving in mine on haul road. Haul truck passed a blade in drivers lane.,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1217296,2018-04-30,Cheyenne WY,Near Miss,"While working on the #2 Aux boiler, an I@E tech bumped a block valve open and tripped the boiler and soaked the tech in steam.",0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1217293,2018-04-10,Cheyenne WY (DNTI),Near Miss,"Near Miss-Driver coming back from delivering to mine. Two cars passed entering Douglas, WY into oncoming traffic.",0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1217288,2018-04-15,Cheyenne WY (DNTI),Near Miss,Near Miss-Using a winch to pull out bent frame on side by side ATV. The hook on the winch cable bent and could have broke or came un-done.,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1217283,2018-04-14,Cheyenne WY (DNTI),Near Miss,Near Miss- Had a low tire on personal truck. Took to tire shop to have tire repaired and found that the wheel was cracked on the inside where it was hidden from sight.,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1217280,2018-04-23,Cheyenne WY (DNTI),Near Miss,Near Miss-32% fertilizer driver pulled off scale and cut off contractors that were on the scale by-pass road. Truck driver did not look before exiting the scale.,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1217270,2018-04-19,Cheyenne WY (DNTI),Near Miss,Near Miss - A light duty pickup truck was passing a haul truck.,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1217246,2018-04-17,Cheyenne WY (DNTI),Near Miss,Near Miss-Merging I-80 to I-25 south and truck going southbound I-25 was about blown over due to high winds. I was slowing because of ambulance coming up behind me as well as to take the exit.,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1217129,2018-04-29,Cheyenne WY,Hazard,Outside  operator found leak on a exchanger for hydrolyzer stripper,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1217105,2018-04-28,Cheyenne WY,Hazard,While doing rounds an outside operator found a leak in the UAN transfer line,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1216984,2018-04-26,Cheyenne WY,Hazard,during regular rounds operator found seals leaking on west lean stripper pump.,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1216973,2018-04-27,Cheyenne WY,Hazard,Lost pressure indication on Hydrolyzer Stripper,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1216857,2018-04-25,Cheyenne WY,Near Miss,P-301 would not run to allow production of 7000RU emulsion,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1216849,2018-04-26,Cheyenne WY,Hazard,Was noticed during isolation of Fire Water pump that #114 and #102 isolation points were not working.,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1216841,2018-04-26,Cheyenne WY,Hazard,Operations noticed on rounds that NH3 Sensor light was flashing.,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1216840,2018-04-26,Cheyenne WY,Hazard,"During Gemba walk, was noticed that toe board on West side on C-150 was missing.",0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1216839,2018-04-26,Cheyenne WY,Hazard,Operations on rounds noticed SCB had an ambitrol leak.,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1216706,2018-04-26,Cheyenne WY,Hazard,The Contact for the Overloads in the Breaker Tripped and Shut Off the South BFW Pump in #3 Acid Plant ,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1216694,2018-04-26,Cheyenne WY,Hazard,NH3 sensor light wont go off.,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1216628,2018-03-29,Cheyenne WY (DNTI),Near Miss,DNTI driver was getting out of truck. Steps were icy which made a slipping hazard. Driver almost slipped on steps. ,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1216578,2018-04-24,Cheyenne WY,Near Miss,Driver reported he slipped on ice,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1216565,2018-04-25,Cheyenne WY,Hazard,Operations noticed on rounds that there was a slight leak on #2 Aux boiler sightglass.,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1216563,2018-04-25,Cheyenne WY,Hazard,Operations noticed incoming well water flow and pressure was dropping off and erratic.,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1216561,2018-04-25,Cheyenne WY,Hazard,Operations noticed on rounds that Trabon oil system on Urea BDC was leaking.,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1216507,2018-04-24,Cheyenne WY,Hazard,Leaking rods on Uraca pump,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1216474,2018-04-01,Cheyenne WY (DNTI),Near Miss,"DNTI driver was walking into office, during high winds. Door was almost pulled out of his hand. Could pull muscle in arm. ",0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1216473,2018-04-08,Cheyenne WY (DNTI),Near Miss,Near Miss-I was pulling forward out of parking space at grocery store in POV and a car in opposite row started to back up suddenly without looking. ,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1216472,2018-04-24,Cheyenne WY,Hazard,Top weld broken on door to breakroom,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1216469,2018-03-31,Cheyenne WY (DNTI),Near Miss,"DNTI driver was walking into office.  High winds in Cheyenne. Winds blew the floor mat into a ball in front of door, causing a tripping hazard. Driver fixed the floor mat, removed temporarily until wind calmed down",0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1216462,2018-03-20,Cheyenne WY (DNTI),Near Miss,"DNTI driver was loading from the north 5.1 tower, light was burnt out. Driver had to use a flashlight to see, driver slipped and dropped flashlight. Flashlight could end up inside trailer. Driver could hurt himself from slipping. ",0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1216456,2018-04-08,Cheyenne WY (DNTI),Near Miss,"DNTI driver was unhooking hoses from trailer after loading fuel phase. Hose was under pressure, could pop off and cause bodily injury. Driver waited to make sure the pressure was released before unhooking. ",0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1216413,2018-04-19,Cheyenne WY,Hazard,"During normal plant operations, outside operator noticed that Common stack for Psv's was loud and area alarms were going off.",0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1216411,2018-04-24,Cheyenne WY,Near Miss,Operations noticed while loading DEF railcar that control valve would not shutoff.,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1216410,2018-04-24,Cheyenne WY,Hazard,"While operations was steaming and preparing plant for maintenance, was noticed that Psv on LDRC was weak and weeping through.",0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1216400,2018-04-24,Cheyenne WY,Near Miss,Significant lag in action items on MOC's,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1216351,2018-04-23,Cheyenne WY,Hazard,Lost DCS indication on P 102 A & B UAN recirc pump during rain storm,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1216183,2018-04-22,Cheyenne WY,Hazard,On rounds operator found leak in piperzine line.,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1216126,2018-04-21,Cheyenne WY,Hazard,Outside Operator found pump tripped,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1216106,2018-04-21,Cheyenne WY,Hazard,The fire water pump keeps coming on.,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1216105,2018-04-21,Cheyenne WY,Hazard,Water wells tripped on power blip,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1216102,2018-04-21,Cheyenne WY,Hazard,DCS computer would not power on after plant had power blips the night before,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1216101,2018-04-19,Cheyenne WY,Incident,"23,000 lbs of 1.5 emulsion was made into south 5.1 emulsion storage silo",0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1216089,2018-04-20,Cheyenne WY,Hazard,Lost well water psi to the plant,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1216070,2018-04-20,Cheyenne WY,Hazard,Frick compressor C-301 tripped down due to high liquid level in V-301 suction.,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1216068,2018-04-11,Cheyenne WY (DNTI),Near Miss,DNTI driver was charging line. He was carring stuff up the steps. Hands are full. Could cause a tripping hazard. Driver carried what he needed in multiple trips to leave a hand free and able to watch his step. ,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1216066,2018-04-18,Cheyenne WY,Hazard,Sparks from grinding work were in close proximity to propane torch cylinder.,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1216065,2018-04-20,Cheyenne WY,Incident,First Aid Only -  ANSOL splashed on driver causing a minor burn to left wrist.,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1216057,2018-02-27,Cheyenne WY (DNTI),Near Miss,DNTI driver was driving around lot looking at equipment. He noticed that a trailer had a broken light. Driver switched equipment around to fet the trailer with broken light to shop to avoid a ticket. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1216051,2018-04-17,Cheyenne WY,Hazard,Contractor extension cords and welding leads positions over sharp metal surface.,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1216046,2018-04-20,Cheyenne WY,Hazard,Contractor using step ladder in unsafe manner.,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1216022,2018-04-19,Cheyenne WY,Hazard,Roof tin blowing off Lodan Bulk Barn,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1216004,2018-04-19,Cheyenne WY,Incident,PSV1504 on Liquid Distributor Reflux Cooler E821 Lifted Resulting in NH3 Release,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1215949,2018-03-19,Cheyenne WY (DNTI),Near Miss,"DNTI driver was placing truck to begin loading over the wall.  Due to cage placement, when stepping there could be a large space between last step and trailer. To prevent the space follow the red line . ",0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1215941,2018-02-09,Cheyenne WY (DNTI),Near Miss,DNTI driver was walking to the door. High winds blew the floor mat in front of the door causing a tripping hazard. Driver moved the mat off to the side until the winds slowerd down to place mat back in front of door. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1215900,2018-02-14,Cheyenne WY (DNTI),Near Miss,"DNTi driver was coming into the office, door was pulled out of hand by strong wind. Door is glass and could have slammed against wall and broke or could have pulled on arm and hurt his arm. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1215815,2018-04-19,Cheyenne WY,Hazard,During the Repairs on the Waist Heat Boiler in #4 Acid Plant the 5 Gas Meter Detected High CON and LEL ,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1215768,2018-04-17,Cheyenne WY,Near Miss,"Winkler truck was pulling under silos to load and had to stop, get out of truck and raise both gangways up due to them not being secured completely in the upright position. ",0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1215766,2018-03-25,Cheyenne WY (DNTI),Near Miss,"DNTI driver was walking into building, the mat was rolled up due to the high winds. Driver fixed the mat to avoid the tripping hazard for himself and others. ",0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1215708,2018-04-17,Cheyenne WY,Hazard,Truck was almost struck by roofing tin.,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1215685,2018-04-18,Cheyenne WY,Hazard,"During the clean out of the Urea plant a high pressure steam hose blew out striking operator's leg, no injuries.",0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1215684,2018-04-18,Cheyenne WY,Hazard,Due to high wind a large piece of tin blew off of the side of our engine boiler.,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1215682,2018-04-17,Cheyenne WY,Incident,There was a leak on the high pressure side of the Carbamate feed preheater. ,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1215610,2018-04-11,Cheyenne WY (DNTI),Near Miss,DNTI driver was unhooking from loading fuel phase. Valve was not closed from plant. Product rushed out of line and into bucket. Driver was prepared and had bucket in place. ,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1215598,2018-02-27,Cheyenne WY (DNTI),Near Miss,"DNTI driver was dropping an hooking a trailer. Driver high hooked trailer, noticed that the landing gear was raised too high. Driver looked before he completed hooking to ensure done correctly. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1215478,2018-04-16,Cheyenne WY,Near Miss,Operator was closing a chain valve on an NH3 line and the packing leaked dripping ammonia on the operator's hard hat.,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1215477,2018-04-17,Cheyenne WY,Hazard,A fitting started to leak on a low pH water service which caused a NO meter to alarm. The area was cleared out of personnel and the fitting was replaced. Once area was clear all other work resumed.,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1215463,2018-04-17,Cheyenne WY,Hazard,JFP the brine pit pump will not operate in auto and in hand it will start but not stay running.,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1215462,2018-04-16,Cheyenne WY,Hazard,"while getting ready to blend DEF, the HIC valve 920 would not open.",0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1215397,2018-04-15,Cheyenne WY,Near Miss,DCS operator overfilled a tanker loading PB2000LD,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1215260,2018-04-14,Cheyenne WY,Hazard,FCV-808 not working,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1215259,2018-04-14,Cheyenne WY,Hazard,Operations was not able to heat up 83% ANSOL transfer line from tank farm into plant,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1215234,2018-04-14,Cheyenne WY,Hazard,The wind break tarps on the HTS were in bad shape and with the high wind had come apart and were very close to the hot piping on top of the shift this could have caused a fire.,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1215161,2018-04-13,Cheyenne WY,Hazard,Truck rack baskets need repair,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1215054,2018-04-12,Cheyenne WY,Hazard,Gemba Finding: While performing a gemba walk in the plant it was noted that the permit register was not updated for a job in the field,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1215050,2018-04-12,Cheyenne WY (DNTI),Near Miss,HARD BRAKE-Driver was traveling north on I-25.  Traffic was flowing fine.  Going over a hill traffic started to slow then came to a sudden stop.,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1214989,2018-04-11,Cheyenne WY (DNTI),Near Miss,NEAR MISS-Driver came up behind a straight truck flat bed and noticed that there was a large cross member on it that was not strapped down.,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1214983,2018-04-11,Cheyenne WY (DNTI),Near Miss,NEAR MISS-Driver traveling northbound I-25. Box van semi was going to pass. Driver noticed trailer leaning bad and slowed down. When truck passed driver noticed the wind was causing his left trailer tires to lift off the road.,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1214965,2018-04-11,Cheyenne WY,Hazard,Gemba Finding - leaking oil container,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1214959,2018-04-10,Cheyenne WY,Hazard,The compressor in the RCC unit was Starving for suction pressure,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1214909,2018-04-11,Cheyenne WY,Hazard,"Worker removed loose FR outer garment to eliminate risk of it getting caught in grinder. The removed FR garment was placed directly in path of grinding sparks, resulting in a potential hazard. ",0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1214849,2018-04-11,Cheyenne WY,Hazard,Falling hazard out south door of MCC,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1214847,2018-04-10,Cheyenne WY,Hazard,Almost got burned from Steam Tracing Lodan 1,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1214583,2018-04-10,Cheyenne WY,Near Miss,The #1 Acid Plant Loss Steam  and Tripped Out Combuster after Shutting Down #3 Acid Plant. ,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1214359,2018-04-09,Cheyenne WY,Hazard,Gasket drawer will not close. Need repaired.,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1214282,2018-04-09,Cheyenne WY,Incident,The Cooling Water Hoses on the #4 Absorber Tower Came off and some hoses were Frozen ,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1214279,2018-04-09,Cheyenne WY,Hazard,The Vapor Hose on Nh3 offloading C-Station had a Pinhole Leak on the End of the Hose allowing Vapor Nh3 to leak a little bit. ,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1214245,2018-04-08,Cheyenne WY,Hazard,Operations noticed on rounds that Carb line into Reactor was not supported by stanchion and line was rocking.,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1214175,2018-04-07,Cheyenne WY,Hazard,"Operations was doing rounds and adjustments on Prism, Wired used for securing tarps caught bibs and Gloves of operators.",0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1213981,2018-04-05,Cheyenne WY,Hazard,"The PSV on the C-150 3rd stage Syn was chattering, we did get it to reset, it was just weeping a little.",0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1213961,2018-04-05,Cheyenne WY,Hazard,while walking with process operations noticed that the sulfuric acid line on the north west corner of the CT was leaking acid.,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1213936,2018-04-05,Cheyenne WY,Incident,"#4 NAP Waste Heat Boiler inlet tubesheet is not repairable, and the exchanger will be retubed.",0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1213888,2018-04-05,Cheyenne WY,Hazard,"At 0020 first stage Frick tripped because it was pumping liquid, a half hour later second stage tripped. ",0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1213833,2018-04-04,Cheyenne WY,Hazard,"After starting #1 acid plant hoffman blower, blower started surging",0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1213831,2018-04-04,Cheyenne WY,Hazard,"WHILE ON PM ROUTE FOR COMPRESSOR LUBRICATORS, NOTICED OIL RUNNING DOWN COMPRESSOR FOUNDATION, AFTER INVESTIGATION, FOUND LUBRICATOR LINE WITH A HOLE WORN IN IT",0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1213760,2018-04-03,Cheyenne WY,Near Miss,while putting the grating back on the trench by the Urea pump house the operator noticed that the stripper valve going to the ditch was wide open and letting most of the stripper flow go to the ditch instead of the CT.,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1213734,2018-04-04,Cheyenne WY,Hazard,While doing rounds the outside operator found the salt brine tank in the JFP was low on water,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1213656,2018-03-28,Cheyenne WY,Hazard,flashing on the roof of well #8 missing,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1213631,2018-04-03,Cheyenne WY,Hazard,on rounds operator noticed that a PSV on the water side of the NH3 overhead condenser was weeping water. and will not reset.,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1213593,2018-04-03,Cheyenne WY,Near Miss,Test,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1213589,2018-04-02,Cheyenne WY,Near Miss,#1 Acid Hot Gas Expander Failed Overspeed Trip Testing,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1213478,2018-04-02,Cheyenne WY,Hazard,DNTI failed to notify the plant that the last PB2000 LD load had been cancelled and PB2000 LD was loaded onto a tanker that was designated for a customer that was to receive 7000 RU,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1213464,2018-03-30,Cheyenne WY (DNTI),Incident,"Tractor / Trailers traveling Northbound on Southwest Drive in Cheyenne, WY.  Vehicle traveling in opposite direction made left hand turn into trailer.",0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1213330,2018-04-01,Cheyenne WY,Hazard,While doing rounds the outside operator found the sight glass on the Process Boiler is leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1213287,2018-03-31,Cheyenne WY,Hazard,while driving through the plant an outside operator noticed a piece of re-bar sticking up through the pavement in the road,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1213267,2018-03-31,Cheyenne WY,Hazard,Operator went to change out a nitrogen bottle for the annulus pressure on the disposal wells and the replacement bottle was a Argon bottle instead of a nitrogen bottle.,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1213206,2018-03-29,Cheyenne WY,Near Miss,Dimensional bust on gasket upgrade for 2024-F-30308 NAP 4 Combustor,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1213122,2018-03-28,Cheyenne WY,Near Miss,#4 NAP Combustor catalyst basket did not contain necessary inlet and outlet screens,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1213078,2018-03-29,Cheyenne WY,Hazard,#4 acid waste heat boiler corrosion,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1213077,2018-03-28,Cheyenne WY,Hazard,While doing rounds the outside operator found a leak in the 2nd stage suction bottle of the C-01 CO2 compressor,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1213013,2018-03-27,Cheyenne WY,Near Miss,HVC fuel phase was 20 min late showing up to load.,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1212943,2018-03-28,Cheyenne WY,Hazard,Gasket leak on vaporizer in LoDAN 2 on west head detected during gauze change,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1212941,2018-03-28,Cheyenne WY,Near Miss,#4 NAP Waste Heat Boiler tube leak resulted in some damage to the south tubesheet.,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1212883,2018-03-28,Cheyenne WY,Hazard,Lost level in the clear tank,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1212819,2018-03-27,Cheyenne WY,Hazard,Gemba finding- mechanic did not sign off of ptw,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1212630,2018-03-26,Cheyenne WY,Hazard,NH3 area monitor not working properly.,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1212568,2018-03-26,Cheyenne WY,Hazard,There is some Tin that is coming Loose from the Top of the East end of the LoDan PrilL Barn. ,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1212457,2018-03-25,Cheyenne WY,Hazard,"While doing rounds the outside operator found a chemical pump at the UAN storage tanks, leaking oil",0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1212415,2018-03-25,Cheyenne WY,Hazard,Operations noticed on rounds that incoming gas line to Cummins was leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1212414,2018-03-25,Cheyenne WY,Hazard,Operations noticed on rounds that Air regulator on SCB air had broke.,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1212412,2018-03-25,Cheyenne WY,Hazard,Operations slight oil leak on check valve bee-nut on BDC compressor at Urea.,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1212385,2018-03-25,Cheyenne WY,Hazard,Prill Tower Fan tripped down.,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1212364,2018-03-23,Cheyenne WY,Hazard,While doing a sand filter back flush the outside operator found a hole developing in the south filter tank,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1212290,2018-03-21,Cheyenne WY,Hazard,trolley for NH3 vaporizor at Lodan 2 is too wide for beam,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1212289,2018-03-22,Cheyenne WY,Hazard,beam over RCC sump pump inlet held in place with 2 c-clamps,0,0,0,0,0,0,0,0,0,0,0,0,0,1
