Incident No.,Incident_Date,Site,Type,Brief Description,Maint_Count_1d_before,Maint_Count_3d_before,Maint_Count_7d_before,Maint_Count_14d_before,Maint_Count_30d_before,Maint_Count_60d_before,Maint_Count_90d_before,Maint_Count_1d_after,Maint_Count_3d_after,Maint_Count_7d_after,Maint_Count_14d_after,Maint_Count_30d_after,Maint_Count_60d_after,Maint_Count_90d_after
INC-1212242,2018-03-22,Cheyenne WY,Hazard,Gemba Finding - Ensure all areas are cleared prior to executing crane lifting,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1212241,2018-03-22,Cheyenne WY,Hazard,Gemba Finding - grinder did not have proper guard in place,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1212172,2018-03-22,Cheyenne WY,Near Miss,Operations noticed on rounds that there was a plug on 2nd Decomposer leaking slightly at threads.,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1212152,2018-03-22,Cheyenne WY,Near Miss,Pedestrian walked in front of tracffic at entrance to plant.  The pedestrian was shielded from view by a exiting emulsion truck.  Loose gravel on the pavement impacted braking.,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1212116,2018-03-16,Cheyenne WY (DNTI),Near Miss,HARD BRAKE-Driver was traveling down haul road in Caballo Mine. Very muddy conditions and was spinning to keep moving. When the tires caught traction it triggered a hard brake.,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1211901,2018-03-20,Cheyenne WY,Hazard,Stops on new 15 ton beam in acid #3 are too high,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1211817,2018-03-18,Cheyenne WY (DNTI),Incident,Single vehicle incident - Empty tractor and trailers traveling southbound on highway 59 in adverse weather conditions.  Tractor and trailers lost traction and slid off the roadway.,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1211814,2017-09-12,Cheyenne WY,Hazard,Turnaround Finding - NAP3 Low Stage Compressor blades have edge thinning and foreign object damage,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1211772,2018-03-20,Cheyenne WY,Hazard,3 ton Hand Chain Hoist in Acid #3 was installed wrong,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1211683,2018-03-19,Cheyenne WY,Hazard,a part of the walk way on the north side of B cell cooling tower is not supported and could cause someone to fall into the cooling tower while chipping the cooling tower.,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1211656,2018-03-19,Cheyenne WY,Near Miss,"at shift change called out I&E to check TI-4240 temp on the BFW exchanger, board operator trended TI-4240 and noticed that methanator temps to start rising and was close to causing some major plant problems.",0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1211645,2018-03-19,Cheyenne WY,External {Non-IPL},Contractor (Site Security Guard) slipped and fell on ice,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1211631,2018-03-19,Cheyenne WY,Hazard,There was a small NH3 leak around a weld on the NH3 chiller.,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1211615,2018-03-18,Cheyenne WY,Hazard,Hazard-manual  valve for pH probes on Absorber Feedwater tank closed,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1211607,2018-03-19,Cheyenne WY,Hazard,South Warehouse gutter/downspout spilling out on ground,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1211410,2018-03-17,Cheyenne WY,Hazard,"FI-103 is reading zero on the urea board and we can not tell what were blending with the urea flow at zero, this could possible cause a bad blend going to the north UAN tank.",0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1211314,2018-03-16,Cheyenne WY,Near Miss,There was a power dip causing us to lose multiple pieces of equipment. ,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1211303,2018-03-15,Cheyenne WY,Hazard,Hazard:   Alarm for the local NH3 detectors at the Offloading station were all suppressed. ,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1211302,2018-03-14,Cheyenne WY,Near Miss,Product line froze from Lodan 1 to solutions,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1211244,2018-03-14,Cheyenne WY,Near Miss,Stored hazard energy release on a Nh3 Re-flux pump.,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1211243,2018-03-15,Cheyenne WY,Hazard,WHILE MECHANICS WERE PERFORMING THE WEEKLY PM ROUTE THE SYN CHYLYNDER TRABON PUMP WAS NOTICED NOT FUNCTIONING,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1211120,2018-03-14,Cheyenne WY,Hazard,"while trouble shooting the UAN blending station, the outside operator found the Nitrate control valve was not working",0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1210847,2018-03-13,Cheyenne WY,Hazard,The East Layane Bowler Electric Cooling Water Pump ( P-302-B). Is vibrating heavily and wobbling. Due to the Steel base plate has eroded due to rust. ,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1210836,2018-03-07,Cheyenne WY,Hazard,"Pipe supports on rack gone, boom truck clearance too close",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1210801,2018-03-12,Cheyenne WY (DNTI),Near Miss,Driver traveling west on Otto Road towards plant.  Driver braked hard to avoid hitting deer.  Driver struck deer. Driver and equipment are okay,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1210800,2018-03-07,Cheyenne WY (DNTI),Near Miss,HARD BRAKE-Driver traveling southbound I-25. Port was closed so driver moved into left lane to allow cars to merge onto interstate. Several cars merged then cut in front of driver and slowed down. Driver braked hard to avoid accident.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1210784,2018-03-13,Cheyenne WY,Hazard,found 2 pieces of flashing missing on Uraca building,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1210739,2018-03-13,Cheyenne WY,Near Miss,DNTI driver that was charging the line at barricade left load out platform to move truck with out calling the plant,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1210731,2018-03-13,Cheyenne WY,Hazard,DNTI dispatch failed to notify the plant on 3/12/18 that the tanker being used to charge barricade line on 3/13/18 would need to off load the 1000G emulsion that would be loaded into it.,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1210632,2018-03-12,Cheyenne WY,Hazard,"While trouble shooting the feed water flow in the RCC unit, the outside operator found the  heat exchanger was full of mud",0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1210629,2018-03-12,Cheyenne WY,Hazard,"While cleaning the Y strainer at the RCC unit, the outside operator found that there was not a screen in the Y strainer",0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1210585,2018-03-12,Cheyenne WY,Near Miss,Pump flywheel flew apart & shattered housing. ,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1210342,2018-03-08,Cheyenne WY,Near Miss,"(D7.1009)  #2 Aux-Boiler failed to maintain firing, to hold a 400 lbs. of reliable and stable steam pressure. For the process steam flow.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1210291,2018-03-08,Cheyenne WY,Hazard,"Gemba Finding:  Workers cleaning brine pit working next to open hole with no fall protection, or barricade.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1210147,2018-03-08,Cheyenne WY,Near Miss,The seals on the Re circulation pump ( P-121) failed. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1210080,2018-03-02,Cheyenne WY,Near Miss,Personnel hit by door opening due to blind spot,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1210078,2018-03-07,Cheyenne WY,Hazard,when we started the C-O1 CO2 compressor the BDC tripped in Urea.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1210058,2018-03-06,Cheyenne WY,Hazard,T-501 discharge hose has a hole in it,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1210024,2018-03-07,Cheyenne WY,Hazard,while starting C-O1 CO2 compressor on first stage suction bottle the rupture disk PSEO1 blew out.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1209993,2018-03-07,Cheyenne WY,Hazard,Working in high winds on cooling tower,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1209936,2018-03-06,Cheyenne WY,Hazard,"Up high in the pipe rack there is a 4"" Condensate, line that has eroded on a weld. This pipe is now spraying hot condensate down to the ground. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1209890,2018-03-06,Cheyenne WY,Incident,Main rail line break on track 803.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1209847,2018-03-06,Cheyenne WY,Hazard,The off loading vaporizer has developed a small leak,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1209845,2018-03-06,Cheyenne WY,Hazard,The roof on the prill barn has blown off in an area approx 15 ft,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1209841,2018-03-06,Cheyenne WY,Hazard,part of Roof on Lodan Barn blew off,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1209838,2018-03-04,Cheyenne WY (DNTI),Near Miss,Near Miss-Driving 55 MPH on Highway 59. A vehicle passed in a no passing zone and forced oncoming traffic onto the shoulder.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1209835,2018-02-28,Cheyenne WY (DNTI),Near Miss,Near Miss-Westbound I-80 going to work. Slowed down to take exit. Silver SUV sped past me then slammed the brakes and swerved in front of me to take the exit. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1209829,2018-01-31,Cheyenne WY (DNTI),Near Miss,Near Miss-I was stopped at rail road crossing and car across tracks came across tracks when arms went up. They came down right away and almost hit car. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1209716,2018-03-05,Cheyenne WY,Hazard,Heater in Used oil tank at ponds not working,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1209701,2018-03-05,Cheyenne WY,Hazard,C-O1 CO2 compressor has a bad noise on 2nd stage.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1209624,2018-03-05,Cheyenne WY,Hazard,"OPERATIONS WRAPPED A STEAM HOSE AROUND OPACITY MONITOR, STEAM CONDENSED IN FAN SHROUD CAUSING ICE TO FALL INTO ROTATING FAN BREAKING BLADES OFF FAN HUB",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1209580,2018-03-03,Cheyenne WY,Hazard,Level control valve (LIC-510) failed to maintain the clear tank level and tripped all three injection wells.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1209497,2018-03-02,Cheyenne WY,Hazard,"old 3/4"" and 1"" gas line above ground causing trip hazard",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1209448,2018-03-02,Cheyenne WY,Hazard,"The North Cooper bldg. East walk way, has three of the four steps are bent and loose treads.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1209445,2018-03-01,Cheyenne WY,Near Miss,1 kg of expanded micro spheres were released to atmosphere,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1209441,2018-03-02,Cheyenne WY,Hazard,Blowdown pipe on waste heat boiler is split on weld,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1209266,2018-03-01,Cheyenne WY,Hazard,Bolts and plates holding light fixture in rows 10 and 11 are sticking throw grating and causing tripping hazard.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1209071,2018-02-28,Cheyenne WY,Hazard,Gemba Finding - Guard not in place on grinder,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1208999,2018-02-27,Cheyenne WY,Hazard,found asphalt in backfill above water pipe in excavation,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1208915,2018-02-28,Cheyenne WY,Hazard,"the level control valve for the secondary ammonia separators has slowly been closing to 5% open tonight, this indicates the va.lve needs rebuilt",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1208857,2018-02-09,Cheyenne WY (DNTI),Near Miss,NEAR MISS-Driver northbound highway 59. Oil truck pulled out in front of DNTI truck.  Driver slowed down and sounded the horn.  Driver was able to pass truck safely.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1208749,2018-02-27,Cheyenne WY,Hazard,test,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1208616,2018-02-09,Cheyenne WY (DNTI),Near Miss,HARD BRAKE-Vehicle cut in front of DNTI truck from the left lane then slammed on the brakes.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1208614,2018-02-26,Cheyenne WY,Hazard,There was a Plant Air Line that Split Due to Possible Freezing that was Feeding the Emulsions Plant. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1208391,2018-02-25,Cheyenne WY,Hazard,at 10:00 C cooling tower fan tripped. and will not start,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1208318,2018-02-24,Cheyenne WY,Hazard,C-O1 CO2 compressor tripped down and with C-201 being down it swung the urea plant a little.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1208289,2018-02-23,Cheyenne WY,Hazard,there is a steam tracing leaking going up the semi lean stripper tower causing an ice hazard on the south side of the tower.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1208239,2018-02-23,Cheyenne WY,Hazard,Bent Steps on a stairway at the C-150 Building.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1208217,2018-02-23,Cheyenne WY,Hazard,Gemba Finding - Fly Wheel Safety Guards on Coopers are Difficult to Reinstall Once Engine is Started ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1208216,2018-02-23,Cheyenne WY,Hazard,#1 weak acid cond.  The inlet end bottom nipple has a leak.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1208001,2018-02-22,Cheyenne WY,Hazard,Elevated work being performed without securing area below from pedestrian traffic.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1207972,2018-02-20,Cheyenne WY,Hazard,There was a process air leak on a flange going into the secondary reformer.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1207927,2018-02-22,Cheyenne WY,Hazard,Fire extinguisher frozen over and inoperable - located in pipe rack North of NH3 control room (labled #8),0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1207824,2018-02-20,Cheyenne WY,Near Miss,Mineral oil truck was offloading when an hydraulic hose blew on his truck,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1207728,2018-02-21,Cheyenne WY,Hazard,The Walkways outside of #3 Acid plant had Icy Surfaces. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1207537,2018-02-14,Cheyenne WY,Hazard,Walking to truck wind gust almost blew IE Tech over,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1207501,2018-02-19,Cheyenne WY,Hazard,Steam psi transmitter froze up causing a false indication of steam pressure. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1207493,2018-02-20,Cheyenne WY,Hazard,"The prism separators tripped due to adjusting the purge to the acid plants, which also caused the acid plants to swing which then caused a steam swing on the 400# header.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1207491,2018-02-18,Cheyenne WY,Hazard,the RO unit tripped and lost power.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1207233,2018-02-18,Cheyenne WY,Hazard,"Operations went to Switch the 95% Remelt Pumps, and as soon as we switched Pumps the West 95% Pump Tripped losing nitrate Flow to the Tower. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1207012,2018-02-15,Cheyenne WY,Hazard,HIC-1601 Reactor Side stream Let Down Valve failing. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1206928,2018-02-14,Cheyenne WY,Hazard,Wind break by creol engine flaping in wind on SW corner,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1206924,2018-02-14,Cheyenne WY,Hazard,found hydralic leak on rental man Lift,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1206831,2018-02-13,Cheyenne WY,Hazard,Gemba Finding - JSA did not include nearby traffic hazard. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1206810,2018-02-14,Cheyenne WY,Hazard,SCBA Equipment is stored inside the Uraca MCC Electrical Building. The Ammonia PPM in this location may rise above the allow able threshold limit to enter.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1206802,2018-02-12,Cheyenne WY,Hazard,"After the Safety Department Inspected the SCBA equipment. They left the equipment in the Emergency Building, over the weekend. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1206757,2018-02-14,Cheyenne WY,Hazard,High winds in area (gusts 80 mph on Prill Tower) resulting in limiting normal plant activities,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1206752,2018-02-14,Cheyenne WY,Hazard,Found splice in wiring to #2 Aux Boiler,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1206586,2018-02-13,Cheyenne WY,Near Miss,Truck Driver almost hit by plant vehicle,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1206509,2018-02-08,Cheyenne WY,Hazard,Straining to open north sliding door,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1206470,2018-02-12,Cheyenne WY,Hazard,found tin and insulation missing on pipes,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1206463,2018-02-01,Cheyenne WY,Hazard,Found cracks on 924 loader Bucket,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1206462,2018-02-09,Cheyenne WY,Hazard,found gate open at pond 6,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1206461,2018-02-01,Cheyenne WY,Hazard,Found cracks on 924 loader Bucket,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1206424,2018-02-12,Cheyenne WY,Hazard,Operations noticed B-Carb was slightly leaking on block of pump,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1206423,2018-02-12,Cheyenne WY,Hazard,Operations was steaming and blowing out  R/O line and piece of ice broke cover on Steam Accuator for Urea Solutions.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1206421,2018-02-12,Cheyenne WY,Hazard,"The Seal was Leaking On One of the Absorber Feed water Pumps, Leaking low P.h. Water ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1206360,2018-02-11,Cheyenne WY,Near Miss,Multiple power blips causing pump trips. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1206359,2018-02-10,Cheyenne WY,Hazard,The drain on the #3 Acid D Tank Acid Scrubber froze off. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1206358,2018-02-10,Cheyenne WY,Hazard,Hazard....Icy rail track for Lodan prill hoppers.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1206352,2018-02-11,Cheyenne WY,Hazard,The Excess Flow Valve for one of the Nh3 Railcars had a pinhole NH3 leak on the Valve. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1206338,2018-02-10,Cheyenne WY,Hazard,Flow transmitter failed on east UAN recirc pump,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1206335,2018-02-10,Cheyenne WY,Hazard,Hazard- Inclement weather caused #4 Acid Inlet Air filters to freeze. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1206323,2018-02-10,Cheyenne WY,Hazard,Moving and Replacing NH3 Railcars the Track was Slick due to Freezing and Winter Conditions,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1206261,2018-01-06,Cheyenne WY (DNTI),Near Miss,DNTI driver was on Hwy 160 when on coming car was crossing over middle. Driver slowed down and moved to right as far as possible to avoid the other driver. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1206260,2018-02-01,Cheyenne WY (DNTI),Near Miss,DNTI employee was driving home. Other vehicle could not stop at stop sign and proceeded through intersection.  Employee had to make a right turn to avoid hitting the other car as they were not able to stop on the ice.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1206259,2018-02-01,Cheyenne WY (DNTI),Near Miss,DNTI driver was walking to hook up hoses and open valves.  Fresh snow on ground. Ice was underneath. Potential for a slip/fall. Driver was able to prevent. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1206257,2018-02-01,Cheyenne WY (DNTI),Near Miss,DNTI driver was hooking up hoses and opening valves on trailer. Driver almost opened the wrong valve which would have caused a spill of the product. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1206252,2018-02-01,Cheyenne WY (DNTI),Near Miss,DNTI driver was on highway when a deer crossed in front of him.  Driver was able to slow down to miss the deer that could have caused them to wreck or damage equipment from hitting the deer. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1206245,2018-01-22,Cheyenne WY,Hazard,Flashing on North side of barn was missing,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1206244,2018-01-01,Cheyenne WY,Hazard,Flashing on well #22 roof missing,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1206221,2018-01-30,Cheyenne WY,Hazard,Trip hazard on floor from wire demo,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1206218,2018-02-09,Cheyenne WY,Hazard,MECHANICS WORKING IN THE LODAN LOADOUT AREA NOTICED REBAR STICKING IP THROUGH CONCRETE,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1206187,2018-02-07,Cheyenne WY,Hazard,NOX cloud coming from sump in tank farm.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1206185,2018-02-07,Cheyenne WY,Near Miss,"Ice falling from roof and almost hit IE Tech, NAP#1",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1206096,2018-02-08,Cheyenne WY,Hazard,Small gap observed in bottom of Primary Reformer seal allowing ambient air ingress into firebox,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1206075,2018-02-07,Cheyenne WY,Hazard,Several sections of conduit left in walkway creating tripping hazard.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1205920,2018-02-08,Cheyenne WY,Incident,The Syn Loop Boiler North Pressure Safety Relief Valve failed.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1205699,2018-02-06,Cheyenne WY,Hazard,There is a large low area where water settles and freezes creating a large ice sheet and standing water. This large ice sheet is in the same are where the loader has to walk and stand to hook up and unhook the loading hoses to the truck. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1205656,2018-02-06,Cheyenne WY,Hazard,"Gemba findings - ""Sim Ops"" was not indicated on Iobeya, but was on the PTW and understood in field.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1205654,2018-02-06,Cheyenne WY,Hazard,N-49 truck showed up to deliver but plant did not have enough room to fit full tanker into storage tank,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1205652,2018-02-06,Cheyenne WY,Hazard,"Dooley brought 7,500 gals of dyed diesel when only 6,500 gals was requested by plant",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1205651,2018-02-06,Cheyenne WY,Hazard,Gemba finding - hazard of air trapped in the vessel not captured on JSA,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1205647,2018-02-05,Cheyenne WY,Hazard,Algae sludge found in diesel tanks,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1205568,2018-02-05,Cheyenne WY,Hazard,on rounds operator noticed that on C-O1 4th stage east packing box had started to leak.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1205471,2018-01-31,Cheyenne WY (DNTI),Near Miss,HARD BRAKE-Driver seen a deer in his lane. Braked hard and moved to the right to avoid deer. Another deer came from northbound lane. The deer collided with truck and then got up and ran off the roadway.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1205418,2018-02-05,Cheyenne WY,Hazard,"At 06:20 #1 injection well tripped down, have no apparent reason why it tripped. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1205362,2018-02-05,Cheyenne WY,Hazard,"the exhaust temp on the west cummins was reading lower that permitted we tried to adjust the RPM up higher, could not get it to speed up.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1205355,2018-02-02,Cheyenne WY,Hazard,Support Rods broken on roadway lighting poles,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1205352,2018-02-02,Cheyenne WY,Hazard,Driver loading at barricade attempted to leave without lifting gangway up into locked position,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1205312,2018-02-04,Cheyenne WY,Hazard,Pressure transmitter froze off,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1205240,2018-02-02,Cheyenne WY,Hazard,LOTO for procedure for permiting,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1205237,2018-02-02,Cheyenne WY,Hazard,"Wooden steps at the maintenance breakroom and offices trailer become slippery when wet., increasing slip and fall potential.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1205207,2018-01-31,Cheyenne WY,Hazard,Platform ladder has broken top rail and bent frame - needs replaced,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1205157,2018-02-01,Cheyenne WY,Near Miss,Winkler driver notified operations that he noticed there was emulsion spill on ground and leaking from silo load out hose while he was pulling under silo,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1205001,2018-02-01,Cheyenne WY,Hazard,"Haz-Mat gear requires climate control storage, not currently stored in an area with such controls",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1204927,2018-01-31,Cheyenne WY,Hazard,#1 disposal well pump tripped.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1204765,2018-01-31,Cheyenne WY,Hazard,Alarm on feed gas to Primary Reformer was enabled without communication with NH3 plant board operator.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1204662,2018-01-28,Cheyenne WY (DNTI),Near Miss,HARD BRAKE-Driver had a deer run in front of him and another car going opposite direction on two lane highway.  The car braked and swerved left.  Driver braked hard to avoid car and deer.  Both driver and equipment are okay.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1204623,2018-01-23,Cheyenne WY,Hazard,Ice and snow present in parking lot leading to maintenance building,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1204620,2018-01-25,Cheyenne WY,Hazard,High NH3 Levels present,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1204503,2018-01-30,Cheyenne WY,Hazard,Operations noticed middle rod on #3 Disposal Well was loose while taking it down.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1204486,2018-01-30,Cheyenne WY,Hazard,"The Flare sump pump could not pump out the water from the containment area. The check valve had froze in the closed position, due to insufficient insulation of the check valve.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1204207,2018-01-28,Cheyenne WY,Hazard,While walking down the stairs at the C-150 Bldg. I noticed that my footing had change on the second to last step from the bottom of the stairway. The second step had been damaged to cause a distortion in the step.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1204167,2018-01-28,Cheyenne WY,Hazard,"Steam utility station, Steam trap froze and burst after a cold front came through, is now leaking condensate to the ditch and ponds and causing a frozen sheet of ice build up. Near the leak.  ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1204121,2018-01-26,Cheyenne WY,Hazard,"The outside brine pit salt levels are low, a truck was due on Monday the 22nd but did not show, we are going through more salt in the inside brine tanks due to low salt outside.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1204112,2018-01-26,Cheyenne WY,Hazard,C-301 tripped,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1204111,2018-01-26,Cheyenne WY,Hazard,The high pressure CO-2 compressor (BDC) tripped ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1204046,2018-01-16,Cheyenne WY (DNTI),Near Miss,"DNTI driver was hooking airline on trailer. When driver was climbing on catwalk, driver slipped. Due to driver having his 3-points of contact he was able to stop the slip and avoid falling down. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1204042,2018-01-17,Cheyenne WY (DNTI),Near Miss,"DNTI driver was on Antelope Road, just after railroad crossing when three ran across street in front of the tractor.  Driver was able to slow down to avoid hitting the deer and causing an accident. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1204039,2018-01-06,Cheyenne WY (DNTI),Near Miss,DNTI driver was walking into office. Carpet got caught on bottom of door pulling the carpet up a little and creating a tripping hazard. Driver shut door and corrected the carpet so it would not get caught again. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1203994,2018-01-26,Cheyenne WY,Near Miss,"Had a power spike or dip and caused the ST-103 tank pressure indication to go to 12# and when that happened  a valve off of ST-103 went closed, thus we lost ammonia flow to the urea plant and #4 acid.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1203686,2018-01-23,Cheyenne WY,Near Miss,After maintenance was completed on B-Carb an operator was flushing the pump with condensate. He blocked in the drain before shutting off the condensate causing the 400lb rupture disk to blow.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1203685,2018-01-23,Cheyenne WY,Hazard,Flush lines on B-Carb pump were plugged off causing us to shut it down and have maintenance replace all 3 barrels on the pump.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1203683,2018-01-23,Cheyenne WY,Incident,The 1st absorber was over filled and over pressured causing an NH3 release.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1203467,2018-01-22,Cheyenne WY,Hazard,DNTI driver that was scheduled to load Cripple Creek fuel phase @ 6 am called plant at 5:45 am and notified plant that their was not a tanker available to bring down to plant and load.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1203295,2018-01-21,Cheyenne WY,Hazard,"at about 21:00 we had several power dips, took out some water wells, 1&2 injection wells, litwin CW booster pump and the fricks, and CW pump for Urea. and C-O1 CO2 compressor.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1203262,2018-01-21,Cheyenne WY,Near Miss,Operations noticed on rounds that West rod on B-Carbamate pump was leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1203238,2018-01-21,Cheyenne WY,Near Miss,"while adjusting the packing on the east layne bowler we broke off one of the studs, I decided to leave the pump running and at 01:00 the pump had blew out the rest of the packing and ring.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1203229,2018-01-20,Cheyenne WY,Hazard,Operations noticed East rod on Prism Scrubber pump had slight leak on barrel.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1203211,2018-01-19,Cheyenne WY,Hazard,"on rounds operator noticed that the PSV-5003 on the Nh3 condenser for the coopers was weeping on the water side, and needs replaced.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1203201,2018-01-19,Cheyenne WY,Hazard,"in the cooper building the water to the safety shower's froze up last month, and we still do not have the portable eye wash stations  in building's",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1203148,2018-01-17,Cheyenne WY,Hazard,Confined space entry permit Part 7 was not filled out correctly.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1203140,2018-01-17,Cheyenne WY,Hazard,Cooling tower large overhead fan not properly secures during confined space entry.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1203089,2018-01-19,Cheyenne WY,Hazard,Bolts and nuts dropped on floor and not picked up in receiving area..,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1202892,2018-01-18,Cheyenne WY,Hazard,Lights out on inspection rack,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1202787,2018-01-17,Cheyenne WY,Hazard,Hazard- Loose grating around the Neutralizer on the 3rd and 4th floors. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1202749,2018-01-17,Cheyenne WY,Incident,While moving railcars a high temp alarm illuminated on Shuttlewagon control panel. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1202737,2018-01-17,Cheyenne WY,Hazard,The West Layne Bowler cooling water pump ( P-302-A ) failed and will not restart.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1202735,2018-01-17,Cheyenne WY,Hazard,Nh3 Feed Pump discharge line has a PSV-1317 that failed and developed a leak at the base of the valve flange. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1202728,2018-01-17,Cheyenne WY,Hazard,Sections of conduit and bag of ice melt left on first stairwell landing creating trip hazard.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1202705,2018-01-16,Cheyenne WY,Hazard,"HVC fuel phase was loaded with requested 44,000 lbs of SJF018 ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1202701,2018-01-17,Cheyenne WY,Hazard,Gemba Finding:  Active job not listed on permit register,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1202695,2018-01-15,Cheyenne WY,Incident,Damaged expansion joint on the Creole Compresser,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1202692,2018-01-17,Cheyenne WY,Hazard,"Gemba Finding:  Signs requiring continuous monitoring in Urea pumphouse were found on the inside of the doors, instead of outside.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1202688,2018-01-17,Cheyenne WY,Hazard,GEMBA Finding - Excessive used oil surrounding loading area to the used oil underground storage tank,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1202635,2018-01-15,Cheyenne WY (DNTI),Near Miss,NEAR MISS-Driver traveling I25 south. Went over an overpass and wet roads turned to black ice. Truck in front of driver started fishtailing over ten times.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1202633,2018-01-16,Cheyenne WY,Near Miss,Secondary Reformer manway hotspot lost cooling water and exceeded the established IOW.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1202625,2017-09-22,Cheyenne WY,Hazard,Severe intergranular corrosion on Urea Reactor Inlet nozzle.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1202620,2018-01-17,Cheyenne WY,Incident,Safety cage bent/broken.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1202602,2017-09-15,Cheyenne WY,Hazard,"PMI of the outlet line of the converter bottle revealed that the line was not in fact 2.25 chrome, but in fact contained mainly 5 chrome components with 1.25 chrome, various stainless steels, and incoloy components intermixed.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1202600,2017-09-15,Cheyenne WY,Hazard,Secondary Reformer hot band from loss of approximately half of the hot face refractory,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1202598,2017-09-15,Cheyenne WY,Hazard,Dye penetrant inspection of the catalyst tube bottom flange welds during TA revealed stress corrosion cracking in 6 of the 72 tubes. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1202574,2018-01-16,Cheyenne WY,Near Miss,Creole air compressor exhaust broke,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1202364,2018-01-16,Cheyenne WY,Hazard,"The East Cooling Tower Fan Failed, due to HS and Vibration of the Fan in LoDan #1 Cooling Tower ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1202303,2018-01-15,Cheyenne WY,Hazard,Items being left in walking/working areas creating potential trip hazards.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1202302,2018-01-15,Cheyenne WY,Hazard,Hose placement creating potential trip hazard,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1202300,2018-01-15,Cheyenne WY,Hazard,Guarding not reinstalled on Screen Production (Screener),0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1202299,2018-01-15,Cheyenne WY,Hazard,Steam condensate flowing up access stairs between 4 and 5 floors.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1202241,2018-01-12,Cheyenne WY (DNTI),Near Miss,HARD BRAKE-Driver slowing down at scenic area to stop for break.  Roads are icy and locked wheels up. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1202233,2018-01-13,Cheyenne WY (DNTI),Near Miss,HARD BRAKE-Driver was on Bishop Road on his way to Caballo Mine. As the driver approached the turn he realized he was going too fast. Driver braked hard to make his turn.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1202144,2018-01-14,Cheyenne WY,Hazard,Lost Condensate flow to the Absorber tower in #3 Acid Plant while transferring weak acid to G-6,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1202119,2018-01-14,Cheyenne WY,Incident,Gasket for the Emulsion Plant barricade truck loading fitting failed causing emulsion to leak out of the line.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1201995,2018-01-12,Cheyenne WY,Hazard,Hazard-Large area of ice between #4 acid and Lodan 2 from water leak,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1201969,2018-01-12,Cheyenne WY,Hazard,Electrical J-box with no cover,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1201960,2018-01-11,Cheyenne WY,Hazard,Gemba Finding Broken Support Strap on Overhead Oil Barrel in Coopers ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1201772,2018-01-11,Cheyenne WY,Hazard,TE-4146 middle arch temp om the primary reformer went into a bad PV alarm and would not read the correct temp.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1201722,2018-01-11,Cheyenne WY,Hazard,Noticed oil barrel in oil containment area was leaking oil,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1201702,2018-01-09,Cheyenne WY,Incident,#4 acid plant tripped due to NH3 bullet pump trip,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1201700,2018-01-10,Cheyenne WY,Hazard,Production belt stopped running ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1201644,2018-01-09,Cheyenne WY,Hazard,The #4 Nitric Acid Plant tripped down as a result of a failed UPS power module at the MCC.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1201508,2018-01-10,Cheyenne WY,Hazard,"on rounds in the Urea plant Uraca building, the operator noticed that the PSV off the ammonia feed pump was weeping.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1201425,2018-01-07,Cheyenne WY (DNTI),Near Miss,Hard Brake-Driver traveling southbound Highway 59. Truck turned off 59 and car behind it didn't speed back up. Driver braked and had jake on low setting. Locked up wheels.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1201190,2018-01-08,Cheyenne WY,Hazard,COATING DRUM IN LODAN #1 HIGH VIBRATION REPORTED BY OPERATIONS,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1201183,2018-01-08,Cheyenne WY,Hazard,"working in #1 Acid, Delta V upgrade",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1201182,2018-01-02,Cheyenne WY,Near Miss,"While troubleshooting C Prill Tower Fan, Noticed LOTO incorrect",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1201128,2017-12-19,Cheyenne WY,Incident,Letter of Violation (LOV) for COM MDT > 5% for the 3rd Qtr. 2017,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1201113,2018-01-08,Cheyenne WY,Hazard,on rounds operator found the cortrol pump in the #1 BFW chemical building had lost it's oil and had siezed up.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1200988,2018-01-07,Cheyenne WY,Hazard,Leak found on 83% ANSol transfer line.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1200987,2018-01-07,Cheyenne WY,Hazard,Boiler Feed Water pump would not start.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1200962,2018-01-06,Cheyenne WY,Near Miss,The outside operator found a leaking check valve on our train ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1200874,2017-12-20,Cheyenne WY (DNTI),Near Miss,"DNTI driver was driving on 59 on his way to NARM, truck starting passing him on a blind hill, DNTI driver moved over so the other driver could move over before ending up in a head on collision. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1200871,2017-12-28,Cheyenne WY (DNTI),Near Miss,"DNTI driver was driving through gate at the plant, due to ice and snow, spun out and nearly missed the gate. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1200865,2017-12-29,Cheyenne WY (DNTI),Near Miss,"DNTI driver was driving on icy roads, was not aware that the ice was there. Lost control of personal vehicle. Was able to control to prevent and accident. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1200859,2017-12-29,Cheyenne WY (DNTI),Near Miss,"DNTI driver was getting ready to load, driver noticed that the rack for 1.5 was covered in ice.  This making the rack slippery and very dangerous. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1200857,2017-12-27,Cheyenne WY (DNTI),Near Miss,DNTI driver was driving on road when a car past him in a no passing zone with on coming traffic.  Driver slowed down in order to allow the car to get over safely without an incident. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1200840,2018-01-05,Cheyenne WY,Hazard,DURING PM ROUTE MECHANICS NOTICED CRACK IN THE MOTOR MOUNT FOR THE EAST FIN FAN,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1200744,2018-01-04,Cheyenne WY,Hazard,while blowing down the Syn loop boiler the south blow down valve packing leaks.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1200711,2018-01-04,Cheyenne WY,Hazard,"The At Injection Pumps Kept Tripping Due to bad connection to the At injection Pumps, This could of been a hazard due to pulling out of prilling. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1200664,2017-12-31,Cheyenne WY (DNTI),Near Miss,HARD BRAKE-Driver had car pull out in front of him and stop in roadway. Driver braked to avoid car.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1200659,2017-12-30,Cheyenne WY,Incident,Ammonia Release - Failed north head gasket E-302,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1200658,2018-01-04,Cheyenne WY,Incident,Large scale barrier gate closed on carrier truck while coming onto the scale,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1200654,2017-12-28,Cheyenne WY (DNTI),Near Miss,HARD BRAKE-Driver just turned onto highway 59 and was accelerating.  There was a patch of ice and the truck tires spun on it.  When the tires caught traction it caused a hard brake. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1200651,2017-11-10,Cheyenne WY (DNTI),Near Miss,HARD BRAKE-Truck slipped on loose gravel when accelerating when bobtail.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1200644,2017-11-02,Cheyenne WY (DNTI),Near Miss,"HARD BRAKE-Driver going south in Denver,CO. Accident occured in lane to driver's right. Vehicle behind accident swerved to left into driver's lane. Driver braked hard to avoid hitting car.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1200602,2018-01-03,Cheyenne WY,Hazard,at 18:30 the syn loop DP started to swing from 411# to 422# the syn loop pressure did not accompany the swing. looks like maybe a transmitter problem. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1200576,2018-01-03,Cheyenne WY,Hazard,Exit door malfunctioning,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1200558,2018-01-03,Cheyenne WY,Hazard,"Prill tower fan C tripped on high vibration, operations wrote notification for mechanics to troubleshoot/repair",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1200512,2018-01-03,Cheyenne WY,Hazard,Lockout tag not filled out,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1200477,2018-01-03,Cheyenne WY,Hazard,Elevated Sump Readings for Pond #2,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1200444,2018-01-03,Cheyenne WY,Near Miss,"The Gasket on the East 32% Truck Loading Rack Failed, Leaking Product out of Flange. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1200441,2018-01-03,Cheyenne WY,Hazard,"The South B-83% Pump case Cracked and Seals are leaking, Due to freezing Temperatures. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1200437,2018-01-02,Cheyenne WY,Hazard,Off loading recycle and noticed recycle pump dischrge hose was excessively worn,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1200435,2018-01-02,Cheyenne WY,Hazard,ANSOL cooler E-101 leaking ANSOL,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1200309,2018-01-01,Cheyenne WY,Hazard,A portable water transfer pump was found to be full of ice ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1200251,2017-12-31,Cheyenne WY,Hazard,"While making rounds, the outside operator found the PSV on the Cold Loading heater leaking",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1200221,2017-12-30,Cheyenne WY,Hazard,while starting the plant E-107 Methanator Feed Heater was found to have a leaking flange ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1200218,2017-12-30,Cheyenne WY,Near Miss,"While trying to light the Primary Reformer, the outside operators found the furnace to be hotter than the DCS indicated",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1200216,2017-12-30,Cheyenne WY,Hazard,"While preparing for a start up of the plant, several valves were found to be in the wrong position for proper start up",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1200215,2017-12-29,Cheyenne WY,Hazard,While closing the inlet valve to the Low Shift was iced over and poor footing for outside operator to close the valve,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1200191,2017-12-30,Cheyenne WY,Hazard,due to the freezing cold weather the E-104 NH3 overhead condenser rupture disk failed while the plant was down and the outside temp finally warmed up. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1200190,2017-12-30,Cheyenne WY,Near Miss,in litwin the E-301 exchanger  froze and broke on the north end of the head.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1200189,2017-12-30,Cheyenne WY,Hazard,"on the primary reformer arch temps do not read correctly after a plant trip, after reaching a certain temp they do start reading. this is needed when starting up to prevent damage to the tubes.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1200188,2017-12-30,Cheyenne WY,Hazard,"temp TI-302 alarm has been a nuisance alarm and has been suppressed , this is needed to prevent the ammonia temp from going to low, and damaging the E-301 exchanger. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1200186,2017-12-30,Cheyenne WY,Hazard,while blocking in E-301 exchanger  in litwin  we found the bypass around the exchanger had been left open after the exchanger had been put in service months before.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1200180,2017-12-30,Cheyenne WY,Hazard,"while blowing down the Syn loop boiler the north blow down valve top valve stem broke, we did get the valve closed. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1200167,2017-12-29,Cheyenne WY,Hazard,Nitric Acid Pump leaking,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1200155,2017-12-29,Cheyenne WY,Hazard,"on the SCB the recycle cylinder out board suction and discharge valves went bad, and caused our Syn loop pressure go into alarm.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1200146,2017-12-28,Cheyenne WY,Hazard,Incoming 83% ANSOL was low pH,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1200143,2017-12-29,Cheyenne WY,Hazard,NOX to high to test E-Stops in Lodan,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1200133,2017-12-29,Cheyenne WY,Hazard,Icy conditions throughout plant,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1200124,2017-12-28,Cheyenne WY,Hazard,While doing rounds Outside operator found the P-104B cold loading pump out of oil,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1200066,2017-12-24,Cheyenne WY,Near Miss,Cooling water supply line frozen,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1199976,2017-12-27,Cheyenne WY,Incident,Employee slipped on ice ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1199974,2017-12-28,Cheyenne WY,Hazard,Inspection past due on fire ext.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1199879,2017-12-27,Cheyenne WY,Hazard,Troubleshooting TT906-Icy conditions,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1199833,2017-12-26,Cheyenne WY,Hazard,"on rounds operator in urea went into the MCC clean room and the room temperature was at 42 degrees,which is to low and could cause instrumentation problems with ST-103 NH3 tank. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1199752,2017-12-25,Cheyenne WY,Hazard,while changing the chlorine bottle the tubing feeding the  chlorine broke due to the cold. the bottle was shut off so no chlorine escaped.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1199702,2017-12-23,Cheyenne WY,Hazard,"at about 19:00 the PI4227 for the HTS froze off, and was reading very low, the transmitter had no insulation around it to keep it warm.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1199697,2017-12-23,Cheyenne WY,Hazard,"at 18:00 the creole air compressor tripped down, due to the 3rd stage air pressure indication froze off.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1199649,2017-12-23,Cheyenne WY,Hazard,There is a Pinhole leak on the Nh3 Offloading Vaporizer on the Nh3 Liquid side going to the Sight glass of the Vaporizer. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1199637,2017-12-22,Cheyenne WY,Hazard,"on rounds operator noticed that the PSV 1317 on the NH3 feed pump had frost on it the piping to the vent was not frosted up, appears to be getting weak.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1199539,2017-12-21,Cheyenne WY,Hazard,"The level transmitter on the north UAN tank is reading the wrong level, this could cause the concentration of the 32% to be off spec. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1199503,2017-12-21,Cheyenne WY,Hazard,The PSI indication for the absorber vent froze off causing the vent to open and drop front end pressure. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1199482,2017-12-18,Cheyenne WY (DNTI),Near Miss,DNTI driver was walking out of office. Outsid floor mat had been blown by the wind causing a tripping hazard. Driver removed the floor mat and set it aside until winds calmed down to prevent a tripping hazard. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1199480,2017-12-13,Cheyenne WY (DNTI),Near Miss,"DNTI driver was doing a yard check for equipment, another driver was unhooking a loaded trailer against the fence where the ground is soft. Trailer could have sank. Driver stopped them. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1199474,2017-08-15,Cheyenne WY (DNTI),Near Miss,"DNTI driver was walking into office, he did not notice that the rug was pulled up. Driver almost tripped over the rug.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1199328,2017-12-21,Cheyenne WY,Hazard,This is a a hazard for the LoDan #1 South washtower Pump. The Suction Screen was showing signs of materials in the Witches Hat which would of Resulted in Loss of flow or Equipment Damage. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1199227,2017-08-05,Cheyenne WY (DNTI),Near Miss,"DNTI driver was leaving Dyno, person from Dyno on motorcycle did not stop at stop sign causing our driver to slam on breaks to avoid them.  Always stop at the stop signs and verify no one else is coming. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1199224,2017-08-01,Cheyenne WY (DNTI),Near Miss,"DNTI driver was leaving to go to mine, located on Otto Rd, a car made a u-turn in front of the driver. DNTI driver was prepared to stop if need be to avoid the collision. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1199144,2017-12-20,Cheyenne WY,Hazard,Trip hazard on bent grating observed in Litwin Area,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1199111,2017-12-19,Cheyenne WY,Hazard,Gemba Finding - Traffic sign post at Emulsions area traffic circle (Do Not Enter one side Stop other) was blown over by wind,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1199039,2017-08-06,Cheyenne WY (DNTI),Near Miss,"DNTI driver was loading 1.5, valve was not closing fully, stinger and hose filling with product causing the driver to strain to hold the hose and move it around. Driver told the plant about the issue with the valve.  ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1199031,2017-08-03,Cheyenne WY (DNTI),Near Miss,"DNTI driver was driving north on I25, and RV was pulling mortorcycles and was struggling to hold his own lane, DNTI driver moved over to the right as far as possible and slowed down to avoid the trailer from hitting him. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1199018,2017-08-10,Cheyenne WY (DNTI),Near Miss,"DNTI driver was doing yard work at his home, he started to weed wacking and flying debris was hitting his feet.  Driver stopped and remembered to add safety gear, gloves, safety glasses, and closed toed shoes to prevent an accident. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1198993,2017-12-19,Cheyenne WY,Hazard,"DNTI driver requested 26,000 lbs of product to be loaded on his back trailer",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1198988,2017-12-19,Cheyenne WY,Near Miss,Loud Buzzing coming from breaker in Corral MCC,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1198983,2017-08-08,Cheyenne WY (DNTI),Near Miss,"DNTI driver was getting ready to load fuel phase, the hose was not placed on correctly, driver placed the hose on correctly and used the cam ear straps, thus making sure sure there was not a hazard or spill. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1198964,2017-12-17,Cheyenne WY (DNTI),Near Miss,NEAR MISS-I was unloading a trailer into a warehouse and tripped on the lip of the main entry door of warehouse.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
