Incident No.,Incident_Date,Site,Type,Brief Description,Maint_Count_1d_before,Maint_Count_3d_before,Maint_Count_7d_before,Maint_Count_14d_before,Maint_Count_30d_before,Maint_Count_60d_before,Maint_Count_90d_before,Maint_Count_1d_after,Maint_Count_3d_after,Maint_Count_7d_after,Maint_Count_14d_after,Maint_Count_30d_after,Maint_Count_60d_after,Maint_Count_90d_after
INC-1198963,2017-12-17,Cheyenne WY (DNTI),Near Miss,"NEAR MISS-I was traveling West on highway 387 toward Edgerton, WY. Two semi trucks passed me going up a hill. The first caused white out and barely made the pass before no-pass zone. The second passed in no-pass zone.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1198797,2017-08-29,Cheyenne WY (DNTI),Near Miss,"DNTI driver was driving under bridge where construction was being done, driver noticed an object falling from the bridge. Driver immediately slowed down to avoid the object hitting his vehicle. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1198795,2017-12-09,Cheyenne WY (DNTI),Near Miss,"DNTI driver was unhooking the hose to load for HVC,  pressure was not completely released.  Driver released the pressure from the hose so it would not pop off hitting him in the face. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1198691,2017-12-17,Cheyenne WY,Near Miss,"The fire protection system in the Engineering Building is alarming due to error code ""Trouble in system Charger Fail""",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1198589,2017-12-17,Cheyenne WY,Near Miss,C150 compressor would not start after plant trip.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1198537,2017-12-15,Cheyenne WY,Near Miss,Bonnet blew off on gate valve blowing steam,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1198532,2017-12-16,Cheyenne WY,Near Miss,"The Nh3 Plant shutdown due to process malfunction, In result could of Tripped and shutdown #3 Due to NH3, Purge Gas, and Steam loss ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1198531,2017-12-16,Cheyenne WY,Hazard,"This is More of a Hazard but can Lead to a Near Miss, There is a Steam Trap off of the Tailgas Preheater, That is barley Leaking and Missing a Bolt",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1198528,2017-12-16,Cheyenne WY,Hazard,There is a Potable water Leak inside a can South of #4 Acid Cooling tower ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1198492,2017-12-15,Cheyenne WY,Near Miss,DNTI driver drove front tire off scale to show less scale weight than actual weight,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1198481,2017-12-15,Cheyenne WY,Hazard,We did not have scrapers for the microballoon expander in spare stock.  No good way to keep track of where the scrapers were stored,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1198333,2017-12-14,Cheyenne WY,Hazard,"the level transmitter on the engine waste heat boiler is showing 3 inches in the field and 103% on DCS, ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1198315,2017-12-14,Cheyenne WY (DNTI),Near Miss,HARD BRAKE-Driver traveling east on Otto road slowing to turn into Dyno Nobel Plant. While slowing hit patch of ice and wheels locked up. Tractor ABS came on and driver stayed on brakes until truck stopped. Then he proceeded into the plant.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1198280,2017-12-11,Cheyenne WY,Hazard,DNTI dispatcher called control room around 15:00 to notify operations that the trailer the were using to haul HVC fuel phase was broken and could not load at the scheduled time,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1198219,2017-12-13,Cheyenne WY,Hazard,Air Regulator leaking by on FCV908,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1198108,2017-12-13,Cheyenne WY,Hazard,"from TA the air line and electrical going to FV-4817 had no support, the conduit is about 10 feet long and is vibrating and will break and causing a plant swing",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1198087,2017-12-13,Cheyenne WY,Hazard,Pallets all over the front of South Warehouse,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1198036,2017-12-13,Cheyenne WY,Near Miss,There was a NH3 leak on the outlet of the NH3 pre heater during a plant start up.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1197935,2017-12-12,Cheyenne WY,Hazard,Door latch on porta pot in main parking lot broke,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1197929,2017-12-12,Cheyenne WY,Hazard,P-150B MDEA pump started to loose flowand could not keep a level in semi lean abs.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1197905,2017-12-12,Cheyenne WY,Near Miss,"During visual inspection of the Nitric Acid piping in Acid 3, found two leaks on a block valve by D-Acid tank and one on the line from the Absorber Tower to D-Acid tank.  Both were gasket leaks.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1197851,2017-12-12,Cheyenne WY,Hazard,operator on rounds noticed that the P-104B NH3 pump off of ST-103 was leaking oil from the oil bulb assembly.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1197702,2017-12-11,Cheyenne WY,Hazard,Light switch conduit hanging/swinging freely,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1197640,2017-12-08,Cheyenne WY,Hazard,Warehouse doorbell broken - elec. exposed,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1197542,2017-12-10,Cheyenne WY,Hazard,South Boiler feed water tripped down.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1197527,2017-12-02,Cheyenne WY,Hazard,E cooling tower fan tripped and will not restart.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1197469,2017-12-08,Cheyenne WY,Near Miss,"Truck driver picking up LoDAN prill did not follow the designated LoDAN prill loading route, resulting in tractor trailer getting stuck within the plant. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1197461,2017-10-05,Cheyenne WY (DNTI),Near Miss,DNTI driver was walking into office. Rug was flipped up causing him to trip.  Driver fixed the rug. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1197460,2017-10-02,Cheyenne WY (DNTI),Near Miss,DNTI driver was walking to door from parking lot. To enter door you have to walk across grass. Grass was slick. Driver slipped but was able to catch himself without falling. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1197457,2017-10-05,Cheyenne WY (DNTI),Near Miss,"DNTI driver was walking into the office, maintenance was working on AC unit and had a hose running through office, tripped on hose and almost fell. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1197454,2017-10-31,Cheyenne WY (DNTI),Near Miss,"DNTI driver was on the I25 ramp headed towards customer, the vehicle in front of him did a u-turn on the ramp and started driving towards our driver.  ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1197451,2017-12-08,Cheyenne WY,Hazard,During 5S Audit it was discovered that an Escape Hood in the Frick building was below 100% full. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1197449,2017-12-08,Cheyenne WY,Near Miss,During a 5S audit it was discovered that a light bulb and shroud had fallen to the ground and shattered between the E and F cells of the cooling tower. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1197439,2017-12-04,Cheyenne WY,Hazard,N-22 transfer line strainer screen broken,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1197437,2017-12-07,Cheyenne WY,Hazard,Mineral oil freezing in filters,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1197421,2017-12-08,Cheyenne WY,Hazard,Gasket Failed and Released Steam,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1197401,2017-12-08,Cheyenne WY,Hazard,Pump in way has you enter garage door.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1197394,2017-12-08,Cheyenne WY,Hazard,Bolts on floor between rows 31 and 32.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1197358,2017-12-07,Cheyenne WY,Hazard,FCV 1004 alarms on NH3 plant DCS,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1197277,2017-12-07,Cheyenne WY,Hazard,While mechanics were on PM route they started fire water pump and found cooling water lines froze,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1197275,2017-12-07,Cheyenne WY,Hazard,While mechanics on PM route they noticed fire water pump building extremely cold. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1197236,2017-12-06,Cheyenne WY,Incident,NH3 Plant Trip,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1197118,2017-12-06,Cheyenne WY,Hazard,Large patch of ice covering road from water leak,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1197110,2017-12-06,Cheyenne WY,Hazard,Condensate and Steam creating ice,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1197103,2017-12-06,Cheyenne WY,Near Miss,"The Nh3 Plant Tripped which caused us to lose Steam, Purge gas, and Nh3 Feed going to #3 Acid Plant and LoDan #1 ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1197043,2017-12-06,Cheyenne WY (DNTI),Near Miss,Near Miss-Traveling South on College Dr. approaching intersection of Nationway/E. 12th st. Small car traveling East ran stop light.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1197019,2017-12-05,Cheyenne WY,Hazard,Ice patches around LoDAN 83% loading station,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1197018,2017-12-05,Cheyenne WY,Near Miss,The died diesel fuel dispenser swivel developed a small leak.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1196891,2017-12-05,Cheyenne WY,Hazard,Heater in used oil tank by oil skimmer quit working,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1196833,2017-11-29,Cheyenne WY,Hazard,Sharp piece of metal sticking out of grating,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1196820,2017-12-05,Cheyenne WY,Hazard,"steam leak on 50# steam header east of the CO2 truck loading rack, there is a tee coming off the header that is leaking this had been previously pumped and has started to leak again. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1196710,2017-12-04,Cheyenne WY,Near Miss,Approximately 10 gallons of water was spilled in the laboratory back room over the weekend because a valve was not shut off after someone had filled water jugs.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1196526,2017-12-02,Cheyenne WY,Hazard,operator on rounds noticed that the sight glass on the syn loop boiler was leaking .,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1196503,2017-12-01,Cheyenne WY,Hazard,18:30 the board operator tried to make an adjustment on on e of the water wells suppling the plant with water and could not get any of the water wells running to respond. this could cause a problem with over filling the cooling tower. at ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1196490,2017-12-01,Cheyenne WY,Hazard,Parts not recorder on Parts Request,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1196418,2017-12-01,Cheyenne WY,Hazard,A split ring gasket blew out of 4th stage east on C-01 Co2 compressor. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1196417,2017-12-01,Cheyenne WY,Hazard,A discharge valve went bad on the South cooper recycle cylinder.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1196352,2017-11-30,Cheyenne WY,Hazard,Gemba Finding:  Hot work certificate did not have a fire watch.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1196240,2017-11-29,Cheyenne WY,Near Miss,The on-site truck rack used by customers to open and close hatches has wind damage to the railing gates. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1196101,2017-11-29,Cheyenne WY,Hazard,Piece of loose siding found on NH3 cooling tower,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1196033,2017-11-29,Cheyenne WY,Near Miss,Shuttlewagon air horn experiencing intermittent failure (i.e. air horn will not shutoff) ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1195805,2017-11-28,Cheyenne WY,Hazard,During high winds one of the caps on the roof vent blew off and is laying unsecured on the roof. This is a Hazard if winds come up blowing cap off the building,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1195753,2017-11-27,Cheyenne WY,Hazard,P-451 was not transferring properly,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1195737,2017-11-28,Cheyenne WY,Hazard,"the #2 aux boiler level control is not controlling the level, we have to open the continuous blow down to help keep the level from getting to high and tripping the boiler. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1195657,2017-11-27,Cheyenne WY,Hazard,N4-50 was in same area as N-54 and N-32,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1195640,2017-11-27,Cheyenne WY,Near Miss,"Crossing the road, found panhead screw in middle of the road",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1195566,2017-11-27,Cheyenne WY,Hazard,the west cummins engine had a low exhaust temp and we could not get it up to out permitted temp so we shut it down.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1195561,2017-11-26,Cheyenne WY,Incident,Piping below expander inlet flange cracked,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1195468,2017-11-26,Cheyenne WY,Hazard,"on rounds operator noticed that on the C-150 4th stage syn, the head has an ambitrol leak. and there is a slight leak on the gasket on the head.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1195447,2017-11-25,Cheyenne WY,Hazard,on rounds operator noticed that the packing was leaking on P-302B cooling water pump.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1195427,2017-11-25,Cheyenne WY,Hazard,"on a 50# steam header north west of NH3 control room is leaking, this is on an abandoned line that has a blind in it, the gasket is bad. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1195390,2017-11-24,Cheyenne WY,Hazard,"There was a 4 inch Gasket blown out on the B-83% Line in LoDan #1 on the 4th Floor, Blowing Steam ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1195376,2017-11-24,Cheyenne WY,Hazard,A leak was found on a lubricator line coming off of 4th stage syn cylinder,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1195375,2017-11-24,Cheyenne WY,Hazard,Lost all power to litwin and part of the Urea plant,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1195324,2017-11-23,Cheyenne WY,Near Miss,Lost NH3 flow to  #2 LoDAN & #4 Acid Plants,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1195241,2017-11-22,Cheyenne WY,Hazard,Stop sign/Do not enter sign blown over.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1195153,2017-11-22,Cheyenne WY,Hazard,The (P-009) Ambitrol Criculation pump failed.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1194897,2017-11-20,Cheyenne WY,Hazard,Ladder tensioner broke,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1194857,2017-11-20,Cheyenne WY,Hazard,Sheeting nails in roadway south of NH3 cooling tower,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1194852,2017-11-20,Cheyenne WY,Hazard,Door on heater (admin unit)  unit blew off in high winds ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1194850,2017-11-01,Cheyenne WY,Hazard,put barricades around holes on R-Grade,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1194848,2017-10-26,Cheyenne WY,Hazard,put barricade around holes in parking lot,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1194847,2017-11-20,Cheyenne WY,Hazard,Roof vent blew off,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1194832,2017-11-20,Cheyenne WY,Hazard,Pump spinning backwards prior to start up of new gear box.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1194810,2017-11-20,Cheyenne WY,Hazard,The 70% storage tank roof insulation is missing. Loose roofing tin and insulation is flapping in the wind.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1194806,2017-11-20,Cheyenne WY,Near Miss,The Personnel bus had two windows blown out due to high wind and debris.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1194715,2017-11-19,Cheyenne WY,Hazard,This Incident is just a potential Hazard for Poor Lighting in LoDan #1 Plant and Other Plants. There is a lot of Lights that are not working properly and areas that are dark in LoDan #1. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1194670,2017-11-19,Cheyenne WY,Hazard,During Sunday pump swap we tried running on the West D acid pump to supply Lodan 1 and was unable to obtain flow. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1194574,2017-11-18,Cheyenne WY,Hazard,"The Combuster Tripped out in the Field in #3 Acid Plant and Not on the Trip Matrix, The Transmitter- TI-309-9 Failed. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1194550,2017-11-17,Cheyenne WY,Near Miss,Minor scrape to right little finger,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1194472,2017-11-16,Cheyenne WY,Hazard,C-150 carrier bearing was found with no oil,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1194400,2017-11-15,Cheyenne WY,Hazard,T-501 load out hose has holes in it,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1194398,2017-11-14,Cheyenne WY,Hazard,"the PH on the cooling tower started to drop the board operator got the low PH alarm and called the operator in that area, while trying to find what was leaking in the tower the PH dropped to a 2.0 PH, ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1194379,2017-11-16,Cheyenne WY,Hazard,Gemba Finding:  Two people were signed on permit to work as permit holder.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1194378,2017-11-16,Cheyenne WY,Hazard,Gemba Finding:  Active job was not on Iobeya Permit Register,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1194138,2017-11-15,Cheyenne WY,Hazard,Grating moved exposing a fall hazard,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1194135,2017-11-15,Cheyenne WY,Hazard,Excess water found going to ditch from rupture disc on cooling water at C150 building,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1194016,2017-11-14,Cheyenne WY,Hazard,Fire extinguisher not signed off as checked for 2 months.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1193987,2017-11-14,Cheyenne WY,Hazard,"we were having low flow problems on the CO2 loading pumps, we were replacing C pump when we found the suction line was plugged with chunks of CO2 ice.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1193873,2017-11-12,Cheyenne WY,Hazard,"11,600 lb of 7000 RU emulsion was returned to plant due to mine not having enough room in their storage to fit the 25,000 lbs they ordered",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1193810,2017-11-13,Cheyenne WY,Hazard,"at 15:00 board operator sent an operator to check on the #2 BFW electric pump, his flow had dropped off. when the operator got to the pump it was making a lot of noise. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1193682,2017-11-11,Cheyenne WY,Incident,Loss of NH3 Pressure causing the NH3 system to trip in #4 acid plant,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1193624,2017-11-10,Cheyenne WY,Hazard,"Blew a rupture disc on ""B"" carb",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1193623,2017-11-11,Cheyenne WY,Near Miss,BDC trip,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1193549,2017-11-06,Cheyenne WY (DNTI),Near Miss,HARD BRAKE-Driver was slowing down for traffic and a Quest truck pulled in front of driver. Driver hit brakes harder than he needed to avoid Quest truck.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1193508,2017-11-10,Cheyenne WY,Hazard,Operations reported Frick trip,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1193501,2017-11-10,Cheyenne WY,Near Miss,BDC CO2 Compressor tripped several times this shift.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1193495,2017-11-10,Cheyenne WY,Hazard,while sitting in the truck the high winds blew part of the Hidan barn sheet off.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1193494,2017-11-01,Cheyenne WY,Hazard,While troubleshooting A/C unit found burned wires running under Delta V cabinet,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1193486,2017-11-09,Cheyenne WY,Incident,Regulator at Litwin failed releasing 84 pounds of ammonia. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1193483,2017-11-10,Cheyenne WY,Near Miss,The Semi-Lean transfer feed pump ( P-150B) to the Lean Stripper lost flow.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1193313,2017-11-09,Cheyenne WY,Hazard,Water feed line to FCV-314 leaking water,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1193175,2017-11-08,Cheyenne WY,Near Miss,"opertor while walking in the plant noticed a mist coming from the MDEA section, when he got by thye lean stripper pumps he found that the product seals had failed and MDEA was spraying out.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1193138,2017-11-08,Cheyenne WY,Hazard,Designated lockout locks being used for purposed other than energy isolation devices.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1193030,2017-11-07,Cheyenne WY,Hazard,"FT-103 on the UAN blend station is not reading correctly, this could cause the ratio of UAN to be off spec.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1192964,2017-11-07,Cheyenne WY,Hazard,Icy conditions creating slip and fall potentials,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1192887,2017-11-07,Cheyenne WY,Hazard,"A small 1/2 inch nipple broke off a heavy gage 1/2 inch Tee. Off a discharge line of both #1 and #2 injection pumps, reculation line to the Clear tank.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1192878,2017-11-06,Cheyenne WY,Hazard,C-302 2nd Stage Frick failed.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1192719,2017-11-02,Cheyenne WY,Hazard,Had loss of flow on P-151 pumps from CO2 Abs tower and towers were not maintaining levels.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1192717,2017-11-03,Cheyenne WY,Near Miss,BDC CO2 compressor at Urea tripped 4 times during shift.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1192692,2017-11-05,Cheyenne WY,Hazard,"The Urea plant BDC, CO2 Process compressor failed. Made three attempts to restart the copmressor with no success.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1192651,2017-11-05,Cheyenne WY,Hazard,Brine pump keeps failing to transfer salt brine to the water softeners. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1192604,2017-11-03,Cheyenne WY,Near Miss,"Ammonia Cold loading pump (P-104 B) Gassed up and failed to pump, causing loss of ammonia feed to the Urea plant.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1192573,2017-11-03,Cheyenne WY,Hazard,Handle from T-501 top load out valve fell into loaded tanker when driver tried closing the valve,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1192429,2017-11-02,Cheyenne WY,Hazard,Residual being blown out of line onto grating creating slip hazard,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1192427,2017-11-02,Cheyenne WY,Hazard,Fixed ladder greater than 20 feet without protective cage,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1192425,2017-11-02,Cheyenne WY,Hazard,Several pieces of guarding down on conveyor M460A second floor of Lodan.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1192244,2017-11-01,Cheyenne WY,Hazard,Loose tin on Hidan barn,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1192242,2017-11-01,Cheyenne WY,Hazard,Hidan barn roof tin blow off and on the ground,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1192238,2017-11-01,Cheyenne WY,Hazard,BDC compressor tripped to unknown reason.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1192237,2017-10-31,Cheyenne WY,Hazard,A gas leak was found bubbling in a puddle down by the Uraca building.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1192229,2017-10-31,Cheyenne WY,Near Miss,carts with signs at CO2 loading rack no longer at their location or not fully functional after turnaround ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1192115,2017-10-31,Cheyenne WY,Hazard,Operations noticed that they were adding 1 to 1 1/2 drums of oil per shift.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1191737,2017-10-30,Cheyenne WY,Hazard,HIDAN storage barn does not have assigned fire extinguishers ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1191662,2017-10-27,Cheyenne WY,Hazard,PM Stack Testing Postponed Due to Elevated NH3 Levels at #2 LoDAN,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1191581,2017-10-29,Cheyenne WY,Hazard,"the ammonia plant cooling tower has been trying to maintain the level in the cooling tower at 81% max, the level transmitter was showing 78% but in the field it was  really 90% or higher. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1191464,2017-10-27,Cheyenne WY,Hazard,A permanent ladder on the High Temperature Shift was found to be slightly wobbly and not connected at the bottom,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1191114,2017-10-25,Cheyenne WY,Incident,Switching error resulting in two hopper cars going aground ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1191063,2017-10-25,Cheyenne WY,Hazard,"Abandon instrument tubing, hanging with no support. Blowing in the wind.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1191057,2017-10-25,Cheyenne WY,Hazard,DNTI tanker was over filled while loading 1.5 emulsion,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1191053,2017-10-24,Cheyenne WY,Hazard,Higher density than spec 2000LD emulsin was being produced,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1191025,2017-10-24,Cheyenne WY,Near Miss,Tail gas leak on the outlet flange of the #3 NAP Combustor.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1191009,2017-10-24,Cheyenne WY,Near Miss,Wrong oil type found in pumps,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1190970,2017-10-24,Cheyenne WY,Hazard,Thin ice sheet on road way.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1190870,2017-10-24,Cheyenne WY,Hazard,Emergency eye wash and shower blocked,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1190729,2017-10-23,Cheyenne WY,Hazard,Fire extinguisher missing from inside of NH3plant Main MCC.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1190725,2017-10-23,Cheyenne WY,Hazard,Contractor standing on ledge over C150 motor pit without fall protection.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1190710,2017-10-23,Cheyenne WY,Hazard,EEWHBoiler Both re-circulation pumps seals failed.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1190591,2017-10-21,Cheyenne WY,Hazard,Noticed that lodan 2 had a large section of siding loose on east side of building,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1190558,2017-10-21,Cheyenne WY,Hazard,while making rounds an outside operator found a ruptured rupture disk on the cooling water system,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1190556,2017-10-21,Cheyenne WY,Hazard,While out auditing permits there were more contractors working a job than were on the permit.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1190534,2017-10-20,Cheyenne WY,Hazard,Cooling water rupture disk failed.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1190499,2017-10-19,Cheyenne WY,Hazard,found damaged grating,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1190497,2017-10-20,Cheyenne WY,Hazard,Pneumatic hose bunched up in middle of walkway creating trip hazard potential.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1190488,2017-10-20,Cheyenne WY,Hazard,Tires on tanker truck were not chocked while being loaded.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1190347,2017-10-15,Cheyenne WY,Incident,Ammonia Release from Ammonia Plant Prism Unit Scrubber (below RQ),0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1190291,2017-10-18,Cheyenne WY,Hazard,"While trying to establish flows into the Urea reactor,  the CO2 line had section of froze line ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1190267,2017-10-18,Cheyenne WY,Hazard,at 23:00 the urea board operator noticed the amps on #3 injection well were going high then low.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1190169,2017-10-18,Cheyenne WY,Incident,Acid 3 Expander Failure,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1190118,2017-10-17,Cheyenne WY,Hazard,Grating around the BDC is loose and weak,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1190042,2017-10-17,Cheyenne WY,Hazard,Gemba finding - 2 fire extinguishers north of primary reformer are too big for he hanger brackets and are stationed on the ground (not in designated hanger).,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1190040,2017-10-17,Cheyenne WY,Hazard,Gemba finding - tags missing on red tape barrier,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1190039,2017-10-17,Cheyenne WY,Hazard,Gemba finding - permit was not on permit register,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1190031,2017-10-17,Cheyenne WY,Hazard,Acetylene cylinder not proper secured,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1189983,2017-10-14,Cheyenne WY (DNTI),Near Miss,HARD BRAKE- Driver traveling up a hill had car parked on shoulder of oncoming lane facing same direction as he was traveling. Driver moved into right lane and just after passing car the car came across oncoming lane and passed DNTI truck and cut him off. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1189971,2017-10-17,Cheyenne WY,Incident,Trailer detached from truck,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1189953,2017-10-17,Cheyenne WY,Hazard,the utility operator was checking on the sulfuric acid going into the cooling tower and noticed that on the tube going into the tower had been restricted down to an 1/4 inch tubing.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1189919,2017-10-14,Cheyenne WY,Near Miss,"During commissioning of NH3 plant following 2017 TA, hot zone on Sec Reformer manway neck was detected. Metal temps measured  to be in range 800 - 866F. Max allowable temp to ensure safe operation is 575F.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1189748,2017-10-15,Cheyenne WY,Near Miss,Lost NH3 flow to Lodan 1 and #3 acid.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1189645,2017-10-13,Cheyenne WY,Hazard,Gemba Finding: Chain was down on leading edge of loading dock.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1189643,2017-10-13,Cheyenne WY,Hazard,Gemba Finding: Contractor not wearing hearing protection in high noise area,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1189594,2017-10-09,Cheyenne WY,Near Miss,BDC motor field exciter controller failed during startup testing.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1189587,2017-10-12,Cheyenne WY,Incident,Under ground natural gas ruptured in admin parking lot.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1189571,2017-10-08,Cheyenne WY,Hazard,Gas leak at lab,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1189566,2017-10-12,Cheyenne WY,Near Miss,Improperly terminated control wire contacted 480V load wire causing motor starter failure,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1189387,2017-10-12,Cheyenne WY,Hazard,Gemba Finding: Contractor in high noise area without hearing protection,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1189351,2017-10-11,Cheyenne WY,Hazard,Gimba Finding: Contractor operating vehicle in excess of 5 mph in plant.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1189299,2017-10-11,Cheyenne WY,Incident,The laboratory furnace heat exchanger failed resulting in elevated levels of CO. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1189296,2017-10-11,Cheyenne WY (DNTI),Near Miss,"Fencing contractor not complying with minimum plant PPE Standards, missing hard hats and hi viz vests. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1189292,2017-10-11,Cheyenne WY,Hazard,Gemba Finding: Contractor not wearing required PPE in plant,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1189159,2017-10-10,Cheyenne WY,Hazard,Gemba Finding:  Worker standing on folding chair,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1189155,2017-10-10,Cheyenne WY,Hazard,Gemba Finding: Contractor not wearing hearing protection in noisy area,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1189147,2017-10-10,Cheyenne WY,Hazard,Gemba Finding: Operator using 2 foot cheater pipe on small pipe wrench.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1189026,2017-10-08,Cheyenne WY,Near Miss,DNTI driver left top silo load out valve open after he was done loading,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188974,2017-10-09,Cheyenne WY,Hazard,"Due to winter weather and freezing temperatures, the Turnaround night shift has been cancelled.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188943,2017-10-09,Cheyenne WY,Hazard,TA day shift work start delayed until noon due to winter weather conditions.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188942,2017-10-08,Cheyenne WY,Hazard,Winter storm resulted in cancellation of TA night shift,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188883,2017-10-08,Cheyenne WY,Near Miss,Brief power bumps (2) due to inclement weather,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188839,2017-10-07,Cheyenne WY,Hazard,Diesel fuel driver did not install hose end plug securely once done off loading,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188837,2017-10-08,Cheyenne WY,Hazard,Gemba Finding:  Revalidated permit in field did not reflect current work scope.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188836,2017-10-08,Cheyenne WY,Hazard,Gemba Finding:  Worker didn't have lock on lock box for active job.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188835,2017-10-08,Cheyenne WY,Hazard,Gemba Finding:  Locks had been removed from some isolation points that were still on isolation list.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188832,2017-10-07,Cheyenne WY,Hazard,Gemba Finding - scaffold material located near balance weights that may impact operation,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188831,2017-10-07,Cheyenne WY,Hazard,Gemba Finding - Wood located on Primary Reformer that remained from TA,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188815,2017-10-07,Cheyenne WY,Hazard,Gemba Finding: Forklift operator not wearing seat belt.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188810,2017-10-06,Cheyenne WY,Near Miss,"Cripple Creek placed an order for fuel phase SJF033) to be delivered 10/4/17, but with current N-16R inventory along with the scheduled deliveries of incoming N-16R there was not enough N-16R to produce this fuel phase ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188774,2017-10-06,Cheyenne WY,Hazard,Gemba Finding - Section 1 of PTW incomplete,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188773,2017-10-06,Cheyenne WY,Hazard,Gemba Finding - Barricade tape did not have appropriate tag,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188772,2017-10-06,Cheyenne WY,Hazard,Gemba Finding - Hose coupling pins not present on hoses in service,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188762,2017-10-06,Cheyenne WY,Hazard,"Gemba Finding: Wheel barrow positioned close to C-150 door, presented a potential trip hazard.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188748,2017-10-06,Cheyenne WY,Hazard,Gemba Finding: Scrubber tote had old container content label and was not labeled as scrubber.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188742,2017-10-06,Cheyenne WY,Hazard,Gemba Finding:  Contractor working in manlift was not tied off.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188729,2017-10-06,Cheyenne WY,Hazard,Gemba Finding Scaffolding contractor not wearing safety glasses in plant,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188708,2017-10-06,Cheyenne WY,Hazard,Gemba Finding:  Copy of isolation list was not with permit to work in field.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188703,2017-10-06,Cheyenne WY,Near Miss,Worker failed TA pre-work alcohol test,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188671,2017-10-06,Cheyenne WY,Hazard,Contractor driving buggy was not wearing a seat belt. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188670,2017-10-05,Cheyenne WY,Hazard,Gemba Finding: Contractor using scaffold that was not inspected for this shift. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188643,2017-10-05,Cheyenne WY,Hazard,Gemba Finding: Secondary containment missing under lighting and compressor units.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188642,2017-10-05,Cheyenne WY,Hazard,Gemba Finding: Secondary containment missing under lighting unit at plant entrance.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188549,2017-10-05,Cheyenne WY,Hazard,Gemba Finding:  JSA did not include the hazard of working from ladder.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188543,2017-10-04,Cheyenne WY,Hazard,"Gemba findings - Working at Heights was not checked on permit register, but was on PTW paper work.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188537,2017-10-04,Cheyenne WY,Hazard,Gemba finding - Zone 1 trailer Iobeya system was not updating data,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188448,2017-10-04,Cheyenne WY,Hazard,Gemba findings - contractor without safety glasses,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188447,2017-10-04,Cheyenne WY,Hazard,Gemba Finding: Fire watch did not have a fire extinguisher readily available.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188430,2017-10-04,Cheyenne WY,Hazard,Gemba Finding: Contractors JSA was from the previous day and not updated.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188425,2017-10-04,Cheyenne WY,Hazard,Gemba Finding: Potential for carbon monoxide buildup inside of contractor’s tent.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188378,2017-10-04,Cheyenne WY,Hazard,Gemba Finding: 5-minute escape pack missing from container on second floor of compressor building.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188377,2017-10-04,Cheyenne WY,Hazard,Gemba Finding: Hydro testing line was missing cotter pin and/or strain relief on main line.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188372,2017-10-04,Cheyenne WY,Hazard,Gemba Finding: Contractor did not have a current JSA for the job/day.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188371,2017-10-04,Cheyenne WY,Hazard,Lift taking place without caution tape or spotter,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188366,2017-10-04,Cheyenne WY,Hazard,Gemba Finding: Red barricade tape around work area missing tag.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188326,2017-10-04,Cheyenne WY,Hazard,Gemba Finding:  Job with working at heights certificate did not have working at heights box checked on permit.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188309,2017-10-03,Cheyenne WY,Near Miss,Employee slipped on ice and fell.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188249,2017-10-03,Cheyenne WY,Hazard,Gemba finding - three sided barrier on overhead lift.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188246,2017-10-03,Cheyenne WY,Hazard,Gemba finding - JSA for hydo of equipment did not identify high pressure as hazard,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188236,2017-10-03,Cheyenne WY,Hazard,Gemba Finding: Chain was down on leading edge of loading dock North end of Cooper building.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188202,2017-10-02,Cheyenne WY,Hazard,"Due to freezing temperatures and icy conditions, TA day shift start was delayed 3 hours this morning",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188198,2017-10-02,Cheyenne WY,Hazard,TA night shift was canceled because of safety concerns resulting from snow and ice,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188149,2017-10-03,Cheyenne WY,Hazard,Gemba Finding:  Secondary containment missing under mobile generator.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188148,2017-10-03,Cheyenne WY,Hazard,Gemba Finding: 5-minutes escape packs including mask were left out in work area.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188134,2017-10-02,Cheyenne WY,Hazard,"Due to winter weather conditions, TA work for day shift was suspended",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188125,2017-10-03,Cheyenne WY,Hazard,Sidewalk entrances icy from melted snow freezing overnight.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188079,2017-10-02,Cheyenne WY,Hazard,Gemba Finding: Local exhaust ventilation not capturing sufficient amount of micro balloons during processing.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1188000,2017-10-02,Cheyenne WY,Hazard,Gemba Finding - Snow and rain creating wet conditions,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1187998,2017-10-02,Cheyenne WY,Hazard,Gemba Finding - barricade tape located in areas without tag and left after job completion,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1187995,2017-10-02,Cheyenne WY,Hazard,Gemba Finding - Worker did not have side shields on glasses,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1187994,2017-10-02,Cheyenne WY,Hazard,Gemba Finding - Worker not wearing eye protection in plant,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1187859,2017-09-30,Cheyenne WY,Hazard,Gemba Finding:  Employee working on equipment did not sign on permit.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1187856,2017-09-30,Cheyenne WY,Hazard,Gemba Finding: Contractors using grinders that were missing adequate guarding.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1187854,2017-09-30,Cheyenne WY,Hazard,Gembe Finding: Multiple locks on lock box not identifiable,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1187852,2017-09-30,Cheyenne WY,Hazard,Gemba Finding: Contractor not wearing safety glasses inside C-100,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1187850,2017-09-30,Cheyenne WY,Hazard,Gemba Finding - Worker driving vehicle without seatbelt,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1187847,2017-09-30,Cheyenne WY,Hazard,"Gemba finding - Contractor is not working within the scope of the PTW, insulator was working on vessel (in scope) and exchanger next to vessel (out of scope)",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1187846,2017-09-30,Cheyenne WY,Hazard,Gemba Finding: Contractor working on H-100 did not have his personal lock on group lock box,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1187845,2017-09-30,Cheyenne WY,Hazard,Gemba finding - contractor wearing reading glasses and no safety glasses ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1187839,2017-09-30,Cheyenne WY,Hazard,Gemba Finding - Worker driving vehicle at elevated speed without seatbelt.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1187837,2017-09-30,Cheyenne WY,Hazard,Gemba Finding:  Permit to work not available at work location.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1187823,2017-09-29,Cheyenne WY,Hazard,Gemba Finding - Hose across walkway created potential tripping hazard,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1187822,2017-09-29,Cheyenne WY,Hazard,"Gemba findings- individual contract workers installing catalyst did not have locks on lock box, only contract supervisor.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1187821,2017-09-29,Cheyenne WY,Hazard,Gemba Finding - Driver of pickup was not wearing seat belt.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1187820,2017-09-29,Cheyenne WY,Hazard,Gemba finding - contractor in buggy driving with no seatbelt.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1187767,2017-09-29,Cheyenne WY,Hazard,Gemba Finding: Due to the close proximity of an unguarded slope and vehicle traffic there is a potential for roll over.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1187690,2017-09-26,Cheyenne WY,Hazard,Gemba finding - two retaining clips missing from Chicago fittings.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1187687,2017-09-26,Cheyenne WY,Hazard,Gemba finding - Zone 2 active group lock boxes - two boxes had no car seal number listed on the isolation lists.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1187684,2017-09-26,Cheyenne WY,Hazard,Gemba Finding - shovel laying in walkway,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1187681,2017-09-26,Cheyenne WY,Hazard,Gemba Finding - two retaining clips missing on Chicago fittings in the NH3 plant.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1187555,2017-09-28,Cheyenne WY,Near Miss,the level in the flash drum was full and the fricks did not trip.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1187492,2017-09-28,Cheyenne WY,Hazard,Gemba Finding: Observed contractors stepping over large hoses next to ST-101.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1187485,2017-09-28,Cheyenne WY,Hazard,Gemba Finding:  Hot Work not marked on permit register for job with hot work certificate.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1187444,2017-09-26,Cheyenne WY (DNTI),Near Miss,NEAR MISS-Witnessed driver dropping trailer without drop pads in a low traffic (soft) area of the yard.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1187441,2017-09-20,Cheyenne WY (DNTI),Near Miss,DNTI driver was headed to shop. Other vehicle decided to tuen without using proper notification. Driver had to use sudden judgement to avoid a collision.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1187438,2017-09-12,Cheyenne WY (DNTI),Near Miss,"DNTI driver was driving into plant parking lot when turnaround crew member, not watching as he crossed the road. Driver had to suddenly stop to avoid hitting the crew member. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1187435,2017-09-24,Cheyenne WY (DNTI),Near Miss,HARD BRAKE/ACCELERATION- Driver in route to site at mine in very muddy conditions. Driver turned off traction control and was spinning at time of event.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1187365,2017-09-27,Cheyenne WY,Hazard,Hazard:  very poor lighting in LoDAN # 1 ground floor,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1187362,2017-09-27,Cheyenne WY,Hazard,Hazard:  chain on railcrossing barrier damaged,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1187353,2017-09-27,Cheyenne WY,Hazard,Gemba Finding: Secondary containment missing from under temporary lighting and welding machines.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1187226,2017-09-27,Cheyenne WY,Hazard,Gemba finding:  6 platform ladders in LoDAN without chains or bars to prevent fall,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1187222,2017-09-26,Cheyenne WY,Hazard,Tanker that was delivering recycled remulsion from Lehi had prill in it ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1187217,2017-09-27,Cheyenne WY,Hazard,"Gemba Finding - While walking around plant noticed a lift happening without caution tape around all four sides to move a trailer in.  If caution tape cannot be used, need to have someone warning foot traffic of hazard",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1187213,2017-09-27,Cheyenne WY,Hazard,Gemba Finding - White copy of the permit was being held at the work site and the permit was not on IObeya giving no visability at the permit trailer,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1187201,2017-09-15,Cheyenne WY,Hazard,1212-E-0107 Crack at inlet nozzle,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1187195,2017-09-14,Cheyenne WY,Hazard,Secondary Reformer to Vestibule weld shows signs of cracking,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1187190,2017-09-27,Cheyenne WY,Near Miss,1212-B-0100 Boiler Blowdown Valves were changed without an MOC,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1187133,2017-09-27,Cheyenne WY,Near Miss,Worker failed TA pre-work alcohol test,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1187131,2017-09-27,Cheyenne WY,Near Miss,Worker failed TA pre-work alcohol test,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1187040,2017-09-26,Cheyenne WY,Hazard,Heavy fog creating hazard at Turn off-site contractor parking,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1187032,2017-09-26,Cheyenne WY,Hazard,Gemba finding:  high noise outside LODAN 1 and NAP3 during initial restart,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1187022,2017-09-26,Cheyenne WY,Hazard,Gemba Finding:  Permit holder did not sign part 10 when permit was revalidated,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1187015,2017-09-26,Cheyenne WY,Hazard,Gemba Finding: Contractors working inside Urea pump building were wearing tinted safety glasses.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1187003,2017-09-26,Cheyenne WY,Near Miss,"2033-PSV-2301 went offsite for inspection and testing, valve was found to have hardened material inside and did not relieve during pop test.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186975,2017-09-23,Cheyenne WY,Hazard,"Gemba Finding - Reminded contrator that when operating an EWP/JLG near overhead obstructions, a spotter is needed to asssit with emergency lowering/respons eif necessary.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186971,2017-09-25,Cheyenne WY,Hazard,Gemba Finding - Crane making small component lift didn't have barrier tape in place for the travel of the load.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186964,2017-09-24,Cheyenne WY,Hazard,Gemba Finding - 8 retaining clips missing on chicago fittings in the area.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186958,2017-09-24,Cheyenne WY,Hazard,Gemba Finding - 7 retaining clips missing on chicago fittings in the area.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186954,2017-09-26,Cheyenne WY,Hazard,Gemba Finding - Steam vent near LoDan control room was releasing excess steam during startup creating elevated noise levels in the area.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186901,2017-09-25,Cheyenne WY,Hazard,"Gemba Finding:  Worker was signed onto permit, but didn't have lock on lock box.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186895,2017-09-25,Cheyenne WY,Hazard,Gemba finding - one contractor was missing his lock from the lock box,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186892,2017-09-25,Cheyenne WY,Near Miss,#3 NAP shut down to replace E-7 gasket,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186890,2017-09-25,Cheyenne WY,Near Miss,Plant shut down after TA due to E-7 gasket leak and Turbine oil leak,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186886,2017-09-25,Cheyenne WY,Hazard,Gemba Finding - Barricade tape did not have proper tags to identify owner and hazard,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186876,2017-09-24,Cheyenne WY,Hazard,small natural gas leak from buried line in ammonia plant,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186783,2017-09-25,Cheyenne WY,Near Miss,Worker failed TA pre-work alcohol test,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186706,2017-09-25,Cheyenne WY,Hazard,Gemba Finding: Contractor noticed a small ammonia leak from PSD P104 pump and reported to operator.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186703,2017-09-24,Cheyenne WY,Hazard,Gemba Finding: Observed contractor walking and talking to forklift operator while forklift was moving.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186640,2017-09-24,Cheyenne WY,Near Miss,"at 20:44 the board operator in the ammonia plant got an alarm on the NH3 meter for the JFP area, we went to find what was causing the alarm. we found that a hose was still connected to the R-grade tank and was left open from purging the tank for TA.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186632,2017-09-24,Cheyenne WY,Hazard,Gemba Finding: Too many contractors in Zone trailers during permit issuing.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186593,2017-09-24,Cheyenne WY,Hazard,Gemba Finding:  Contractor using scaffold that had not been inspected for 2 shifts.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186590,2017-09-23,Cheyenne WY,Hazard,Sparks from grinding were flying out past taped off area,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186589,2017-09-24,Cheyenne WY,Hazard,Gemba finding - contractor Hi Viz vest was not 2112 compliant,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186588,2017-09-23,Cheyenne WY,Hazard,Gemba finding - car seal # on lock box was not listed on PTW,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186587,2017-09-23,Cheyenne WY,Hazard,Gemba finding - contractor riding in buggy was not wearing a seat belt.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186586,2017-09-23,Cheyenne WY,Near Miss,Worker failed TA pre-work alcohol test,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186524,2017-09-22,Cheyenne WY,Hazard,"The #3 injection disposal well had a spike to 330 GPM, , the high high is 350 GPM, then the GPM started fluctuating all over the place.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186508,2017-09-22,Cheyenne WY,Hazard,Gemba Finding - Contractor driving vehicle without safety belt,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186507,2017-09-22,Cheyenne WY,Hazard,Gemba Finding:  No JSA with permit to work at job site,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186506,2017-09-22,Cheyenne WY,Hazard,Gemba Finding:  Safety chain not fastened at top of ladder,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186505,2017-09-22,Cheyenne WY,Near Miss,Gemba Finding: Contractor working in confined space without a confined space permit. (Catalyst Removal Company Contractor Under Air),0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186449,2017-09-22,Cheyenne WY,Hazard,Gemba Finding: Electrical box next to contractor supply trailer missing covers over knockouts on bottom of both sides.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186426,2017-09-22,Cheyenne WY,Near Miss,Worker failed TA pre-work alcohol test,0,0,0,0,0,0,0,0,0,0,0,0,0,0
