Incident No.,Incident_Date,Site,Type,Brief Description,Maint_Count_1d_before,Maint_Count_3d_before,Maint_Count_7d_before,Maint_Count_14d_before,Maint_Count_30d_before,Maint_Count_60d_before,Maint_Count_90d_before,Maint_Count_1d_after,Maint_Count_3d_after,Maint_Count_7d_after,Maint_Count_14d_after,Maint_Count_30d_after,Maint_Count_60d_after,Maint_Count_90d_after
INC-1186410,2017-09-21,Cheyenne WY,Hazard,Gemba finding -yellow taped barrier does not have tags,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186345,2017-09-21,Cheyenne WY,Hazard,Gemba Finding: Observed contractor smoking just outside of designated smoking area.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186341,2017-09-11,Cheyenne WY,Near Miss,R&I Inspection Finding - C-150 Motor test results required off site rewind,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186339,2017-09-21,Cheyenne WY,Hazard,"Gemba Finding: Contractors in manlift removing tarp from roof, one contractor was standing on toe guard while other was holding his lanyard.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186338,2017-09-21,Cheyenne WY,Hazard,Gemba Finding - Barricade tape did not have proper tag in place,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186336,2017-09-21,Cheyenne WY,Near Miss,Worker failed TA pre-work alcohol test,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186334,2017-09-21,Cheyenne WY,Near Miss,Worker failed TA pre-work alcohol test,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186333,2017-09-21,Cheyenne WY,Hazard,Gemba finding - Electrical contractor (Sturgeon) was checking phase of overhead power lines in an elevated bucket next to West lunch tent in primary pedestrial path without barricading/caution tape,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186332,2017-09-21,Cheyenne WY,Near Miss,Worker failed TA pre-work alcohol test,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186330,2017-09-21,Cheyenne WY,Hazard,Gema finding - forklift operator picking a pallet by West lunch tent didn't have operator's licence (required by contractor).,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186329,2017-09-21,Cheyenne WY,Hazard,Gemba finding - fork lift being operated near west lunch tent had no pre-op/shift inspection,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186328,2017-09-21,Cheyenne WY,Hazard,Gemba Finding - Fork lift operator picking a pallet near the west lunch tent wasn't wearing a seat belt,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186326,2017-09-21,Cheyenne WY,Hazard,Gemba Finding: Stopped Sturgeon contractor operating pickup without seatbelt. Reminded driver of site policy and immediately corrected.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186301,2017-09-21,Cheyenne WY,Hazard,Gemba Finding:  Permit register monitoring countdown not working.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186287,2017-09-20,Cheyenne WY,Hazard,Warning tag missing on danger barricade tape,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186285,2017-09-19,Cheyenne WY,Hazard,Gemba finding - Whip checks in yard outside of Cooper building not installed properly on pneumatic lines.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186269,2017-09-19,Cheyenne WY,Hazard,Missing barricade tape around escavation for piping work.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186268,2017-09-19,Cheyenne WY,Hazard,Gemba finding - Zone 1 active group lock boxes - Contractor locks missing tags/methods to identify lock owners ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186266,2017-09-19,Cheyenne WY,Hazard,Gemba finding - Zone 1 Urea active group lock boxes - Energy isolation lists were missing name/signature of employees who applied field equipment locks.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186265,2017-09-19,Cheyenne WY,Hazard,Gemba finding - Zone 2 active group lock boxes - Energy isolation lists were missing signatures of employees who applied equipment locks.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186263,2017-09-19,Cheyenne WY,Hazard,Gemba finding - Zone 4 active group lock boxes - Energy isolation lists had wrong/different car seal numbers than the car seals installed on lock boxes.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186260,2017-09-19,Cheyenne WY,Hazard,Gemba finding - Zone 3 Urea active group lock boxes - Energy isolation lists had wrong/different car seal number than the car seal installed on lock boxes.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186256,2017-09-19,Cheyenne WY,Hazard,Gemba finding - Zone 3 Urea active group lock boxes - Energy isolation lists were missing signature of employee who placed equipment locks.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186253,2017-09-19,Cheyenne WY,Hazard,Gemba Finding - Pneumatic line missing retaining pin on Chicago coupling,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186250,2017-09-19,Cheyenne WY,Hazard,Chain was down on leading edge of loading dock.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186247,2017-09-19,Cheyenne WY,Hazard,Gemba finding - Scaffold #4669 - inspection tag out of date.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186244,2017-09-19,Cheyenne WY,Hazard,Gemba finding - scaffold #7201 had out of date inspection tag.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186239,2017-09-19,Cheyenne WY,Hazard,Genba Finding - scaffolding # 5476 near exterior of Cooper building had out of date inspection,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186236,2017-09-19,Cheyenne WY,Hazard,Gemba Finding - Scaffolding inspection tag #876 was delinquent. Addressed with Scaffolding contractor.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186233,2017-09-21,Cheyenne WY,Hazard,Emergency lighting in Southwest office area failed to operate during office power outage.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186230,2017-09-19,Cheyenne WY,Hazard,Gemba Finding - Scaffolding inspection tag was delinquent. Addressed with Scaffolding contractor.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186227,2017-09-21,Cheyenne WY,Hazard,"Gemba Finding:  Permit was lost so contractor didn't sign off, or remove lock at end of shift.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186226,2017-09-19,Cheyenne WY,Hazard,Gemba Finding - A pneumatic line (multiple sections) on semi lean absorber was loose and swinging in the wind.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186225,2017-09-20,Cheyenne WY,Hazard,Gemba Finding - chicago fitting on pneumatic line in C-150 building was missing a retaining pin.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186209,2017-09-20,Cheyenne WY,Hazard,Gemba Finding - chicago fitting on pneumatic line near ER trailer and West Lunch tent was missing a retaining pin.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186204,2017-09-20,Cheyenne WY,Hazard,Gemba finding - dike for UAN tank 101 - C had foot prints and evidence of slipping in mud.  caution/barier tape was down.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186100,2017-09-20,Cheyenne WY,Hazard,Gemba Finding - Yellow tape in doorway to CO2 Bldg did not have tag,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186077,2017-09-20,Cheyenne WY,Hazard,Gemba finding - the fire watch for Grinding/hot work performed under PTW 12066 didn't have a fire extinguisher immediately available.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186076,2017-09-20,Cheyenne WY,Hazard,Contractor working at elevation did not have proper PPE.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186048,2017-09-20,Cheyenne WY,Hazard,"found 3 broken door latches (levels 3,4, and 6) on lodan elevator",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1186006,2017-09-19,Cheyenne WY,Hazard,"Gemba Finding: Car tags on group lock boxes, car tags were not being listed on documentation and some were miss identified on documentation (Zones 1, 2, 3, & 4).",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1185896,2017-09-19,Cheyenne WY,Hazard,Gemba finding - car seal on lock box did not match car seal number on permit.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1185895,2017-09-19,Cheyenne WY,Hazard,Gemba finding - Permit holder not named on permit register,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1185893,2017-09-19,Cheyenne WY,Hazard,DYNO Maintenance techs were observed using cut off wheel without controlling sparks from shooting in to walk way.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1185892,2017-09-19,Cheyenne WY,Near Miss,Incorrect valve issued and installed at C-150,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1185877,2017-09-19,Cheyenne WY,Hazard,Gemba finding - two contractors not wearing 2112 compliant hi viz vest,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1185876,2017-09-19,Cheyenne WY,Hazard,"Gemba Finding:  Permit register showed job inactive, but work was in progress in the field.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1185741,2017-09-19,Cheyenne WY,Hazard,Tent contractor observed standing on folding chair while attaching cable to tent.  When approached the contractor was also not wearing safety glasses,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1185726,2017-09-15,Cheyenne WY,Incident,"Contractor two-blocked crane during lift of PSV, snapped the cable, dropped the load approx 10 feet.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1185610,2017-09-18,Cheyenne WY,Hazard,Gemba Finding:  Contractor working with permit to work that had not been signed as revalidated.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1185534,2017-09-18,Cheyenne WY,Near Miss,Worker failed TA pre-work alcohol test,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1185531,2017-09-18,Cheyenne WY,Near Miss,Worker failed TA pre-work alcohol test,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1185526,2017-09-18,Cheyenne WY,Near Miss,Worker failed TA pre-work alcohol test,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1185522,2017-09-18,Cheyenne WY,Near Miss,Worker failed TA pre-work alcohol test,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1185487,2017-09-16,Cheyenne WY,Incident,ATH prill coating material lost from tank,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1185357,2017-09-16,Cheyenne WY,Hazard,Gemba Finding:  Hot Work certificate was not signed by permit holder.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1185356,2017-09-16,Cheyenne WY,Hazard,Gemba Finding:  Hot Work not checked on permit register for job with hot work certificate in the field.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1185355,2017-09-16,Cheyenne WY,Hazard,Gemba Finding:  Contractor using scaffolding without current inspection.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1185354,2017-09-16,Cheyenne WY,Hazard,Gemba finding - scaffold tag not filled out on scaffolding,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1185353,2017-09-16,Cheyenne WY,Hazard,Gemba finding - Two separate contractors wearing Hi Viz vest that were not 2112 compliant,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1185352,2017-09-16,Cheyenne WY,Near Miss,Worker failed TA pre-work alcohol test,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1185351,2017-09-15,Cheyenne WY,Hazard,Gemba finding - caught several contractors not wearing seatbelts.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1185350,2017-09-15,Cheyenne WY,Hazard,Gemba finding - At Lodan ares several hoses and cords on ground in main walk areas,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1185349,2017-09-15,Cheyenne WY,Hazard,Gemba findings - Car seal on lock box not listed on permit,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1185325,2017-09-15,Cheyenne WY,Hazard,Gemba Finding:  Contractor using cell phone in plant,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1185316,2017-09-15,Cheyenne WY,Hazard,Gemba Finding:  Multiple Confined Spaces left open without requisite signage identifying Confined Space Hazards.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1185299,2017-09-15,Cheyenne WY,Hazard,used oil pump and oil skimming barge quit pumping,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1185250,2017-09-15,Cheyenne WY,Near Miss,Worker failed TA pre-work alcohol test,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1185208,2017-09-12,Cheyenne WY (DNTI),Near Miss,Hard Brake: Driver had an animal step out from woods in front of him. Driver applied brakes to avoid contact with animal.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1185205,2017-09-14,Cheyenne WY,Near Miss,Worker failed TA pre-work alcohol test,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1185202,2017-09-14,Cheyenne WY,Near Miss,Worker failed TA pre-work alcohol test,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1185083,2017-09-13,Cheyenne WY,Hazard,Gemba Finding:  Barricade tape did not completely surround hazard area.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1185077,2017-09-14,Cheyenne WY,Hazard,Gemba Finding:  Improper use of step ladder.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1185072,2017-09-14,Cheyenne WY,Hazard,Gemba Finding: Confined space activities were in progress with no signage or warning,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1185069,2017-09-14,Cheyenne WY,Hazard,Gemba Finding:  Original Copy of the permit was not being maintained in the permit trailer,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1185067,2017-09-14,Cheyenne WY,Hazard,Gemba Finding: Hoses do not have inspection tags or safety clips.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184985,2017-09-13,Cheyenne WY,Near Miss,Contractors working on Ammonia Tank (V-400A) in #1 LoDAN experienced a strong presence of ammonia. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184918,2017-09-13,Cheyenne WY,Hazard,Gemba Finding - Tripping hazards and fallen barricade tape located north of lab,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184917,2017-09-13,Cheyenne WY,Hazard,Gemba finding - Permit holder not updated on permit register.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184916,2017-09-13,Cheyenne WY,Hazard,Gemba Finding - OPI sign off delaying progress on schedule,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184915,2017-09-13,Cheyenne WY,Hazard,Gemba finding - crane setting equimpment off of reformer did not tag red tape barrier.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184912,2017-09-13,Cheyenne WY,Hazard,"Gemba finding - Part 11 of PTW, extending permit past 3 days was not signed, permit on day 6.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184906,2017-09-13,Cheyenne WY,Hazard,Gemba finding - 2 sided barrier by MCC at Lodan,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184896,2017-09-13,Cheyenne WY,Near Miss,Worker failed TA pre-work alcohol test,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184796,2017-09-12,Cheyenne WY,Hazard,rocks as tripping hazards around hydrant 36,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184792,2017-09-12,Cheyenne WY,Hazard,put scafold around excavation of hydrant 36,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184789,2017-09-13,Cheyenne WY,Hazard,a/c in emulsions MCC quit working,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184780,2017-09-13,Cheyenne WY,Hazard,Gemba finding: Hole watch in C150 building monitoring air outside confined space,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184775,2017-09-13,Cheyenne WY,Hazard,Gemba finding: Crane area not taped off for electricla work at corral.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184731,2017-09-13,Cheyenne WY,Hazard,Gemba Finding - Nitrogen supplier did not have barricade tags on tape,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184702,2017-09-12,Cheyenne WY,Near Miss,TA golf cart backed out quickly and nearly collided with car in parking lot,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184669,2017-09-12,Cheyenne WY,Hazard,Gemba Finding - Bottle containing diesel for asphalt work was not properly labeled,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184666,2017-09-12,Cheyenne WY,Hazard,Gemba Finding - Caution tape was found without tags to identify trip hazards,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184664,2017-09-12,Cheyenne WY,Hazard,Gemba Finding - Caution tape for electrical work did not have tags to identify hazards,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184658,2017-09-12,Cheyenne WY,Near Miss,Worker failed TA pre-work alcohol test,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184656,2017-09-12,Cheyenne WY,Near Miss,Worker failed TA pre-work alcohol test,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184654,2017-09-12,Cheyenne WY,Hazard,Crane in Acid #3 required recert,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184653,2017-09-06,Cheyenne WY,Hazard,a/c in lab quit working,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184586,2017-09-12,Cheyenne WY,Hazard,Gemba Finding:  Contractor working more than 4' above floor with no harness.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184583,2017-09-12,Cheyenne WY,Hazard,Gemba Finding:  Red barricade tape with no tags,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184579,2017-09-12,Cheyenne WY,Hazard,Worker observed not wearing hard hat while removing H-100 catalyst,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184578,2017-09-11,Cheyenne WY,Hazard,Scaffold with workers working on it was not signed off for the day as safe to use. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184577,2017-09-12,Cheyenne WY,Hazard,"Poorly built ramp over 2"" hose created tripping hazard",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184511,2017-09-09,Cheyenne WY,Hazard,IKD worker was observed grinding and throwing sparks outside of barricaded area.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184492,2017-09-11,Cheyenne WY,Hazard,Vac truck was scraping bottom of truck on entrance to new drying pad,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184491,2017-09-11,Cheyenne WY,Hazard,Urinal in Admin Mens room was leaking,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184444,2017-09-12,Cheyenne WY,Hazard,"Did not have spare stock gearbox for the following pumps:1212-131A, B, 2033-808 A,B, 2033-814 A,B",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184386,2017-09-09,Cheyenne WY (DNTI),Near Miss,HARD BRAKE-Driver was slowing down for a stop sign. Slowed down quickly to allow an oil truck to turn off of Highway 59 onto Antelope road. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184364,2017-09-11,Cheyenne WY,Hazard,Gemba finding - lift was completed and barrier tape was left up,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184309,2017-09-11,Cheyenne WY,Hazard,"Gemba Finding:  Caution tape used with no tags to identify owner, or hazard.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184305,2017-09-10,Cheyenne WY,Near Miss,Worker failed TA pre-work alcohol test,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184302,2017-09-08,Cheyenne WY,Hazard,Contractor Employee taken back to hotel by supervisor for fatigue.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184269,2017-09-10,Cheyenne WY,Near Miss,"Inspector dropped inspection equipment into instrument air piping, contacted operations and retreived equipment. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184267,2017-09-11,Cheyenne WY,Near Miss,"Electrical contractor working on Transformer 4, was measuring on one side of transformer while another employee was drilling through the wall, drill bit broke the skin on the  first emplyees hand. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184223,2017-09-10,Cheyenne WY,Hazard,Gemba Finding:  Contractor using cell phone in work area.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184222,2017-09-10,Cheyenne WY,Hazard,A contractor on the CO2 absorber tower scaffold was observed downclimbing exposed scaffold ladders without using fall protection yo-yo.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184221,2017-09-10,Cheyenne WY,Hazard,Free compressed air hose end was pressurized causing it to whip around until shut down,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184215,2017-09-07,Cheyenne WY,Incident,Pallet racking was ran into causing warehouse stock items to fall.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184213,2017-09-10,Cheyenne WY,Hazard,Gemba Finding:  Permit to work was issued to contractor with non-Dyno JSA,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184211,2017-09-10,Cheyenne WY,Near Miss,Worker failed TA pre-work alcohol test,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184210,2017-09-10,Cheyenne WY,Hazard,Gemba Finding:  Active permit was not on register on Iobeya.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184209,2017-09-10,Cheyenne WY,Near Miss,Worker failed TA pre-work alcohol test,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184207,2017-09-09,Cheyenne WY,Near Miss,Worker failed TA pre-work alcohol test,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184205,2017-09-10,Cheyenne WY,Hazard,Gemba Finding:  Part 3 on permit to work not filled out.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184204,2017-09-09,Cheyenne WY,Near Miss,Worker failed TA pre-work alcohol test,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184202,2017-09-09,Cheyenne WY,Near Miss,Worker failed TA pre-work alcohol test,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184200,2017-09-10,Cheyenne WY,Hazard,Gemba Finding:  Contractor not wearing hearing protection while using air tool.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184196,2017-09-06,Cheyenne WY,Hazard,Rental car with low tire pressure,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184190,2017-09-09,Cheyenne WY,Hazard,Gemba finding:  two scaffold retractable devices without cords at Deaerator south of LoDAN 1,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184157,2017-09-07,Cheyenne WY,Hazard,Tri-State was concerned about taking used Ambitrol from Cooper engines,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184153,2017-09-09,Cheyenne WY,Hazard,both urinals in admin men's room are backed up / not Flushing,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184149,2017-09-08,Cheyenne WY,Hazard,Maintenance Men's Room toilet was had broken stud and was leaking sewage around base,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184095,2017-09-08,Cheyenne WY,Hazard,The Graylock flange on the Urea reactor inlet is welded closed and could not be air gapped for entry or opened for inspection,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184094,2017-09-09,Cheyenne WY,Hazard,Hydrogen Embrittlement and HTHA damage on the Ammonia Converter Syn Gas Inlet line,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184093,2017-09-09,Cheyenne WY,Near Miss,Permit audit of confined space on Primary Reformer found issues with permit documentation and lock box,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184087,2017-09-09,Cheyenne WY,Near Miss,Worker failed TA pre-work alcohol testing,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184086,2017-09-09,Cheyenne WY,Near Miss,Worker failed TA pre-work alcohol testing,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184085,2017-09-09,Cheyenne WY,Near Miss,Worker failed TA pre-work alcohol testing,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184084,2017-09-09,Cheyenne WY,Near Miss,Worker failed TA pre-work alcohol testing,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184083,2017-09-09,Cheyenne WY,Hazard,"Gemba finding:  contract employee was standing on edge of Creole compressor, approx 5-feet above grade",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184081,2017-09-09,Cheyenne WY,Hazard,Gemba finding:  two devices without oil containment pools,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184078,2017-09-09,Cheyenne WY,Hazard,"Gemba Finding:  Tags on scaffold on sides of compressor train didn't match - one said harness required, the other did not - scaffold is less than 4' high.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184075,2017-09-09,Cheyenne WY,Hazard,Gemba Finding:  Hoses for pneumatic tools laying in walkway between wall and compressor.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184066,2017-09-09,Cheyenne WY,Hazard,"Gemba finding (positive):  housekeeping around Reformer very good, considering level of activity",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184064,2017-09-09,Cheyenne WY,Hazard,While performing walk down two contract workers were observed with no safety glasses.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184061,2017-09-08,Cheyenne WY,Hazard,Minor work permit documentation errors noted on permit audits,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184034,2017-09-08,Cheyenne WY,Hazard,Gemba Finding - group lockout boxes utilizing car seals didn't have the car seal #'s documented on isolations lists.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184033,2017-09-06,Cheyenne WY,Hazard,Gemba Finding - decking plate missing clip - protruding up on main level - trippin ghazard,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184031,2017-09-08,Cheyenne WY,Hazard,Gemba Finding - large wire wrapped in decking and protruding.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184030,2017-09-08,Cheyenne WY,Hazard,Gemba Finding - Wrong tape (underground buried cable - red) was being used without a tag with wrong configuration - hazard was not obvious.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184029,2017-09-08,Cheyenne WY,Hazard,Gemba Finding - Contractor using EWP's to string cable had no spotter.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184028,2017-09-06,Cheyenne WY,Hazard,Gemba Finding - United Rental forklift #917709RA had a fore extinguisher behind on documented monthly inspections.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184027,2017-09-06,Cheyenne WY,Hazard,Gemba Finding - Permit #12468 to cut and modify concrete wall did't have an associated building penetration certificate.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184026,2017-09-06,Cheyenne WY,Hazard,Gemba Finding - Scaffold 7039 and 7105 had no tag lines on SRL's/yo-yo's.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184024,2017-09-07,Cheyenne WY,Hazard,Gemba Finding - Contractor - Epic - performing dissasembly of Creole Compressor should have been wearing an SRL instead of a 6' lanyard because of hieght of task.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184022,2017-09-07,Cheyenne WY,Hazard,Gemba Finding - Contractor wasn't wearing hard hat on exterior of building.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184021,2017-09-07,Cheyenne WY,Hazard,Gemba finding - Praxair needed to re-configure danger tape and add tag,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184019,2017-09-08,Cheyenne WY,Hazard,While performing Gemba contractor was observed power washing a bundle without a face shield,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184018,2017-09-07,Cheyenne WY,Hazard,Gemba Finding - Born Co. fire watch staff were unsure of who to contact in case of emergency.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184016,2017-09-08,Cheyenne WY,Hazard,"Gemba Finding:  Contractor supervisor was signed onto permit as permit holder, but did not have a lock on the lock box.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184015,2017-09-08,Cheyenne WY,Hazard,Contractor was observed air arc cutting inside of a building with no fire blanket to help contain sparks.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1184012,2017-09-08,Cheyenne WY,Hazard,"Gemba Finding:  Permit to work did not have anything in section 6, and isolation list area also did not have NA, or similar.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1183987,2017-09-08,Cheyenne WY,Hazard,Gemba Finding - Contractors using EWP's to string cable weren't utilizing a spotter.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1183984,2017-09-08,Cheyenne WY,Hazard,Gemba finding - Incorrect tape (underground wire marking) being used as barrier tape without a tag and improper configuration - the hazard being barricaded is unclear. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1183981,2017-09-07,Cheyenne WY,Near Miss,Gemba finding: Corroded aerosol can in LoDan 1 plant failed causing it to fly across the room.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1183975,2017-09-08,Cheyenne WY,Hazard,"Gemba finding - Scaffold tag, required 100% tie off and ""no"" harness required",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1183968,2017-09-08,Cheyenne WY,Hazard,Gemba finding -- poor lighting in LoDAN,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1183965,2017-09-08,Cheyenne WY,Hazard,Gemba finding -- vessel openings not barricaded properly in LoDAN,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1183930,2017-09-07,Cheyenne WY,Hazard,Gemba Finding - Contractor working on removing case did not have proper eye protection,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1183904,2017-09-07,Cheyenne WY,Hazard,removed insulation was left in several areas after work was completed. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1183864,2017-09-07,Cheyenne WY,Near Miss,T/A Contractor Treated for First Aid - possible debris in eye,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1183863,2017-09-06,Cheyenne WY,Hazard,"While Performing a Personal Protective Equipmen gemba in Zones 1-4, 5 workers observed with no side shields on there safety glasses.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1183861,2017-09-06,Cheyenne WY,Incident,Gate closed while truck was driving through - damaged gate,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1183856,2017-09-07,Cheyenne WY,Near Miss,"During Safety Audit, Fall arrest system was found tethered to cable tray",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1183855,2017-09-07,Cheyenne WY,Near Miss,Gemba Finding:  Employee tripped on instrument tubing running on the ground near the reformer (did not fall - no injury).,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1183849,2017-09-07,Cheyenne WY,Hazard,Gemba Finding:  JSA was not filled out for active permit to work.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1183819,2017-09-07,Cheyenne WY,Hazard,Gemba Finding:  Permit to work was revalidated by permit holder.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1183805,2017-09-07,Cheyenne WY (DNTI),Near Miss,"Near Miss - Driving car into work thru parking lot, pedestrian not paying attention walked out in front of moving vehicle.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1183804,2017-09-07,Cheyenne WY,Hazard,Gemba Finding:  Hot work certificate did not have any description of the hot work to be performed.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1183803,2017-09-06,Cheyenne WY,Hazard,Gemba Finding:  Active permit to work was not added to permit register on Iobeya.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1183797,2017-09-06,Cheyenne WY,Hazard,Bucket and loose hose were laying at the bottom of stairs and were being stepped over to access stairs,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1183796,2017-09-06,Cheyenne WY,Hazard,Air monitoring was not adequate by contractors during hot work,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1183766,2017-09-06,Cheyenne WY,Incident,"At a crossing, a work truck struck a tank car that was being moved by the shuttlewagon.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1183765,2017-09-05,Cheyenne WY,Incident,EE sustained injury to wrist / lower forearm after tripping over wheelbarrow.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1183722,2017-09-06,Cheyenne WY,Near Miss,(Hazard) Inside the LODAN MFG BLDG. a caution barricade was placed around the bottom of a scaffold without tags to indicate the hazards within the barricaded area. No worker were within the area.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1183715,2017-09-07,Cheyenne WY,Hazard,(Hazard)Unidentified liquid splashing from tote near the UREA process BLDG,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1183667,2017-09-06,Cheyenne WY,Hazard,Water found in line at line break in Urea Plant,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1183666,2017-09-06,Cheyenne WY,Hazard,Operator noticed trip hazard near Urea Pumphouse,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1183660,2017-09-06,Cheyenne WY,Hazard,Gemba finding - monitoring duration was not correct on permit register,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1183659,2017-09-06,Cheyenne WY,Near Miss,Gemba finding - Crane securing lift form top of reformer without taping off area below,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1183651,2017-09-06,Cheyenne WY,Hazard,Minor Permit Error Noted on Hot Work Certificate on Permit Audits,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1183638,2017-09-05,Cheyenne WY (DNTI),Near Miss,HARD BRAKE- Driver was on Antelope Road headed towards Highway 59 when a cow elk stepped into the road and stopped.  Driver braked hard to avoid hitting the elk.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1183518,2017-09-06,Cheyenne WY,Near Miss,"while walking through the plant, I went by the process boiler to see how the blinding was going. there were 2 JV workers installing a blind on the outlet of the process boiler.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1183493,2017-09-04,Cheyenne WY,Incident,The #4 NAP experienced an ammonia release resulting from a plant trip.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1183485,2017-09-03,Cheyenne WY,Near Miss,LV-0010 was inadvertently isolated by operations resulting in loss of feed to RCC Surge Tank and subsequent plant trip. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1183474,2017-09-03,Cheyenne WY,Hazard,Operator removed cap on recycle emulsion tanker and both discharge valves were open,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1183467,2017-09-05,Cheyenne WY,Hazard,Unable to hook up to fresh air when trying to make line breaks because cascade bottle didnt have a regulator.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1183465,2017-09-05,Cheyenne WY,Near Miss,Incorrect LOTO in CO2 plant,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1183462,2017-09-05,Cheyenne WY,Near Miss,Flame to the ST103 flare went out,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1183435,2017-09-05,Cheyenne WY,Near Miss,DNTI driver did not remove cap from load out plate but contacted plant by radio stating he was ready to start loading,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1183434,2017-09-05,Cheyenne WY,Near Miss,DNTI driver did not remove cap from load out plate and plant was started up with cap still intact,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1183358,2017-09-04,Cheyenne WY,Near Miss,while walking out of the BDC building on the west side an operator stepped in a hole left by contractors putting in support beams for cable trays.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1183328,2017-09-04,Cheyenne WY,Near Miss,Operator stepped through a section of metal grating that had been temporarily removed as a step in preparing the #1 LoDAN cooling tower for cleaning.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1183311,2017-09-04,Cheyenne WY,Hazard,at 04:00 we lost BFW flow from #1 BFW electric pump. the DA tank was reading 66% at the time.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1183182,2017-08-21,Cheyenne WY (DNTI),Near Miss,NEAR MISS- Picking up Spencer to go relieve drivers from eclipse traffic. Driving toward highway 30 a car ran a stop sign. The driver was young and inexpierenced as well as distracted by people in the vehicle. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1183079,2017-08-31,Cheyenne WY,Hazard,Booster PSV lifted on shutdown of C150,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1182998,2017-08-31,Cheyenne WY,Hazard,Gemba Finding:  No issuer signature was present in section 5 on the yellow copy of the permit to work,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1182912,2017-08-30,Cheyenne WY,Near Miss,Lost Abatement in #3 Acid Combustor,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1182812,2017-08-23,Cheyenne WY (DNTI),Near Miss,Near Miss - Two prota-john's fell off a truck in front of DNTI driver.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1182808,2017-08-30,Cheyenne WY,Incident,While putting the prism separators online they over pressured causing a valve to open to atmosphere. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1182806,2017-08-30,Cheyenne WY,Near Miss,A NH3 line used to fill a chiller was left open causing a high level in a suction scrubber. This caused our NH3 vapor compressors to trip.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1182803,2017-08-25,Cheyenne WY (DNTI),Near Miss,Hard Brake - braked to avoid an animal in roadway.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1182774,2017-08-30,Cheyenne WY,Hazard,We did not have all gaskets spare stock for the MDEA pumps 1212-D30201 & 30202,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1182677,2017-08-28,Cheyenne WY,Incident,PCV4909 was opened because of high pressure in the Prism Scrubber System,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1182538,2017-08-12,Cheyenne WY (DNTI),Near Miss,Hard Brake - Driver crested a small hill and traffic had come to a stop due to a construction zone.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1182238,2017-08-28,Cheyenne WY,Hazard,"2033 psv 13 was changed through MOC to less pressure, spare stock psv had to be changed",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1182132,2017-08-27,Cheyenne WY,Hazard,The spill back to the ponds off of DW 1and 2 had a seal blow out of the line,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1182098,2017-08-26,Cheyenne WY,Hazard,"While blending DEF , there was a valve found leaking through",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1182031,2017-08-24,Cheyenne WY,Near Miss,"The South B83 Pump, (83% ammonium nitrate solution) was found to be running 'deadheaded' as a discharge valve was still closed.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1181977,2017-08-25,Cheyenne WY,Hazard,Trip on floor tiles that stick up from ones that are missing. Catch heal on them.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1181803,2017-08-23,Cheyenne WY,Hazard,TI-4159 indication on the primary reformer mixed gas heater was found to be inaccurate,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1181753,2017-08-23,Cheyenne WY,Hazard,Procurement PO was not acknowledged by Vendor,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1181743,2017-08-23,Cheyenne WY,Near Miss,Ignitor would not light during #4 Acid start up.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1181741,2017-08-23,Cheyenne WY,Near Miss,South B-83% pump has small drip leak.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1181739,2017-08-23,Cheyenne WY,Hazard,North B-83% pump tripped down.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1181697,2017-08-21,Cheyenne WY (DNTI),Incident,First Aid Only - Employee noticed a rash developing on both his forearms.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1181696,2017-08-23,Cheyenne WY,Near Miss,U-joint on drive line came apart on plow truck,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1181518,2017-08-22,Cheyenne WY,Hazard,The ST-101 RO unit was taken out of service waiting for new membranes. While down and out of service the breaker  was found in the on position,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1181505,2017-08-22,Cheyenne WY,Hazard,found cracked septic tank cover at Complex 1 Control Room,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1181318,2017-08-21,Cheyenne WY,Hazard,An incorrect permit to work was written for a crane lift,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1181283,2017-08-21,Cheyenne WY,Hazard,septic at engineering building was full,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1181281,2017-08-17,Cheyenne WY,Hazard,fixed mud pit behind complex 1 control room,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1181279,2017-08-14,Cheyenne WY,Hazard,fixed RR balista at 100 yr sump,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1181278,2017-08-14,Cheyenne WY,Hazard,fixed roads behind complex 1 from rain event,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1181277,2017-08-18,Cheyenne WY,Hazard,fixed dirt ramp so dump truck could get into new dirt pad,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1181275,2017-08-15,Cheyenne WY,Hazard,installed waddle around new drying pad at acid #4,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1181272,2017-08-16,Cheyenne WY,Hazard,installed silt fence around new drying pad north of acid #4,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1181032,2017-08-18,Cheyenne WY,Incident,A contractor ran into the CO2 loading rack with a welding truck,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1181031,2017-08-18,Cheyenne WY,Hazard,Employee entering plant operating area wearing baseball cap instead of hard hat.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1180857,2017-08-17,Cheyenne WY,Hazard,There is a section of grating that isnt very Secure for the Loadout Operators to be walking on. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1180856,2017-08-17,Cheyenne WY,Near Miss,There was a piece of tin (12 foot by 4ft)  that Blew off the 6th floor of the roof and landed in the Road no one was injured. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1180697,2017-08-16,Cheyenne WY,Hazard,"on rounds the operator did a PH sample on the feed tank at RCC it read low, so he changed probes and it came up the same. so he checked the mixer and found it was not turning.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1180629,2017-07-26,Cheyenne WY (DNTI),Near Miss,"DNTI driver was helping another hook up trailers. Driver did not set tractor brakes, hooked up air lines and released trailer brakes and started to roll up landing gear and the truck started to roll. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1180628,2017-07-08,Cheyenne WY (DNTI),Near Miss,"DNTI driver was driving on I80 west, tire tread was all over the road. Driver was able to avoid the debris from the vehicle tire to avoid damage to truck. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1180627,2017-08-07,Cheyenne WY (DNTI),Near Miss,DNTI driver was moving equipment.  He was getting in and out of equipment during rain.  Driver slipped and almost fell out of truck. He was able to catch himself. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1180626,2017-08-08,Cheyenne WY (DNTI),Near Miss,DNTI driver was driving equipment to shop. There was debris in road way that could have been blown up and caused damage to truck or other vehicles. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1180623,2017-08-15,Cheyenne WY (DNTI),Near Miss,"DNTI employee was driving home on I80, through construction area, when exiting construction area everyone came to a stop.  Rain was heavy and you could not see.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1180605,2017-08-16,Cheyenne WY (DNTI),Near Miss,NEAR MISS- Coming from I-80 East onto I-25 South. Car behind me driving aggressive. I stayed in the exit lane for College Dr. The other car cut in front of traffic on I-25 South then cut in front of me to take the exit for College Dr.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1180587,2017-08-15,Cheyenne WY (DNTI),Near Miss,HARD BRAKE- Driver was traveling north on I-25. Following another semi. Came over a hill and traffic had came almost to a stop due to a construction zone being set up. Driver was caught by surprise and hit the brakes too hard.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1180416,2017-08-09,Cheyenne WY (DNTI),Near Miss,NEAR MISS- Entrances into the NARM east site. Blade had removed mud and cut the entrances down.  Very rough and steep for our equipment to enter and exit. Second entrance was full of water.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1180378,2017-08-15,Cheyenne WY,Hazard,Production Screener tripped out in #1 LoDAN.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1180376,2017-08-15,Cheyenne WY,Hazard,B Carb pump pacification air meter failed,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1180373,2017-08-14,Cheyenne WY,Hazard,Inlet piping to R.O. membranes broke.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1180321,2017-08-14,Cheyenne WY,Hazard,No PM on Air Monitor Docking Stations,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1180235,2017-08-13,Cheyenne WY,Hazard,Cooling tower sulfuric acid pump failed.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1180154,2017-08-12,Cheyenne WY,Hazard,RCC plate exchanger was plugging up causing the GPM to drop.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1180147,2017-08-11,Cheyenne WY,Hazard,#1 and #2 Disposal wells tripped.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1180116,2017-08-10,Cheyenne WY (DNTI),Near Miss,Hard Brake - Driver was exiting freeway and merging into traffic.  Vehicle in the left lane turned right in front of driver to take exit.  Driver braked to avoid contact with vehicle.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1180051,2017-08-11,Cheyenne WY,Hazard,Bolt on T-501 load out gangway south spring broke,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1180049,2017-08-10,Cheyenne WY,Near Miss,Diesel fuel order was placed to Fuel Quest  thru email on 8/9/17 for delivery 8/10/17 6am-10am. Delivery was not made on 8/10/17,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1180009,2017-08-10,Cheyenne WY,Hazard,A few of the turnaround contractors radios were not able to get ahold of the NH3 plant with their radios,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1179974,2017-08-09,Cheyenne WY,Near Miss,Routine and repeat water sampling of the public water system on 8/7 and 8/8 result in total coliform positive sample results on 8/9.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1179859,2017-08-09,Cheyenne WY,Incident,Scaffolding Contractors exposed to high ammonia.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1179850,2017-08-09,Cheyenne WY,Hazard,INSTALLED NEW RUPTURE DISKS AND HOLDERS FOR PSE 2401 AND 2402 SO THE NEW RUPTURE DISKS WERE NOT SPARE STOCK,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1179789,2017-08-08,Cheyenne WY,Hazard,I&E technician found a foreign piece of material stuck in a LV-4951 when he disassembled it for maintenance.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1179596,2017-08-08,Cheyenne WY,Hazard,Installed new cat converter and housing on the Creole but did not have element spare stocked,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1179590,2017-08-07,Cheyenne WY,Near Miss,Bad Ordered railcar CMHX 247623,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1179588,2017-08-08,Cheyenne WY,Hazard,Did not have spare parts to rebuild the C-150 Aux Lube Oil Pump in the warehouse,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1179545,2017-08-03,Cheyenne WY (DNTI),Near Miss,NEAR MISS-A driver found cracks on trailer #812. This prompted further inspection of all trailers. Found cracking on trailer #809. Trailer was sent for wash out and repaired.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1179532,2017-08-03,Cheyenne WY (DNTI),Near Miss,"NEAR MISS-Driver while unloading at customer site, noticed trailer air bags didn't look right. Driver then inspected the trailer further.  During the inspection found two small cracks in the trailer frame. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1179441,2017-08-07,Cheyenne WY,Near Miss,Miller hit old power cable with mini excavator,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1179440,2017-08-07,Cheyenne WY,Hazard,put up caution tape around open holes,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1179439,2017-08-07,Cheyenne WY,Hazard,had miller place metal plates over trench,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1179426,2017-08-07,Cheyenne WY,Hazard,Contractor was observed cutting asphalt without a face shield. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1179382,2017-08-06,Cheyenne WY (DNTI),Near Miss,Hard Brake - DNTI driver safely stopped CMV to avoid contact with another vehicle on roadway.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1179324,2017-08-05,Cheyenne WY,Near Miss,7:30 DNTI driver left barricade load out platform without contacting control room ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1179323,2017-08-04,Cheyenne WY,Near Miss,"Winkler trucking driver loaded 100,000 lbs of emulsion into his front trailer",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1179320,2017-08-03,Cheyenne WY,Near Miss,6 am driver loading at barricade failed to contact control room via radio to get permission to move before he left gangway platform to move his truck and trailer ahead to load back trailer ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1179306,2017-08-06,Cheyenne WY,Hazard,Snuffing steam valve for Lean Absorber vent can not be opened or shut.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1179303,2017-08-06,Cheyenne WY,Hazard,Chain operator for snuffing steam. The bolts are loose.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1179302,2017-08-06,Cheyenne WY,Hazard,Improperly secured piping,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1179205,2017-08-05,Cheyenne WY,Hazard,C150 3rd stage air PSV lifted causing loss of air and the air DP.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1179176,2017-08-04,Cheyenne WY,Near Miss,North Cooper tripped at shift change causing a slight plant upset.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1179172,2017-08-04,Cheyenne WY,Incident,"There is a Small Coil leak on our #4 Acid Plant Absorber Tower, That is leaking into our Cooling water Return Header lowering the PH",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1179171,2017-08-03,Cheyenne WY,Incident,The #3 Nitric Acid Plant shutdown as a result of a false indication for low oil pressure on the compressor drive train.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1179163,2017-08-04,Cheyenne WY,Hazard,Gemba Finding:  Monitoring hadn't been recorded on yellow copy of PTW - white copy did have record of recent monitoring,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1178997,2017-08-03,Cheyenne WY,Hazard,6 am driver loading at barricade failed to contact control room via radio to get permission to move before he left gangway platform to move his truck and trailer ahead to load back trailer ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1178937,2017-08-01,Cheyenne WY,Hazard,"Gemba Observation - Employee operating a manlift - harness loose,hanging off body.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1178927,2017-07-31,Cheyenne WY,Hazard,had barracade put around trench at co2 plant,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1178868,2017-08-02,Cheyenne WY,Near Miss,Contractor was seen with Phone in Classified area. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1178860,2017-08-02,Cheyenne WY,Hazard,Contractors were found useing thier cell phones in the classified area ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1178848,2017-08-02,Cheyenne WY,Hazard,Emulsion samples on #1 production line were high viscosity even after DCS lowered blender RPM ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1178773,2017-08-01,Cheyenne WY,Near Miss,Spilled-splashed 83% ANSol out of truck after loading.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1178761,2017-08-02,Cheyenne WY,Hazard,We had a false indication on our secondary separators causing a low level and blow though.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1178715,2017-07-26,Cheyenne WY,Hazard,I&E technicians found an mouse nest in an electrical auxiliary gutter when they were tasked with replacing the motor starter at the #23 water well,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1178478,2017-07-31,Cheyenne WY,Near Miss,EE experienced flare-up of non-work related chronic back pain while at work.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1178407,2017-07-30,Cheyenne WY,Near Miss,EE experienced left side lower back and hip pain/stiffness during shift.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1178399,2017-07-30,Cheyenne WY,Incident,The #3 Nitric Acid Plant shutdown as a result of a false indication for low govnernor oil pressure in the compressor drive train. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1178350,2017-07-30,Cheyenne WY,Hazard, After two hard rains our waste water pond #2 had a high level ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1178349,2017-07-29,Cheyenne WY,Hazard,#3 DW  lost suction,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1178262,2017-07-28,Cheyenne WY,Near Miss,#1 LoDAN Fluidized Bed plugged off.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1178259,2017-07-29,Cheyenne WY,Hazard,A valve went bad on out BDC compressor causing us to lift a relief valve.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1178258,2017-07-29,Cheyenne WY,Near Miss,While starting up a CO2 compressor the Hoffman blower tripped causing us to lose the Urea plant. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1178218,2017-07-28,Cheyenne WY (DNTI),Near Miss,Hard Brake - Driver was approaching intersection with green light.  As he got closer traffic light changed from green to red rapidly.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1178175,2017-07-28,Cheyenne WY,Hazard,Replace driver tires on warehouse forklift,0,0,0,0,0,0,0,0,0,0,0,0,0,0
