Incident No.,Incident_Date,Site,Type,Brief Description,Maint_Count_1d_before,Maint_Count_3d_before,Maint_Count_7d_before,Maint_Count_14d_before,Maint_Count_30d_before,Maint_Count_60d_before,Maint_Count_90d_before,Maint_Count_1d_after,Maint_Count_3d_after,Maint_Count_7d_after,Maint_Count_14d_after,Maint_Count_30d_after,Maint_Count_60d_after,Maint_Count_90d_after
INC-1178173,2017-07-28,Cheyenne WY,Hazard,Emulsion Plant Emergency Safety Showers do not alarm the DCS when activated,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1177929,2017-07-26,Cheyenne WY,Near Miss,Dryer drum in #1 LoDAN breaker tripped.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1177876,2017-07-26,Cheyenne WY,Hazard,The high pressure ammonia line is rubbing on the support beams,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1177729,2017-07-26,Cheyenne WY,Hazard,We were left with a DEF tank almost empty and the other tank not certified.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1177559,2017-07-24,Cheyenne WY,Hazard,"When the plant emergency siren was tested today, the siren located on the old structure did not go off",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1177544,2017-07-24,Cheyenne WY,Hazard,Driver reported that T-502 load out hose has several small holes in it,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1177542,2017-07-25,Cheyenne WY,Hazard,P-204 VFD has a F0004 fault,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1177206,2017-07-22,Cheyenne WY,Near Miss,"While doing work permit audits, there were contractors found working in a high ammonia concentration area without any form of respiratory PPE",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1177185,2017-07-21,Cheyenne WY,Incident,Load hit security gate entering site,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1177148,2017-07-21,Cheyenne WY,Near Miss,Leak on cooling water line to absorber tower,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1177142,2017-07-19,Cheyenne WY (DNTI),Near Miss,"NEAR MISS- Picking up new pup trailer P024. Trailer didn't have license plate on it. Didn't have IME-SLP-23 stickers. Put stickers on. Pulled to DNTI yard.  In route, drivers side turn signal quit working. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1177132,2017-07-19,Cheyenne WY,Hazard,A plant engineer was found working inside an electrical cabinet without a work permit,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1177033,2017-07-20,Cheyenne WY,Hazard,Tripping hazard on old unused pipe identified,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1177017,2017-07-20,Cheyenne WY,Hazard,GEMBA Finding - Forklift hazard not identified on JSA,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1176986,2017-07-20,Cheyenne WY,Hazard,GEMBA finding - permit register not properly filled out,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1176957,2017-07-12,Cheyenne WY,Hazard,set up barracade around future excavation hole west of lab,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1176956,2017-07-12,Cheyenne WY,Hazard,set up barricade around future excavation hole at co2 plant,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1176955,2017-07-19,Cheyenne WY,Hazard,80' man lift had secondary boom issues during an inspection,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1176953,2017-07-14,Cheyenne WY,Hazard,build containment berm on drying pad to contain hydro vac dirt,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1176892,2017-07-19,Cheyenne WY,Near Miss,Concentrator Seperator sight glass gasket blew out while starting the plant,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1176813,2017-06-21,Cheyenne WY (DNTI),Near Miss,DNTI driver was driving I80 and Roundtop. Driver was merging onto I80. Construction vehicles would not allow him to merge. Driver had to slow down and almost got hit from another drover not paying attention.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1176810,2017-06-01,Cheyenne WY (DNTI),Near Miss,DNTI driver was unhookinh his pup. Driver almost pinched his fingers.  Possible broken fingers.  Always wear gloves. Work carefully. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1176801,2017-05-15,Cheyenne WY (DNTI),Near Miss,DNTI driver was driving into work.  He was located on Otto Drive. Consruction zone.  Construction worker came out from behind an obstacle and saw him at last second. Driver proceeded with lower speeds.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1176797,2017-07-12,Cheyenne WY (DNTI),Near Miss,"DNTI driver was driving over Loveland Pass, saw a black object in the middle of road.  Saw the black bear at the last minute. Had to take precautions to not hit the bear. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1176777,2017-07-19,Cheyenne WY,Hazard,In LoDan #1 there was a small oil leak on the inspection hose coming from the lube oil return off of the Dryer fan motor Bearings,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1176758,2017-07-18,Cheyenne WY,Near Miss,Rupture disc replacement on carb pumps - high ammonia present ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1176756,2017-07-19,Cheyenne WY,Near Miss,"The Fittings and the ball valve that goes into the Buffer Tank in LoDan #1, Split, and could of lost At additive to the 97% Solution which would of resulting in making bad quality of Prill. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1176680,2017-07-18,Cheyenne WY (DNTI),Incident,First Aid Only - Employee lost track of where emulsion hose was while unloading and tripped over hose.  Landed on right knee.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1176671,2017-07-18,Cheyenne WY,Near Miss,"The Fuel Gas Trip Valve Failed to the Combustor, Because the Valve split and the Bolts broke off in the control valve allowing the valve to fail close. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1176602,2017-07-17,Cheyenne WY,Hazard,A/C unit left in the off position after being serviced by the A/C contractor,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1176407,2017-07-17,Cheyenne WY,Near Miss,MP 722848 bad ordered ( UP System car ),0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1176380,2017-07-15,Cheyenne WY (DNTI),Near Miss,"Hard Brake - driver was bobtailing tractor to shop to pick up trailers, driver stepped on brakes as he approached a turn.  Wheel and tire locked up causing hard brake.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1176304,2017-07-16,Cheyenne WY,Hazard,"East Cummins tripped, due to high exhaust temperature.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1176303,2017-07-16,Cheyenne WY,Hazard,Operations noticed seals leaking on South reflux pump at Prism Unit.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1176243,2017-07-14,Cheyenne WY,Near Miss,Safety cage too heavy to operate safely.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1176015,2017-07-13,Cheyenne WY,Hazard,installed cam lock cap at used oil hose to prevent oil spillage,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1176008,2017-07-13,Cheyenne WY,Hazard,Unable to locate new carseals when trying to re-carseal a line.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1175980,2017-07-05,Cheyenne WY,Near Miss,I/O card failure in the South Cooper control system,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1175959,2017-07-13,Cheyenne WY,Incident,Operations noticed while taking readings that flash gas system pressured up and forced valve to open.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1175902,2017-07-12,Cheyenne WY,Hazard,"While walking through plant, noticed a temporary small hole in grating creating tripping hazard over ditch ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1175880,2017-07-12,Cheyenne WY,Hazard,Replaced boiler blowdown pump in JFP with a larger pump so we spare stocked pump,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1175878,2017-07-12,Cheyenne WY,Hazard,Did not have the Frick oil Y-Strainer screen spare stock,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1175877,2017-07-12,Cheyenne WY,Hazard,We did not have waste gate valves spare stocked for the North and South Cooper,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1175875,2017-07-12,Cheyenne WY,Hazard,We did not have the right o-rings in the WHSE for the recirc pump at RCC P-121,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1175823,2017-07-10,Cheyenne WY,Hazard,East Cummins tripped due to exhaust temps,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1175821,2017-07-10,Cheyenne WY,Near Miss,"After blowing down the C150, the blowdown pot vent caught on fire from the hydrogen and lightening in the area",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1175799,2017-07-12,Cheyenne WY,Hazard,Disposal Well #3 tripped on high amps during shift.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1175733,2017-07-11,Cheyenne WY,Hazard,"We did not have spare pump seals, gaskets, and shaft sleeve for the P-902 Hot Glycol Pump",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1175661,2017-07-11,Cheyenne WY,Hazard,found monorail at Lodan cooling tower that wasn't on inspection list,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1175660,2017-07-11,Cheyenne WY,Hazard,found mono rail that wasn't on inspection list or in SAP,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1175523,2017-07-10,Cheyenne WY,Near Miss,Contractor encountered ammonia while performing structural integrity inspections on the Hydrolizer Stripper tower 2033-F-803.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1175439,2017-07-09,Cheyenne WY (DNTI),Near Miss,HARD BRAKE-Driver headed south on I-25 was passed by two vehicles. One of the two vehicles struck a deer. Deer went in front of other vehicle and DNTI truck. Driver braked hard to avoid hitting car.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1175373,2017-07-09,Cheyenne WY,Hazard,Operations noticed on rounds that rupture disc on C-150 1st stage Syn cooling water aftercooler was leaking slightly.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1175270,2017-07-07,Cheyenne WY,Near Miss,Driver was loading liquid CO2 into trailer using whipchecks but NOT chains as specified in SOP#5.12.3 and driver training,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1175230,2017-07-07,Cheyenne WY,Hazard,"During Hot Work in the ammonia plant, high NH3 levels and high LEL were detected",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1175103,2017-07-06,Cheyenne WY,Hazard,The PSV for V-08 failed,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1175096,2017-07-06,Cheyenne WY,Hazard,Grating in the LoDAN building on level 1 under the Neutralizer was found to be damaged.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1175095,2017-07-06,Cheyenne WY,Hazard,Grating is not properly supported on structure this is from previous grating penetrations and areas of cut grating.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1175093,2017-06-25,Cheyenne WY (DNTI),Near Miss,HARD BRAKE-Driver northbound Heritage Highway.   Moose was standing down in the ditch next to the road.  As driver approached moose ran into highway.  Driver sounded horn and braked hard to avoid hitting moose.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1175074,2017-07-05,Cheyenne WY,Near Miss,Pinhole leak on NH3 vapor hose,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1174978,2017-07-04,Cheyenne WY,Hazard,P-301 seal flush was not working,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1174977,2017-07-05,Cheyenne WY,Near Miss,Condensate tank (T-901) over filled,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1174975,2017-07-02,Cheyenne WY,Hazard,South spring on T-501 loading gangway broke,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1174890,2017-07-05,Cheyenne WY,Hazard,A sink hole is developing under the RO trailer,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1174888,2017-07-05,Cheyenne WY,Hazard,SCB tripped,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1174886,2017-07-05,Cheyenne WY,Hazard,Evidence of an oil mist was found around the Prism unit and the C-150,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1174787,2017-07-04,Cheyenne WY,Near Miss,SCB trip,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1174712,2017-07-03,Cheyenne WY,Hazard,stair step loose on flight,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1174711,2017-07-03,Cheyenne WY,Near Miss,Grating around sump pump loose - missing,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1174662,2017-07-03,Cheyenne WY,Hazard,Missing and loose gratting clips found on walkway between E-14 and E-3 Steam Drums in #3 Acid.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1174661,2017-07-03,Cheyenne WY,Hazard,Damaged and missing grating by LoDAN 1 sump pump.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1174658,2017-07-03,Cheyenne WY,Hazard,Gemba Finding - Dyno employee was using a harness which has a last inspection date of 5/15,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1174657,2017-06-24,Cheyenne WY (DNTI),Near Miss,NEAR MISS-Driver traveling at night on a four lane divided highway.  There was a 4-wheeler (ATV) traveling down the emergency lane against traffic without any lights.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1174655,2017-07-03,Cheyenne WY,Hazard,Aesthics around the guard shack and parking area,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1174627,2017-06-30,Cheyenne WY,Near Miss,Gemba Walk Finding - Monitoring section of PTW form and permit register was not update.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1174554,2017-07-01,Cheyenne WY,Hazard,Operations noticed on rounds that flushes on A-Carb and B-Carb were cold.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1174486,2017-06-30,Cheyenne WY,Hazard,Gemba finding:  JSA did not reflect scope of work being performed,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1174407,2017-06-07,Cheyenne WY,Hazard,"Grading where vehicles drive over had a 10""-12"" gap.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1174405,2017-06-28,Cheyenne WY,Near Miss,Sulfuric acid line going from tank to boiler blowdown had a pinhole leak.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1174403,2017-06-29,Cheyenne WY,Near Miss,Hoffman blower tripped after shutting down a CO2 compressor.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1174395,2017-06-20,Cheyenne WY,Near Miss,Bad Ordered railcar,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1174390,2017-06-16,Cheyenne WY,Near Miss,Bad ordered railcar -,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1174356,2017-06-29,Cheyenne WY,Hazard,Found oily sludge in e-30513 oflfoading vaporizor  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1174352,2017-06-26,Cheyenne WY,Near Miss,Found used Oil hose was smashed and unusable,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1174229,2017-06-29,Cheyenne WY,Near Miss,Well # 3 tripped and caused a high psi blip after the pump tripped.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1174103,2017-06-28,Cheyenne WY,Hazard,GEMBA finding - permit register was not updated for monitoring requirement on confined space.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1174102,2017-06-28,Cheyenne WY,Hazard,GEMBA finding - JSA was on a contractors JSA form not a Dyno JSA form,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1174053,2017-06-27,Cheyenne WY,Hazard,Observed contractor not wearing proper PPE while Hydro Excavating. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1174008,2017-06-28,Cheyenne WY,Hazard,two open holes from hydro excavation,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1174006,2017-06-26,Cheyenne WY,Hazard,Found tagged out chain hoist,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1173815,2017-06-27,Cheyenne WY,Incident,Pinhole leak found on liquid NH3 supply line to NH3 offloading Vaporizer.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1173752,2017-06-27,Cheyenne WY,Near Miss,"Incorrect start-up of the P-104 pump system allowed backflow into ST-103 and high pressure, causing venting to flare",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1173716,2017-06-27,Cheyenne WY,Near Miss,NH3 Plant MDEA system swings due to LTSG reduction,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1173710,2017-06-27,Cheyenne WY,Hazard,Some of the Air Monitors not being checked out. Hard to locate when needed.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1173694,2017-06-26,Cheyenne WY,Near Miss,Struck an abandoned electrical line during excavation,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1173675,2017-06-26,Cheyenne WY,Hazard,C-201 CO2 compressor tripped,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1173627,2017-06-26,Cheyenne WY,Near Miss,Truck driven into classified area in NH3 plant without hot work permit,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1173620,2017-06-25,Cheyenne WY,Hazard,2 batches of 059 fuel phase did not get tested with OMNIC (IR) system,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1173600,2017-06-26,Cheyenne WY,Hazard,Unsecured compressed air bottles were left in Emergency Services Building.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1173585,2017-06-26,Cheyenne WY,Hazard,MAGNETIC PICKUP FOR WHITE ENGINE ON CREOLE NOT SPARE STOCK IN THE WHSE,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1173583,2017-06-26,Cheyenne WY,Hazard,LOTO found incorrect for blind removal on LTSG catalyst change-out,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1173582,2017-06-26,Cheyenne WY,Hazard,WE DID NOT HAVE SURFACE CONDENSER PUMP 1212D31008A IN SPARE STOCK,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1173541,2017-06-25,Cheyenne WY,Near Miss,2 batches of 059 fuel phase did not get tested with OMNIC (IR) system,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1173537,2017-06-25,Cheyenne WY,Near Miss,2 batches of 059 fuel phase did not get tested with OMNIC (IR) system,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1173186,2017-06-22,Cheyenne WY,Near Miss,Contractors were found operating mobile equipment inside the plant with out a work permit,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1173173,2017-05-12,Cheyenne WY (DNTI),Near Miss,DNTI driver was walking into office from outside.  Door was opening as he was trying to come through and almost got hit with the door. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1173159,2017-05-11,Cheyenne WY (DNTI),Near Miss,"DNTI driver was walking into office, floormat was pulled up and could cause a tripping hazard. Driver fixed the floormat to avoid tripping incident. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1173032,2017-06-21,Cheyenne WY,Hazard,"Gemba finding:  Part 6 of permit to work did not have any addition requirements, conditions, and was not marked N/A",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1173030,2017-06-21,Cheyenne WY,Hazard,Gemba finding:  Black tab portion of permit register was not completed in Iobeya,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1173025,2017-06-20,Cheyenne WY (DNTI),Near Miss,"NEAR MISS-Spencer and I were going to eat lunch at McDonald's.  We had parked and were walking across the parking lot to go inside.  As we walked behind a black minivan, it started to back up. Both of us jumped forward out of the way.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1173014,2017-06-10,Cheyenne WY (DNTI),Near Miss,"DNTI driver was walking into office, rug was pulled up, causing a tripping hazard.  Driver tripped but did not fall. Fixed the rug so no one else would trip. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1173001,2017-06-21,Cheyenne WY,Hazard,Operations noticed during offloading of Sulfuric to tank at NH3 cooling tower that fill pipe had leaking threads.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1172986,2017-06-21,Cheyenne WY,Hazard,Gasket drawer stuck open. Tripping hazard.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1172980,2017-06-19,Cheyenne WY,Near Miss,UPS driver allowed into the infrastructure of the plant in shorts and short-sleeved shirt,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1172972,2017-06-13,Cheyenne WY (DNTI),Near Miss,DNTI driver was doing inventory in yard when a Barney truck started to pull out of parking spot.  Barney's trailer was not hooked and could have caused damage to property and DNTI driver. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1172969,2017-06-11,Cheyenne WY (DNTI),Near Miss,"DNTI driver was driving through paved parking lot,  people were walking between cars, they were seen at the last minute. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1172918,2017-06-20,Cheyenne WY,Hazard,"While starting the Urea plant, one of the Second Condenser booster pumps failed to start",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1172916,2017-06-20,Cheyenne WY,Near Miss,"While starting the Urea plant, the seals in one of the Ammonia Booster pumps failed",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1172877,2017-06-20,Cheyenne WY,Hazard,During startup switch for 2nd condenser booster pump P808B was bad and P-808A had seals out.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1172876,2017-06-20,Cheyenne WY,Near Miss,Operations noticed crane for Guard catalyst reduction work was drove into Hot Work zone without permit being wrote.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1172858,2017-06-20,Cheyenne WY,Hazard,24 volt power supply in our hydro treated mcc failed and was not wired properly.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1172754,2017-06-20,Cheyenne WY,Hazard,NH3 railcar offloading area monitor failed and is in alarm with no NH3 present.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1172737,2017-06-20,Cheyenne WY,Hazard,The Level Transmitter on Our DA Tank Failed low and is Not Communicating with DCS. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1172736,2017-06-19,Cheyenne WY,Incident,The Receiver vent opened,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1172648,2017-06-16,Cheyenne WY (DNTI),Near Miss,HARD BRAKE-Driver traveling east on I-80 @ 68mph.Came around a corner and there was a truck parked on the shoulder. Driver checked mirrors and had a car passing on his left.  Truck pulled into road and driver braked hard to avoid hitting truck.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1172594,2017-06-18,Cheyenne WY,Hazard,During normal operation P-104B  recirc pump for ST-103 tripped.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1172593,2017-06-17,Cheyenne WY,Hazard,Operations noticed on rounds that threads on reducer to level sensing line on Rcc Sump were leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1172591,2017-06-18,Cheyenne WY,Hazard,Ammonia feed pump rod packing started to leak,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1172495,2017-06-17,Cheyenne WY,Near Miss,"While making rounds, the outside operator found a leak on the C-150",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1172430,2017-06-11,Cheyenne WY (DNTI),Near Miss,"NEAR MISS-Traveling southbound I-25 north of Casper, WY.  It was raining hard and roads were very wet.  Car passed me and at the bottom of the hill hydroplaned and lost control of the vehicle.  They went in the ditch at 65+ mph.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1172411,2017-06-15,Cheyenne WY (DNTI),Near Miss,HARD BRAKE-Driver was traveling southbound on I-25.  Spotted a deer standing in his lane of travel and had a van trying to pass him on the left.  Driver braked to avoid hitting deer in the road.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1172409,2017-06-12,Cheyenne WY (DNTI),Near Miss,HARD BRAKE-Driver traveling east on I-90.  In a construction zone with one lane traffic.  Driver slowed to let a truck pulling a lowboy into traffic.  The truck merged and accelerated then braked hard and pulled into the construction site.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1172405,2017-06-14,Cheyenne WY (DNTI),Near Miss,HARD BRAKE-Driver traveling northbound highway 59 approx. mile marker 30.  Came over blind hill and traffic stopped due to road construction.  There was no signs indicating road construction.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1172151,2017-06-14,Cheyenne WY,Hazard,DCS operator noticed water going thru ANSOL flow meter (FIT 102),0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1172080,2017-06-14,Cheyenne WY,Hazard,Gemba finding of thermal burn hazard during sample recovery,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1172020,2017-06-14,Cheyenne WY,Near Miss,MOC TO REPLACE SUMP PUMP WITH WHSE PUMP BUT BOM NOT UPDATED,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1172019,2017-06-14,Cheyenne WY,Near Miss,REBUILDING COOLING WATER BOOSTER PUMP AND NOTICED ONE LIP SEAL WAS NOT ON THE EQUIPMENT BOM,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1171910,2017-06-13,Cheyenne WY,Near Miss,Conduit in doorway of Hidan barn needs clamped so it does not fall off and hurt someone.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1171819,2017-06-12,Cheyenne WY,Near Miss,Plant main power feed breaker was tripped when operator showed up to start shift,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1171676,2017-06-12,Cheyenne WY,Near Miss,The dew point on the CO2 going to storage went high and we had to go to vent with our CO2 from the CO2 plant.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1171674,2017-06-10,Cheyenne WY,Hazard,Center rod on the NH3 feed pump was leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1171579,2017-06-10,Cheyenne WY,Incident,There was a Bleed Left open on Our 83% Pump going to Sump which resulting in 83% Solution to Leak in the Tank Farm Area. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1171489,2017-06-08,Cheyenne WY,Hazard,East tank recirc pump tripped,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1171326,2017-06-08,Cheyenne WY,Near Miss,found Urea septic tank full,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1171325,2017-06-07,Cheyenne WY,Near Miss,PSC dug hole for new foundation at Urea Reactor Tower,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1171279,2017-06-07,Cheyenne WY,Hazard,"While starting the C-150 after a maintenance shutdown, the blow by vent was found blocked in",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1171265,2017-06-08,Cheyenne WY,Hazard,After maintenance on the C-150 4th stage syn a valve cap was leaking during start up.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1171263,2017-06-08,Cheyenne WY,Near Miss,A valve was left closed during a C-150 start up causing a over pressure of a packing box.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1171141,2017-06-07,Cheyenne WY,Near Miss,Battery backup alarm going off in MCC,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1171137,2017-06-07,Cheyenne WY,Near Miss,Calibrate Air monitors. Need to have complex 2 get there monitors to the warehouse every month to keep them in compliance with Dyno laws.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1171109,2017-06-06,Cheyenne WY,Hazard,Noticed the breaks were getting weak on the Backhoe,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1171007,2017-06-06,Cheyenne WY,Near Miss,Raw Water leak from ground,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1170989,2017-06-06,Cheyenne WY,Near Miss,"While pulling the oil skimmer from the settling pond, the outside operator started to slide into the pond",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1170740,2017-06-04,Cheyenne WY,Near Miss,An additional 6240 lbs of mineral oil more than desired per formulation was added to HVC fuel phase batch,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1170738,2017-05-30,Cheyenne WY,Near Miss,Control system lost power,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1170645,2017-06-04,Cheyenne WY,Near Miss,Check valve stuck open during Boiler Feedwater pump swap causing loss of BFW flow  to #4 acid plant. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1170567,2017-06-03,Cheyenne WY,Hazard,Operations noticed a slight leak on union of level control for NH3 bullets.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1170522,2017-06-02,Cheyenne WY,Near Miss,Loss of Primary Containment - MDEA Waste Frac Tank,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1170514,2017-06-02,Cheyenne WY,Hazard,Exhaust diverter will not switch for North Cooper Bessemer,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1170513,2017-06-02,Cheyenne WY,Hazard,Liquid in both sample lines from shutdown of C02 plant.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1170507,2017-06-01,Cheyenne WY,Hazard,C-150 4th stage syn. cylinder packing gland is leaking by. (wearing out),0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1170294,2017-05-31,Cheyenne WY,Hazard,During normal operation was noticed that needle valve on Carb flow to 1st Abs. was leaking slightly.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1170293,2017-05-31,Cheyenne WY,Hazard,During normal operation was noticed that needle valve on Carb flow to 1st Abs. was leaking slightly.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1170278,2017-05-31,Cheyenne WY,Near Miss,DNTI driver loading 1.5 emulsion unhooked loading arm from tanker lid before plant was finished loading his truck,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1170271,2017-05-31,Cheyenne WY,Hazard,"DEF Railcar TILX-262655 was overloaded by approximately 18,400 lbs. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1170191,2017-05-30,Cheyenne WY,Near Miss,Driver left barricade load out to move truck and trailer while gangway was still down.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1170174,2017-05-31,Cheyenne WY,Hazard,Level sight glass leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1170167,2017-05-30,Cheyenne WY,Near Miss, #1 LoDAN Prill tower fan stopped running.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1169947,2017-05-29,Cheyenne WY,Incident,During operation of plant Prism Scrubber pump had a stud on pump break on rods.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1169926,2017-05-29,Cheyenne WY,Near Miss,Operations noticed during startup of CO2 plant that there was a tube leak on cooling water on E-07 exchanger.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1169686,2017-05-25,Cheyenne WY,Hazard,Gemba Finding - Turnaround Power Hookups South of Uniform Storage Containers is Unprotected from Vehicles and is Not Water Tight,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1169683,2017-05-25,Cheyenne WY,Hazard,Gemba Finding - Obstructed Fire Extinguisher Access in Maintenance Shop ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1169668,2017-05-26,Cheyenne WY,Hazard,There was a Small Leak on our NH3 offloading Vaporizer on the Top of the Sight Glass  in LoDan #2. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1169602,2017-05-25,Cheyenne WY,Hazard,Operations noticed seals on NH3 booster pump at Urea were leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1169594,2017-05-25,Cheyenne WY,Hazard,The Level Control Valve for the Absorber tower in #4 Acid Failed Open. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1169591,2017-05-25,Cheyenne WY,Near Miss,Due to the Power Loss and Plant Trip Our Nitrate line to the Tower Froze with Nitrate. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1169588,2017-05-25,Cheyenne WY,Near Miss,"Due to the Loss of Power, Our Nitrate Line from 3 corners to our B-83% Nitrate Storage tank Froze the Line with Nitrate. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1169584,2017-05-25,Cheyenne WY,Near Miss,The Acid Plants and LoDan Plants lost Power. Transformer went out and took out the Plants. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1169418,2017-05-13,Cheyenne WY (DNTI),Near Miss,"Hard break - DNTI driver was going through intersection, driver had the green light, other vehicle ran a red light. Driver slammed on brakes to avoid an accident. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1169357,2017-05-24,Cheyenne WY,Hazard,INSTALLED NEW CAT CONVERTER ON THE CREOLE AND THE CATALYST IS NOT SPARE STOCK,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1169356,2017-05-24,Cheyenne WY,Hazard,HEAVY SNOW HAS DAMAGED CONDUIT AT HI-DAN BARN GARAGE DOOR,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1169335,2017-05-24,Cheyenne WY,Hazard,Operations noticed during rounds that Creole air compressor had tripped and upon inspection noticed belt had come off.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1169334,2017-05-23,Cheyenne WY,Near Miss,P-101 (83% ANSOL transfer pump) tripped out and no alarm on DCS,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1169333,2017-05-23,Cheyenne WY,Near Miss,Plant camera system would not work after power to site was restored,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1169326,2017-05-23,Cheyenne WY,Hazard,RCC unit DCS control was not properly hooked up to the UPS after DCS relocation work during the previous week. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1169325,2017-05-23,Cheyenne WY,Hazard,Ammonia plant start-up delayed due to issue with Cooper control panel not allowing the compressors to start. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1169324,2017-05-23,Cheyenne WY,Incident,Trip of the Prism unit scrubber pump P-130 caused ammonia release,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1169323,2017-05-23,Cheyenne WY,Incident,"Power outage to the west side of the Cheyenne site caused trip of the NH3, Urea, CO2, and RCC plants. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1169296,2017-05-23,Cheyenne WY,Hazard,Conduit for lighting is dangling loose.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1169284,2017-05-23,Cheyenne WY,Hazard,Front of gasket drawer broke off. Needs repaired will not close.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1169136,2017-05-23,Cheyenne WY,Hazard,Caustic feed line and control valve were plugged,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1168969,2017-05-22,Cheyenne WY,Hazard,CO2 compressor C-01 started Knocking,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1168931,2017-05-21,Cheyenne WY,Hazard,Snow falling from roof tore down outside light and conduit above over head door,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1168913,2017-05-21,Cheyenne WY,Hazard,Radio used to communicate with drivers loading at barricade is making noise like mic is getting keyed when no one is using it.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1168843,2017-05-03,Cheyenne WY (DNTI),Near Miss,DNTI driver was walking in truck parking lot. Conditions were white out.  Driver could not see trucks and trucks could not see him. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1168811,2017-05-19,Cheyenne WY,Hazard,Winter storm in Cheyenne Area impacted plant (over 18 inches of snow fell),0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1168767,2017-05-19,Cheyenne WY,Near Miss,Delta-V keyboard for quad NH3-303 has failed.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1168753,2017-05-19,Cheyenne WY,Hazard,Operations noticed temperature contol valve from Guard to shifts was not working correctly.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1168752,2017-05-19,Cheyenne WY,Hazard,Recirc pump at Rcc Would not run in auto. Pump will run in hand.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1168626,2017-05-17,Cheyenne WY,Incident,Maintence technician backed his vehicle into a park vehicle owned by the power washer contractor.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1168588,2017-05-16,Cheyenne WY,Near Miss,Power was lost to the Pumps that supply treated H2O to the #4 Acid Boiler Feed Water System.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1168346,2017-05-16,Cheyenne WY,Near Miss,"I&E is working on terminating and relanding power in a cabinet at the RCC unit. They terminated power to our pressure indication for PIC-001, it also forced valve into manual. We were able to control valve and keep our plant stable.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1168330,2017-05-16,Cheyenne WY,Hazard,C-150 1st stage air cylinder jack screws were loose on the discharge side causing a knock. Retightened and are ok,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1168316,2017-05-12,Cheyenne WY,Hazard,Found sheave on elevator drive shaft had slid over at the top of LODAN,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1168280,2017-05-16,Cheyenne WY,Hazard,Gasket drawers stuck open. Need to be repired before someone trips or fork lift hits and damage drawer,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1168240,2017-05-16,Cheyenne WY,Hazard,During readings operations noticed that incoming water flow transmittor to CO2 plant had switched from Auto to Manual and there was no flow.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1168140,2017-05-15,Cheyenne WY,Hazard,loss of power to PIC-001 incoming feed gas valve to the plant.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1168041,2017-05-15,Cheyenne WY,Hazard,"During Oil Skimmer operation, operator noticed lack of lighting.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1168040,2017-05-15,Cheyenne WY,Near Miss,#2 Aux Boiler tripped and there was no indication as to why.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1167914,2017-05-13,Cheyenne WY,Hazard,"During operation of Rcc, was noticed if D.A pressured up that vent stack was positioned up high, but was above door.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1167879,2017-05-03,Cheyenne WY (DNTI),Near Miss,"DNTI driver was driving through the yard, heavy snow, fog.  Saw refective stripes on another drivers shirt, driver stopped to avoid hitting the other driver. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1167812,2017-03-03,Cheyenne WY,Near Miss,"yale crane in Acid #3, Brakes failed to lock - failed inspection",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1167808,2017-03-03,Cheyenne WY,Near Miss,"Crane in acid #3, the nut for the trolley bolt was half engaged",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1167807,2017-03-10,Cheyenne WY,Near Miss,2 trolleys at nh3 cooling tower didn't pass inspection,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1167798,2017-05-12,Cheyenne WY,Hazard,Cooling water pump tripped,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1167764,2017-05-12,Cheyenne WY,Hazard,PH probes went bad and the PH of a boiler blow down tank went very low.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1167718,2017-05-11,Cheyenne WY,Near Miss,NH# Booster pump PSV-2103 found weeping ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1167703,2017-04-26,Cheyenne WY (DNTI),Near Miss,"DNTI driver was driving in dense traffic, car pulled in front of him making the distance between them too close. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1167696,2017-05-09,Cheyenne WY (DNTI),Near Miss,DNTI driver was walking around personal vehicle in parking lot.  Driver did not see the cement barrier. Tripped over the barrier.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1167671,2017-05-10,Cheyenne WY,Near Miss,C-Prill Tower fan tripped @ #1 LoDAN.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1167670,2017-05-11,Cheyenne WY,Near Miss,A Gasket failed on the Condensate Line to the Absorber Tower resulting in loss of flow fo nine minutes while the gasket was being changed out.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1167637,2017-05-03,Cheyenne WY (DNTI),Near Miss,NEAR MISS-Driving to work. Semi pulling box van in turning lane by Exxon turned and then stopped in my lane.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1167631,2017-04-07,Cheyenne WY (DNTI),Near Miss,HARD BRAKE- Driver is unsure of what caused the hard brake. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1167504,2017-05-08,Cheyenne WY (DNTI),Near Miss,NEAR MISS-Driving to work on West Lincolnway in personal vehicle. Construction on I-80 overpass over W. Lincolnway. Debris falling from overpass onto W. Lincolnway. Construction worker standing underneath where debris was falling.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1167501,2017-04-09,Cheyenne WY (DNTI),Near Miss,HARD BRAKE-Driver was following a van headed east on highway 160 in Colorado. The van made a quick left hand turn. The van's didn't brake or use turn signal. Driver braked to avoid hitting van.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1167491,2017-04-21,Cheyenne WY (DNTI),Near Miss,"HARD BRAKE-Driver traveling northbound I-25 coming out of construction zone just north of the Crossroads exit in Loveland, CO.  Seen a wrecker in median and looked back to traffic and they had come to a stop.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1167441,2017-05-08,Cheyenne WY (DNTI),Near Miss,HARD BRAKE-Driver took exit for Redwood Rd. and had his jake brakes on high and was slowing.  Driver stepped on brake and had a hard brake.  No other vehicles or pedestrians around. No equipment damage.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1167427,2017-02-13,Cheyenne WY (DNTI),Near Miss,"DNTI driver was backing car into parking spot, did not notice the pole behind him and almost hit the pole. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1167426,2017-05-09,Cheyenne WY,Hazard,Walking past a heavy duty plastic bin that had broken apart under the weight of several heavy studs at shoulder height,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1167413,2017-04-20,Cheyenne WY (DNTI),Near Miss,HARD BRAKE-Driving southbound highway 59. Herd of antelope crossing the highway. Driver slowed down to avoid hitting herd of antelope.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1167389,2017-05-10,Cheyenne WY,Hazard,Update description in SAP on stock items,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1167303,2017-05-09,Cheyenne WY,Near Miss,Mechanics noticed Stripper Feed Pump A Seal Leaking while completing PM inspections,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1167299,2017-05-09,Cheyenne WY,Near Miss,While technicians were completing their PM route they noticed the ammonia booster pump P-815A leaking at a fitting,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1167294,2017-05-09,Cheyenne WY,Near Miss,A pin hole leak has developed in a weld on one of the Ammonia Booster feed pumps,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1167288,2017-02-03,Cheyenne WY (DNTI),Near Miss,"DNTI driver was driving behind another truck going to unload. Due to the snow and mud, 2nd truck did not have enough momentum to make the hill causing them to get stuck. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1167287,2017-05-09,Cheyenne WY,Hazard,DCS Operator got a high AMP indication on the #1 LoDAN production product Screener.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1167223,2017-05-09,Cheyenne WY,Near Miss,Chain broke on retractable ladder for truck loading.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1167191,2017-05-08,Cheyenne WY,Near Miss,2nd floor off-loading gate was left unlatched.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1167107,2017-05-08,Cheyenne WY,Hazard,Tripped the Hoffman blower while trying to start the C-201 compressor,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1167003,2017-05-08,Cheyenne WY,Hazard,Operations noticed on first set that Packing manometer had no fluid.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1166861,2017-05-05,Cheyenne WY,Near Miss,Hit knee on Cylinder sticking out of bin.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1166853,2017-04-18,Cheyenne WY (DNTI),Near Miss,DNTI driver was driving down the road when a cow jumped onto the road from behind bushes on the side of the road. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1166834,2017-05-04,Cheyenne WY,Near Miss,Ran out of grafoil gaskets for #6 sight glasses,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1166725,2017-05-04,Cheyenne WY,Near Miss,At 1020 the #2 Ax Boiler tripped,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1166640,2017-05-03,Cheyenne WY,Hazard,"The 4"" manual suction valve for line #1 micro balloon pump (P-403) is difficult to open and close.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1166633,2017-05-03,Cheyenne WY,Near Miss,D prill tower fan tripped down,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1166516,2017-05-01,Cheyenne WY (DNTI),Near Miss,NEAR MISS-Driving down Otto Rd almost to Little America. Driver coming off I-80 didn't stop at stop sign and pulled in front of DNTI truck.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1166450,2017-05-03,Cheyenne WY,Near Miss,Operations noticed that the 5 am DNTI driver did not properly attach South silo load out hose on to storage cap attached to gangway,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1166421,2017-05-02,Cheyenne WY,Hazard,Process Boiler sight glass blew out,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1166202,2017-05-01,Cheyenne WY,Near Miss,NH3 feed pump triiped,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1166191,2017-04-30,Cheyenne WY,Hazard,Fleenor truck that was scheduled to load 7000 RU at 11 am did not show up until 3pm,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1166086,2017-04-28,Cheyenne WY,Incident,Power surge causing a Main breaker to trip and causing us to lose the ammonia plant.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1166085,2017-04-29,Cheyenne WY,Hazard,Mass spec was not working during a plant start up ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1166064,2017-04-30,Cheyenne WY,Near Miss,"While loading a DEF rail car , the local control panel failed to shut off the flow, causing the car to be overloaded",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1166063,2017-04-30,Cheyenne WY,Incident,"In the process of bringing the plant up after a plant trip, operations had just put the C-150 on line when the Loop section over pressured and caused  the S Cooper Recirc PSV to lift",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1166014,2017-04-29,Cheyenne WY,Hazard,Level indication for the engine boiler failed indicating 100% full,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1166013,2017-04-28,Cheyenne WY,Hazard,Fill valve for the JFP softeners brine tank failed closed,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1165975,2017-04-28,Cheyenne WY (DNTI),Near Miss,"DNTI employee was driving to work on I80, truck was following too close to another truck and suddenly cut in front of employee on the interstate. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1165973,2017-04-04,Cheyenne WY (DNTI),Near Miss,"DNTI driver was driving on highway to Tumbler Ridge.  Wild life, vehicles, and pedestrains pose threat to driving. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1165969,2017-04-27,Cheyenne WY (DNTI),Near Miss,DNTI driver was unhooking cover from the crows nest during snowy weather.  Trailer was slippery.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1165966,2017-04-28,Cheyenne WY (DNTI),Near Miss,"DNTI driver was walking into office, fall protection harness was lying on the floor. The harness became a tripping hazard. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1165947,2017-04-28,Cheyenne WY,Near Miss,Diesel fuel delivery did not arrive,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1165943,2017-04-28,Cheyenne WY,Near Miss,Plant camera system was not working at start of shift,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1165918,2017-04-28,Cheyenne WY,Hazard,aMDEA concentration has not been above the stated 45% minimum for all of April,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1165889,2017-04-26,Cheyenne WY,Hazard,I&E technician attempted to close the #24 water well access gate and nearly pinched his hand,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1165885,2017-04-27,Cheyenne WY,Near Miss,"Found 1"" water line not in underground drawings",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1165883,2017-04-27,Cheyenne WY,Hazard,Hole left after hydro escavation in NH3 next to the R-Grade,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1165882,2017-04-27,Cheyenne WY,Near Miss,Hole left after escavation on North side of CO2 plant,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1165748,2017-02-13,Cheyenne WY (DNTI),Near Miss,DNTI driver was loading trailers. Noticed a pile of old rags were laying on the ground.  Rags could start a fire or become a tripping hazard. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1165743,2017-04-21,Cheyenne WY (DNTI),Near Miss,DNTI driver was walking in from yard to building. Due to the weather the walks were slipperywith slush and snow.  Driver was walking slow but noticed others were slipping. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1165722,2017-04-18,Cheyenne WY (DNTI),Near Miss,"DNTI driver was driving through plant, other trucks were loading. Truck loading did not see DNTO driver and started pulling away from loading rack.  DNTI driver stopped to ensure the other driver could see him. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1165720,2017-04-24,Cheyenne WY (DNTI),Near Miss,"DNTI driver was walking around tower at Florence mine, T-posts laying all over the ground, not visible. Causing a tripping hazaard. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1165719,2017-04-11,Cheyenne WY (DNTI),Near Miss,DNTI driver was driving in personal vehicle on his way to work. Semi truck cut him off on road. Driver had to take immediate actions to avoid an accident. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1165604,2017-04-26,Cheyenne WY,Hazard,C-201 CO2 compressor tripped on high outboard bearing temp,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1165522,2017-04-26,Cheyenne WY,Near Miss,had PSC contractor step on undercut piece of asphate during excavation,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1165518,2017-04-24,Cheyenne WY,Hazard,hole left after removing concrete pad after excavation by West side of East UAN Tank,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1165511,2017-04-20,Cheyenne WY,Hazard,hole left after excavation by SE corner of east UAN tank,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1165448,2017-04-25,Cheyenne WY,Near Miss,DEF Truck driver found closing lid on top of truck without fall protection,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1165386,2017-04-25,Cheyenne WY,Hazard,CO2 compressor C-201 tripped; high outboard bearing temp,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1165209,2017-04-25,Cheyenne WY,Hazard,Purchasing hold up of critical Instrument (Emulsion Viscometer),0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1165205,2017-04-25,Cheyenne WY,Hazard,"Purchasing hold up of critical area NH3 sensor (Lodan/NH3), Master Data issue.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1165187,2017-04-25,Cheyenne WY,Near Miss,"Purchased oil drum containment for DNTI, once it arrived I noticed the containment was damaged and would not work",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1165180,2017-04-25,Cheyenne WY,Near Miss,"26W:#3 Disp.Well:Chng Bearings,I/RAN BLT PM was deactivated back in 2015 and a new PM was not created",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1165164,2017-04-21,Cheyenne WY,Incident,"At approximately 17:50, well #3 pump tripped. Six seconds later, the discharge pressure blipped over the permit limit for 1 second.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1165142,2017-04-24,Cheyenne WY,Hazard,"While doing rounds, the outside operator found the Chlorine line to E @ F cell of the cooling tower had come apart and was hanging in the tower basin",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1164982,2017-04-04,Cheyenne WY,Near Miss,#25 Water Well pipe corroded,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1164954,2017-04-23,Cheyenne WY,Near Miss,C cell cooling tower fan tripped,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1164915,2017-04-23,Cheyenne WY,Hazard,Level transmitter failed. Letting the cooling tower level to fall.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1164905,2017-04-23,Cheyenne WY,Hazard,While moving sump pump around base of ST-102 operations was loosing traction and area around base was very slippery.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1164871,2017-04-22,Cheyenne WY,Hazard,Seals went out on 2 acid pumps,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1164870,2017-04-22,Cheyenne WY,Near Miss,Light Pole on UAN rail loading rack blew over.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1164835,2017-04-21,Cheyenne WY,Hazard,"When the outside operator received his turn over, he was informed a waste water recovery pump was not functioning correctly",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1164816,2017-04-13,Cheyenne WY (DNTI),Near Miss,"DNTI driver was pulling up to loading rack, need to make sure you use proper resources to ensure placement to avoid not having the proper space for loading to allow safety cage to be used. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1164813,2017-04-21,Cheyenne WY,Hazard,Winter storm in the Cheyenne Area impacted the plant today,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1164812,2017-04-14,Cheyenne WY (DNTI),Near Miss,"DNTI driver was walking out of building after picking up paperwork, strong wind blew the door out of his hands. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1164805,2017-02-24,Cheyenne WY (DNTI),Near Miss,"DNTI driver was pulling into yard, crossing rail road tracks at entrance, road was icy.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
