Incident No.,Incident_Date,Site,Type,Brief Description,Maint_Count_1d_before,Maint_Count_3d_before,Maint_Count_7d_before,Maint_Count_14d_before,Maint_Count_30d_before,Maint_Count_60d_before,Maint_Count_90d_before,Maint_Count_1d_after,Maint_Count_3d_after,Maint_Count_7d_after,Maint_Count_14d_after,Maint_Count_30d_after,Maint_Count_60d_after,Maint_Count_90d_after
INC-1164788,2017-04-21,Cheyenne WY,Near Miss,Wrong stuffing box for pump 2033p801 in spare stock and attached to BOM in SAP,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1164786,2017-04-10,Cheyenne WY (DNTI),Near Miss,"DNTI driver was driving to work on I-80, other driver drifted into his lane almost clipping DNTI driver's personal vehicle. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1164763,2017-04-21,Cheyenne WY,Near Miss,Plant experienced power blip which caused VFD's to fault out,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1164708,2017-04-21,Cheyenne WY,Near Miss,#3 Disposal Well tripped on Low lube oil pressure for Gyrol.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1164706,2017-04-21,Cheyenne WY,Hazard,Operations on rounds noticed that East and West packing on Urea Feed Pump rods needed to be taken up.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1164643,2017-04-07,Cheyenne WY (DNTI),Near Miss,"DNTI driver was walking through yard, the ground is uneven making it easy to trip and fall.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1164642,2017-04-01,Cheyenne WY (DNTI),Near Miss,"DNTI driver was driving through the yard, yard was muddy and it was foggy outside.  Driver had difficult time seeing his surroundings. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1164640,2017-04-13,Cheyenne WY (DNTI),Near Miss,"DNTI driver was loading at blast wall, crows nest ladder is bent causing a tripping hazard. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1164639,2017-04-19,Cheyenne WY (DNTI),Near Miss,"DNTI driver was walking into the building, wind was blowing and blew the mat into a ball making it a tripping hazard.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1164631,2017-04-19,Cheyenne WY,Hazard,Combination Starter for D Cyclone ground short/electrical short,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1164571,2017-04-20,Cheyenne WY,Near Miss,Did not stock spare parts kit to repair prill tower fans 2026c445 a-d,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1164569,2017-04-20,Cheyenne WY,Near Miss,Pump bowl and column o-rings were not spare stock for 2033 P-815 A&B ammonia booster pumps,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1164567,2017-04-20,Cheyenne WY,Near Miss,"Rotor for 1212P107ATBR turbine treated water pump was not spare stocked, long lead item",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1164565,2017-04-20,Cheyenne WY,Near Miss,"Sundyne pump 1212d31002 not spare stocked in whse, PM created to change cooler annually.  Determined that this could have been cause of pump failure",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1164509,2017-04-20,Cheyenne WY,Hazard,Operations noticed #26 fire hydrant was leaking and fire water pump was cycling on and off.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1164508,2017-04-20,Cheyenne WY,Hazard,Operations noticed on rounds that A-Softner at JFP had hard water and was not drawing out of brine.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1164507,2017-04-20,Cheyenne WY,Hazard,Operations noticed on rounds that there was an ambitrol leak on North Cooper turbo.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1164349,2017-04-19,Cheyenne WY,Hazard,"Operations noticed asphalt by R-Grade was broke up and loose, creating uneven walking surface.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1164243,2017-04-10,Cheyenne WY,Near Miss,I&E technician found a broken conduit fitting while working a PM notification. The conduit contains RTD wiring to the C-201 compressor motor pedestal bearing ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1164230,2017-04-14,Cheyenne WY,Near Miss,Injection well pump #3 tripped and 10 seconds later the discharge pressure bobbled high for a few seconds ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1164213,2017-04-18,Cheyenne WY,Incident,"During shutdown of the prism unit, operators noticed that a vent to atmosphere was leaking through releasing ammonia.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1164209,2017-04-17,Cheyenne WY,Hazard,An employee discovered a sewer manway partially open and unattended.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1164173,2017-04-17,Cheyenne WY,Hazard,on rounds operator noticed that the P-815B NH3 booster pump product seals were starting to leak.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1164039,2017-04-15,Cheyenne WY,Hazard,on the SCB crank case LEL meter is reading a false high.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1164038,2017-04-16,Cheyenne WY,Hazard,C-O1 4th stage east  cylinder has a slight knock. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1164021,2017-04-16,Cheyenne WY,Hazard,Block valve on old transfer line for NH3 to Urea at litwin had frost on line.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1163985,2017-04-15,Cheyenne WY,Hazard,Operations noticed indication on NH3 bullet pressure was incorrect.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1163980,2017-04-15,Cheyenne WY,Hazard,There was  a Potable water Leak in LoDan #1 Due to a Pinhole in Pipe ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1163906,2017-04-06,Cheyenne WY (DNTI),Near Miss,"Driver was trying to unhook trailer from tractor. The ground was uneven in the parking lot. Driver tripped slightly, realized that he needs to slow down to prevent falling. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1163904,2017-04-05,Cheyenne WY (DNTI),Near Miss,"Driver was driving from shop back to Dyno when another vehicle pulled out in front of them, driver was able to slow down to avoid an accident. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1163899,2017-04-13,Cheyenne WY,Hazard,Escape Packs at NH3 Offloading station Complex 1 were last inspected 2/2016,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1163785,2017-04-12,Cheyenne WY,Hazard,discovered burnt electrical outlet with shorted extension cord plugged into it.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1163773,2017-04-10,Cheyenne WY,Hazard,Large pieces of tin were blown off of a tank and old structure,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1163667,2017-04-12,Cheyenne WY,Near Miss,"Air Liquide truck driver reported that a Dyno Nobel employee heading westbound in the plant, was driving significantly over (30-40 mph) the posted speed limit of 10 mph.  ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1163658,2017-04-12,Cheyenne WY,Near Miss," Plating covering a the ditch to the retention ponds was bent up, creating a tire cutting/tripping hazard.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1163642,2017-04-11,Cheyenne WY,Hazard,PRV-901 has slight condensate leak from fitting threads. Operations blocked in supply and discharge block valves to isolate PRV but steam pressure is still present,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1163613,2017-04-12,Cheyenne WY,Hazard,"Operations noticed while bringing up C-150, 3rd Stage Air relief started to lift. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1163605,2017-04-11,Cheyenne WY,Hazard,"After completion of maintenance on C-150, compressor would not start.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1163572,2017-04-10,Cheyenne WY,Hazard,Shuttlewagon oil cooler has developed a very small leak.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1163445,2017-04-10,Cheyenne WY,Hazard,Removed electronic Safety Sign not listed on work order,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1163416,2017-04-11,Cheyenne WY,Hazard,The Multi-Drainer/ Overflow on our DA Tank in #3 Acid has a failed Gasket allowing a small steam Leak. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1163413,2017-04-11,Cheyenne WY,Hazard,Operations noticed while shutting down C-150 that Convertor bottle mechanical valve HIC-4814 would not respond on DCS.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1163331,2017-04-10,Cheyenne WY,Hazard,I&E technician found several lamps burned out in the transformer room adjacent to the BHT MCC during a schedule PM,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1163317,2017-04-10,Cheyenne WY,Near Miss,BOM FOR K131 VAPOR COMPRESSOR HAD THE WRONG OIL ATTACHED,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1163312,2017-04-10,Cheyenne WY,Hazard,Car seal missing on valve under PSV-502,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1163299,2017-04-10,Cheyenne WY,Hazard,NOTICED GRATING STICKING UP,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1163092,2017-04-06,Cheyenne WY,Hazard,Emergency siren was not audible in engineering building,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1163089,2017-04-07,Cheyenne WY,Hazard,Gemba Finding:  Permit wasn't entered on Iobeya permit register.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1163065,2017-04-06,Cheyenne WY,Hazard,"Found broken conduit hanging from pipe rack, signs of circuit ""shorting"" or ""tripping"" present. Possibly lighting circuit.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1163009,2017-04-06,Cheyenne WY,Hazard,P-450 would not start up,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1163008,2017-04-06,Cheyenne WY,Hazard,Emergency warning siren for fire was not heard down at emulsion plant,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1163003,2017-04-07,Cheyenne WY,Near Miss,"Operations noticed while blending DEF, level transmittor on South DEF tank was acting sporadic and would shut off flow when showing high level.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1163001,2017-04-07,Cheyenne WY,Near Miss,"Operations noticed while blending DEF, that flow transmittor for treated water was not working correctly.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1162960,2017-04-06,Cheyenne WY,Near Miss,Grass fire encroached on plant,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1162927,2017-04-06,Cheyenne WY,Near Miss,Leak in Chlorine line,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1162850,2017-04-05,Cheyenne WY,Hazard,at 16:57 an operator was coming by P-101B MDEA hydraulic pump and noticed that MDEA was coming out one of the case bleeds to a bell drain and was spraying out on the concrete.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1162799,2017-03-21,Cheyenne WY (DNTI),Near Miss,NEAR MISS-Driver left truck in yard to move personal vehicle. Driver was gone about 24 minutes. Another driver that thought he needed those trailers and dollied it down and unhooked the air lines before realizing it was loaded. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1162723,2017-03-20,Cheyenne WY (DNTI),Near Miss,NEAR MISS-DNTI truck departing dirt lot toward Cheyenne Plant exit. Car parked in parking lot came out of parking spot and sped in front of DNTI truck to exit the plant first.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1162591,2017-04-04,Cheyenne WY,Near Miss,"at 12:48 the board operator noticed that the feed gas valve had started to increase rate, while looking at the incoming gas pressure to the plant , that the control valve had come 100% open and was loosing pressure.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1162573,2017-04-03,Cheyenne WY,Hazard,"A liquid level has developed in the annulus of our ammonia tank, ST103.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1162460,2017-04-03,Cheyenne WY,Hazard,"NO PM IN PLACE TO INSPECT REPLACE LOADOUT SCREENER ROTEX SCREENS, BALLS, GASKETS, ETC.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1162452,2017-04-03,Cheyenne WY,Hazard,HAD NO PM FOR CHANGING THE SOLVENT IN THE PARTS CLEANER IN THE MECHANICS SHOP,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1162451,2017-04-03,Cheyenne WY,Hazard,1212-D31002 BOILER FEED WATER PUMP FAILURE,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1162375,2017-04-03,Cheyenne WY,Hazard,#25 water well tripped down a  will not reset.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1162172,2017-03-30,Cheyenne WY,Near Miss,"While working in plant, Superintendent noticed low pressure valve attached to high pressure ammonia feed system",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1162073,2017-03-30,Cheyenne WY,Near Miss,While filling oil day tank for BDC CO2 compressor at Urea operator was distracted with another project and overfilled daytank.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1161928,2017-03-30,Cheyenne WY,Incident,The LoDan Loader ran the 950 Loader into the side of the Manufacturing Loadout Building damaging the Tin.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1161918,2017-03-30,Cheyenne WY,Hazard,Operations was preparing NH3 booster pump at Urea for start up after maintenance when was noticed that seals were leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1161757,2017-03-29,Cheyenne WY,Hazard,During maintenance of Chlorine solenoid at JFP pumphouse was noticed by board operator that was no open or close option. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1161753,2017-03-29,Cheyenne WY,Hazard,Operations noticed on rounds that gasket on NH3 cold loading heater was leaking slightly.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1161742,2017-03-29,Cheyenne WY,Hazard,A softener has been hard and the operator found that #5 solenoid is not working.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1161741,2017-03-29,Cheyenne WY,Hazard,on rounds operator noticed that a lubricator on the ammonia feed pump was not working.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1161691,2017-03-28,Cheyenne WY,Hazard,Operations noticed CO2 loading pump  B would not stay running.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1161516,2017-03-27,Cheyenne WY,Near Miss,"1212-P130 Prism unit scrubber pumo, Corrosion to inside of packing box",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1161384,2017-03-26,Cheyenne WY,Hazard,"on rounds operator notcied that 4th stage C-201 CO2 compressor was hot on the suction side and cool on the discharge side, and 3rd stage cylinder was backing up. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1161379,2017-03-26,Cheyenne WY,Hazard,on rounds operator noticed the seals were starting to leak water when the seal flush was opened up to the pressure gauge. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1161342,2017-03-25,Cheyenne WY,Hazard,while inspecting a DEF rail car the operator found that the top lid cover had no gasket.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1161341,2017-03-25,Cheyenne WY,Hazard,on rounds operator noticed that the product seals on P-828A were leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1161340,2017-03-25,Cheyenne WY,Hazard,on rounds operator noticed that the product seals on P-817A reflux pump were leaking product.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1161255,2017-02-10,Cheyenne WY (DNTI),Near Miss,"Near Miss - DNTI driver was traveling I25 to deliver load, road conditions were muddy/wet causing lights and placards to become dirty making it harder for others to see. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1161250,2017-02-13,Cheyenne WY (DNTI),Near Miss,"Near miss - DNTI driver was loading 1.5, ground is slippery where you rig up hose at loadout. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1161237,2017-02-07,Cheyenne WY (DNTI),Near Miss,"Near Miss- DNTI driver traveling on Hwy 59, road conditions started to change, slick roads, slush.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1161215,2017-03-24,Cheyenne WY,Near Miss,at 08:29 the prism scrubber pump tripped down.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1161109,2017-03-22,Cheyenne WY (DNTI),Near Miss,"Hard acceleration - DNTi driver was driving uphill, the motor rev up, RPM's went up and returned to normal.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1161105,2017-03-22,Cheyenne WY (DNTI),Near Miss,"Hard Break -DNTI driver was merging onto I-80, bumper to bumper traffic, another vehicle was trying to cross over to merge lane causing all traffic in merge lane to slam on brakes to avoid an accident. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1161067,2017-03-22,Cheyenne WY,Incident,Lifted a relief valve on second seperator during a plant shut down,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1161014,2017-03-23,Cheyenne WY,Hazard,Operations noticed on rounds that flow transmittor for NH3 feed pump at Urea had slight leak.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1161000,2017-03-22,Cheyenne WY,Near Miss,Operations noticed that piperzine pump was not pumping.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1160967,2017-03-22,Cheyenne WY,Hazard,Operations noticed on plant startup that flow transmittors on Urea NH3 feed pump were acting erratically. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1160938,2017-03-15,Cheyenne WY,Hazard,We have a PM work order to clean and repair lighting in our MCC buildings.  We found several lamps burned out in our MCC while performing our scheduled preventive maintenance,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1160937,2017-03-22,Cheyenne WY,Hazard,NOTICED PIPE SUPPORT RUSTING,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1160830,2017-03-22,Cheyenne WY,Hazard,Operations noticed on start up of plant that flange on discharge of NH3 feed pump had a slight leak.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1160752,2017-03-20,Cheyenne WY,Hazard,Internal corrosion/erosion on Ammonia piping to E-811 Start-up Heater,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1160711,2017-03-21,Cheyenne WY,Hazard,Delayed start-up of Urea plant due to pluggage in ammonia feed system,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1160679,2017-02-01,Cheyenne WY (DNTI),Near Miss,"DNTI driver was driving through plant in thick fog, difficult to see pedestrians and other vehicles. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1160677,2017-02-12,Cheyenne WY (DNTI),Near Miss,"DNTI driver was unloading at mine, noticed potholes around tower. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1160626,2017-03-21,Cheyenne WY,Hazard,the spill back valve on A carb will not open all the way and is very hard to close.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1160570,2017-03-20,Cheyenne WY (DNTI),Incident,DNTI Driver failed to raise safe rack on 1.5 emulsion load out before moving tractor forward.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1160529,2017-03-20,Cheyenne WY,Incident,DNTI driver loading at barricade failed to get confirmation from emulsion plant DCS operator that he was clear to pull truck ahead to load back trailer,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1160527,2017-03-18,Cheyenne WY,Hazard,P-205 stopped working causing ANSOL transfer pumps in plant not to have seal flush water running thru them,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1160419,2017-03-19,Cheyenne WY,Hazard,the spill back valve from A carb pump to the first abs the bonnet gasket leaks.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1160417,2017-03-19,Cheyenne WY,Incident,Leaks in South UAN storage tanks,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1160410,2017-03-18,Cheyenne WY,Hazard,The scrubber packing on the prsim unit is starting to foul and needs steamed out.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1160395,2017-03-19,Cheyenne WY,Hazard,Operations noticed on rounds that packing on middle and east rods of Scrubber pump at Prism were leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1160394,2017-03-19,Cheyenne WY,Hazard,Level control on 2nd Stage Fricks was noticed to be leaking through by board operator.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1160392,2017-03-19,Cheyenne WY,Hazard,Operations noticed on rounds that there was a flange under CO bullets that was leaking water.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1160280,2017-03-17,Cheyenne WY,Hazard,DCS operator jogged P-405 with FCV-506 in closed postion causing rupture disk on production line to burst,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1160276,2017-02-26,Cheyenne WY (DNTI),Near Miss,"DNTI driver was walking through parking lot, ice on ground. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1160271,2017-02-21,Cheyenne WY (DNTI),Near Miss,"DNTI driver was loading 1.5, high winds with no wind breaks, ground is slippery.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1160264,2017-03-17,Cheyenne WY (DNTI),Near Miss,"When leaving via parking lot, came through the gate and a Yarbour truck was leaving as well, Yarbour truck pulled out in front of me where I had to slown down quickly to avoid hitting him. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1160263,2017-02-21,Cheyenne WY (DNTI),Near Miss,"DNTI driver was loading tailer, due to pressure in the line, cap is very hard to release. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1160240,2017-01-17,Cheyenne WY (DNTI),Near Miss,"DNTI driver was walking into rest area, noticed floors were wet. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1160091,2017-02-22,Cheyenne WY (DNTI),Near Miss,DNTI driver was pulling fifth wheel pin with automatic fifth wheel release. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1160087,2017-02-26,Cheyenne WY (DNTI),Near Miss,"DNTI driver was scaling in at location, ice every where. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1160077,2017-02-17,Cheyenne WY (DNTI),Near Miss,"DNTI driver walking into office to pick up paper work, strong winds making it difficult to open doors and keep doors open.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1160070,2017-02-20,Cheyenne WY (DNTI),Near Miss,"DNTI driver was taking off cap to load, cap was pressurized which made the cap come off faster than normal. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1160054,2017-03-15,Cheyenne WY (DNTI),Near Miss,HARD BRAKE-Driver heading southbound on I-25 after dark.  There was three deer standing in the road and driver braked hard to avoid hitting the deer.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1159996,2017-03-15,Cheyenne WY,Near Miss,A drill came unhooked from its clip and fell 15 feet to the ground,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1159986,2017-03-15,Cheyenne WY,Near Miss,Lost the drive belts on M-462 Dryer Inlet Conveyor,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1159935,2017-02-25,Cheyenne WY (DNTI),Near Miss,"DNTI driver was getting ready to unload and noticed a worker on teh cat walk using a grinder, throwing sparks, driver waited until worker was completed with ask before stopping to unload. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1159932,2017-02-17,Cheyenne WY (DNTI),Near Miss,DNTI driver helping clean up mess from valve failure. Ground and surrounding area is slippery due to the spill of emulsion. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1159930,2017-02-19,Cheyenne WY (DNTI),Near Miss,DNTI driver walking into office and trash cans were in the middle of floor.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1159921,2017-03-15,Cheyenne WY,Near Miss,Employee found in confined space ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1159823,2017-03-13,Cheyenne WY (DNTI),Near Miss,Near Miss - light dusting of snow on ground in parking lot making it slick to walk on.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1159790,2017-03-14,Cheyenne WY,Hazard,Operations had to clean E-502 discharge check valve and there were no pre made gaskets available,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1159760,2017-03-15,Cheyenne WY,Hazard,We lost 4th stage east on out CO2 compressor,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1159694,2017-01-30,Cheyenne WY (DNTI),Near Miss,DNTI driver was getting ready to load trailer. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1159692,2017-02-02,Cheyenne WY (DNTI),Near Miss,DNTI driver was hooking up equipment in yard. Snow on ground making shoes and surfaces slippery. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1159691,2017-01-30,Cheyenne WY (DNTI),Near Miss,DNTI driver was at customer location notices ice was on the ground. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1159688,2017-03-14,Cheyenne WY (DNTI),Near Miss,"Near Miss - High winds driving up to NARM, drive with caution.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1159685,2017-02-23,Cheyenne WY (DNTI),Near Miss,DNTI driver noticed that the 2nd step at loading was bent down. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1159681,2017-03-05,Cheyenne WY (DNTI),Near Miss,Near Miss - DNTI driver could have slipped on ice in front of scale house.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1159679,2017-02-01,Cheyenne WY (DNTI),Near Miss,DNTI driver was washing windows on tractor. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1159673,2017-02-16,Cheyenne WY (DNTI),Near Miss,"DNTI driver was unloading at location, the weather changed adn began to snow, making the walkways to unload slippery. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1159601,2017-03-11,Cheyenne WY (DNTI),Near Miss,"Near Miss - DNTI driver had a vehicle make a left turn in front of him, hit the curb and stopped in his lane of travel.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1159592,2017-03-14,Cheyenne WY,Hazard,Vibration on Booster Blower in #4 Acid Plant,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1159502,2017-03-14,Cheyenne WY,Hazard,Operations noticed a pipe at MDEA sump was leaking and after investigation noticed pipe was completely cut.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1159501,2017-03-14,Cheyenne WY,Hazard,Operations noticed that conductivity meter on Hydrolyzer was a acting strange.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1159408,2017-03-13,Cheyenne WY,Hazard,Gemba Finding - Reviewed I&E Permit was not closed properly,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1159368,2017-03-13,Cheyenne WY,Hazard,Operations noticed during rounds and cleaning of basement that a light was out.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1159314,2017-03-12,Cheyenne WY,Hazard,Operations noticed on rounds that packing on 2nd stage discharge of Fricks had slight leak.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1159235,2017-03-01,Cheyenne WY (DNTI),Near Miss,Near Miss - Very wet muddy conditions at customer site,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1159234,2017-02-21,Cheyenne WY (DNTI),Near Miss,"DNTI driver was walking through yard during high winds, needs to wear eye protection. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1159232,2017-02-23,Cheyenne WY (DNTI),Near Miss,DNTI driver noticed that the ladder is in bad shape from weather. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1159175,2017-02-17,Cheyenne WY (DNTI),Near Miss,DNTI driver was unloading product at location and the valve was bad. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1159173,2017-02-27,Cheyenne WY (DNTI),Near Miss,DNTI driver noticed ice in the parking lot. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1159068,2017-03-01,Cheyenne WY (DNTI),Near Miss,Near Miss-DNTI driver arrived at mine and notices that ground was wet and muddy. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1158989,2017-03-09,Cheyenne WY,Near Miss,an operator going through the ammonia plant by the #1 aux boiler stepped on a piece of grating and the grating shifted and operator almost rolled his ankle. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1158974,2017-03-01,Cheyenne WY (DNTI),Near Miss,Near miss - DNTI driver going through high winds with ground blizzard. Roads icy. Potential for jack knife or slide off of road. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1158962,2017-03-04,Cheyenne WY (DNTI),Near Miss,"Near Miss- DNTI driver was training, reminded trainee to keep control of tractor fully to avoid collision.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1158960,2017-03-09,Cheyenne WY,Hazard,We did not have the swivel joints stock for the barricade loadout arm which could have resulted in multiple days downtime,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1158942,2017-03-09,Cheyenne WY,Hazard,Roof panel on NW corner of Emergency Services Building is not secure and is at risk of being blown off the building with the high wind conditions.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1158940,2017-03-08,Cheyenne WY,Hazard,DCS operator jogged P-404 to barricade while FCV-506 was closed causing  rupture disk to blow,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1158917,2017-03-09,Cheyenne WY,Incident,MDEA Transfer to chemical cleaning skid realized we were losing tower levels. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1158861,2017-02-21,Cheyenne WY (DNTI),Near Miss,NEAR MISS-Driver walking into DNTI office.  High winds blew door mat up into a pile in front of door.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1158858,2017-02-20,Cheyenne WY (DNTI),Near Miss,Near Miss - Employee removed cap from 1.5 load arm and there was pressure on cap from product.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1158857,2017-02-20,Cheyenne WY (DNTI),Near Miss,NEAR MISS-Driver delivering to hoppernotch site at NARM. Valve on tower hard to open and close.  Had to use a pry bar to open and close the valve.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1158853,2017-02-18,Cheyenne WY (DNTI),Near Miss,NEAR MISS-Handle on 1.5 loading arm sticking out. Have to watch it when climbing stairs to avoid getting hit in the face.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1158832,2017-03-03,Cheyenne WY (DNTI),Near Miss,Hard break-DNTI driver eatbound I80 SLC did not compensate for construction and braked to avoid collision. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1158831,2017-03-03,Cheyenne WY (DNTI),Near Miss,"Hard break-DNTI driver was approaching narrow bridge and noticed oversized load approaching bridge, slowed to avoid collision with over sized load. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1158818,2017-03-08,Cheyenne WY,Near Miss,while pressuring up the gas line to the MDEA trailer we lifted the relief on the fuel drum.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1158787,2017-03-07,Cheyenne WY,Hazard,High winds (gusts over 90 mph) on Monday and Tuesday resulted in railcar loading and offloading delays,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1158697,2017-03-07,Cheyenne WY,Hazard,Ammonia Booster Pump P-815B Pump Seals Leaking,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1158674,2017-03-07,Cheyenne WY,Hazard,"P-815A NH3 booster pump, while unwiring the motor I&E discovered that a wire nut had come off and when a start signal was sent to the pump it would arc causing damage to the wiring and potential shock to operators. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1158629,2017-03-07,Cheyenne WY,Near Miss,Used last thrust roller for coating drum and noticed the thrust roller was not spare stock,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1158627,2017-03-07,Cheyenne WY,Near Miss,Installed new trace additive pumps in Emulsions plant with no spare stock for breakdown,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1158625,2017-03-07,Cheyenne WY,Near Miss,Purchased new plate and frame exchanger but did not stock gaskets to rebuild exchanger,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1158565,2017-03-06,Cheyenne WY,Hazard,P-405 was running higher RPM than normal and starting to shear emulsion,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1158450,2017-03-06,Cheyenne WY,Hazard,the south cooper 2 nd stage air cylinder was knocking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1158395,2017-02-28,Cheyenne WY,Near Miss,I &E technician slipped on ice outside the south warehouse,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1158354,2017-03-06,Cheyenne WY,Hazard,The East cummins cooling water pump tripped,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1158309,2017-03-05,Cheyenne WY,Near Miss,Shut the Urea Plant Ammonia Feed Pump P-801 down at 7:01 am due to the west suction valve cap leaking ammonia.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1158307,2017-03-05,Cheyenne WY,Hazard,A leak was found on the NH3 feed pump valve cap,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1158269,2017-03-04,Cheyenne WY,Hazard,South Cooper Second Stage Air Knocking,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1158265,2017-03-03,Cheyenne WY,Hazard,2nd Stage Frick Compressor Tripped down on High Oil Temp,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1158092,2017-03-02,Cheyenne WY,Hazard,the ditch on the north side of litwin over flowed a little with water. it was full of mud,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1158088,2017-03-02,Cheyenne WY,Hazard,the ditch on the north side of litwin over flowed a little with water. it was full of mud.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1158038,2017-03-02,Cheyenne WY,Hazard,1st Stage Fricks tripped and after starting would not stay running.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1158026,2017-03-02,Cheyenne WY,Hazard,Grounding cable found broken on #1 BFW Electric pump,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1157930,2017-02-28,Cheyenne WY,Hazard,FCV-506 is leaking product by,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1157789,2017-03-01,Cheyenne WY,Hazard,at 00:18 the outlet temp on the secondary reformer failed.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1157781,2017-02-28,Cheyenne WY,Hazard,"the chlorine regulator needs replaced and the line from the bottle to the cooling tower, has a kink in it.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1157735,2017-02-28,Cheyenne WY,Hazard,"Operations noticed during periodic clearing of Hot vent, that Pressure control valve was not working correctly.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1157679,2017-02-28,Cheyenne WY,Hazard,Operations noticed packing on block valve for protection steam was leaking and creating ice buildup on Control valve below it.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1157647,2017-02-28,Cheyenne WY,Hazard,Operations noticed on rounds that transmittor on BFW to Process boiler was leaking and creating ice build up below on air lines to transmittor.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1157566,2017-02-27,Cheyenne WY,Hazard,Operations noticied water leaking from the #1 Boiler feed Water Pump Oil Cooler,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1157525,2017-02-27,Cheyenne WY,Hazard,Operations noticed on rounds that A and B Cooling Tower fans had a little more vibration than usual.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1157521,2017-02-27,Cheyenne WY,Incident,Minor Equipment Leak - Unleaded Fuel Dispenser,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1157325,2017-02-26,Cheyenne WY,Hazard,"The east UAN pump and motor have a vibration, the coupler was replaced on Saturday. the pump base needs replaced.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1157260,2017-02-25,Cheyenne WY,Hazard,The Sulfuric acid line to cooling tower pump was operating at 100%  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1157257,2017-02-25,Cheyenne WY,Hazard,Chlorine Dioxide line to the cooling tower was found broke from the cold weather,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1157244,2017-02-25,Cheyenne WY,Hazard,"the level indication for the urea boiler DA tank froze, ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1157222,2017-02-24,Cheyenne WY,Hazard,"While doing rounds, the outside operator found the east UAN recic pump coupling was going out",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1157140,2017-02-24,Cheyenne WY,Hazard,on rounds operator noticed the the C-150 aux oil pump seals are leaking and need replaced.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1157087,2017-02-24,Cheyenne WY,Hazard,Operations noticed on rounds that there were a few lights out on Primary Reformer.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1156895,2017-02-22,Cheyenne WY,Hazard,On rounds lead noticed that Urea pressure control valve was slightly leaking on body of valve.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1156893,2017-02-22,Cheyenne WY,Hazard,Operations noticed on rounds that block valves on Brinks oil seperator were leaking by slightly.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1156777,2017-02-22,Cheyenne WY,Near Miss,PTW Audit: Management found a job being completed without proper JSA and Hot Work permit with no fire watch signed on,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1156734,2017-02-21,Cheyenne WY,Hazard,Area Light blew down,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1156720,2017-02-22,Cheyenne WY,Hazard,Operations noticed on rounds that bottom union on Stripper sight glass at Prism unit had slight leak.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1156719,2017-02-22,Cheyenne WY,Hazard,Operations noticed on rounds that gasket on #2 BFW turbine had blown out.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1156598,2017-02-21,Cheyenne WY,Hazard,Breaker handle broken on load out screener,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1156593,2017-02-17,Cheyenne WY,Near Miss,DNTI driver loading at barricade took cap off of loading arm and emulsion splattered on driver due to pressure in line,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1156311,2017-02-19,Cheyenne WY,Hazard,Operations noticed that Fin fan cooler at DEF tank farm amps were lower than other fans.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1156309,2017-02-19,Cheyenne WY,Hazard,Operations noticed on rounds that pump for Treated water tank were leaking slightly.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1156308,2017-02-19,Cheyenne WY,Hazard,Operations noticed on inspection that Escape pack for C-150 building was empty.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1156230,2017-02-18,Cheyenne WY,Hazard, Clear Tank  would not maintain level.. Due to low suction on inlet from pond#4.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1156214,2017-02-17,Cheyenne WY,Hazard,at 17:45 we lost suction on P-507 and 508 and  were loosing level in the clear tank. which would trip down the injection wells.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1156086,2017-02-15,Cheyenne WY,Hazard,Barricade load out arm bottom swivel joint will not move.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1156010,2017-02-16,Cheyenne WY,Hazard,A section of floor grating had broke free and was causing a trip hazard in the Cooper building,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1155964,2017-02-16,Cheyenne WY,Hazard,Gemba Finding - Small pile of prill located outside the west door of the LoDAN Barn,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1155962,2017-02-16,Cheyenne WY,Near Miss,Gemba Finding - Ammonia concentration was elevated in area where mechanics were installing pump,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1155884,2017-02-15,Cheyenne WY,Hazard,"Before welding on the piping for the new plate exchanger we sniffed the vents coming off the c-150 and found that a psv was leaking through causing a high LEL situation, we made dowels and plugged the weep holes",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1155871,2017-02-16,Cheyenne WY,Hazard,Lost a reflux pump ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1155826,2017-02-15,Cheyenne WY,Hazard,The sump for #3 DW discharge line was installed at an angle so the water was over flowing the drainage ditch causing ice buildup on walkways ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1155818,2017-02-15,Cheyenne WY (DNTI),Near Miss,HARD BRAKE-Driver headed back from NARM on Antelope Road.  Deer jumped fence and ran into roadway.  Driver was braking but was on build up of sand and truck slid.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1155810,2017-02-15,Cheyenne WY,Near Miss,Oil mist Eliminator Motor on the #4 Acid Lube Oil system failed.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1155806,2017-02-03,Cheyenne WY (DNTI),Near Miss,NEAR MISS-Driver loading 1.5 emulsion.  There was pressure on cap of loading arm.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1155750,2017-02-14,Cheyenne WY,Hazard,Gemba Finding - Part 7 of the permit to work was not properly filled out ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1155744,2017-01-19,Cheyenne WY (DNTI),Near Miss,NEAR MISS-Driver was helping another driver load emulsion.  They noticed trailer was full and potentially going to overflow.  Driver used emergency shut down and notified plant operator.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1155742,2017-02-14,Cheyenne WY,Hazard,Gemba finding - Barrier tape at ST-102 in poor condtion and not keep up to standard,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1155633,2016-12-24,Cheyenne WY (DNTI),Near Miss,NEAR MISS-Pulling out from fuel pumps at truck stop.  Window squeegee handles shifted into path of truck.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1155624,2017-02-14,Cheyenne WY,Near Miss,Found FCV 409/A Quench valve to Neutralizer valve body broke in half.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1155614,2017-02-07,Cheyenne WY (DNTI),Near Miss,"HARD BRAKE-Driving southbound I-25 on icy roads south of Douglas, WY. Driver was chained up but still sliding on ice. Was going downhill trying to maintain slow speed and locked up the weels.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1155605,2017-02-14,Cheyenne WY,Hazard,"After temperatures have risen, a jacketed water line was found leaking condensate ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1155600,2017-02-12,Cheyenne WY,Hazard,Paul's Hauling truck was scheduled @ noon on 2/12/17 to load 7000 RUSX at barricade did not show up until around 17:00 at guard shack and was not down to barricade load out until 18:10,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1155595,2017-02-03,Cheyenne WY (DNTI),Near Miss,"NEAR MISS-Driver delivering to Rawhide. Was walking around silos and there are pieces of rebar sticking out of the ground. Slip, trips, falls.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1155593,2017-02-01,Cheyenne WY (DNTI),Near Miss,"NEAR MISS-Driver delivering to Florence, CO.  Prill hose left laying in walkway next to towers.  Driver pickup up and moved out of walkway to avoid tripping and falling over hose.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1155588,2017-02-13,Cheyenne WY,Hazard,Gemba Finding - Section 3 of PTW not filled out for seal replacement in tank farm,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1155461,2017-02-04,Cheyenne WY (DNTI),Near Miss,"NEAR MISS-Walking around loading rack.  Slips, trips, falls.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1155455,2017-02-04,Cheyenne WY (DNTI),Near Miss,NEAR MISS-Driving on mine haul roads with coal trucks and other heavy equipment.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1155454,2017-02-02,Cheyenne WY (DNTI),Near Miss,NEAR MISS-Driver departing back scale at Dyno Cheyenne Plant.  Car coming from Customer Service area made a right turn and pulled in front of DNTI truck.  Driver had to stop on an uphill grade to avoid hitting car in drivers side.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1155450,2017-01-04,Cheyenne WY (DNTI),Near Miss,"NEAR MISS-Driving northbound just south of Bill, WY.  Car passed and cut in front of truck then slammed on bakes to turn off of road. Driver had to brake quickly to avoid hitting car.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1155446,2017-02-06,Cheyenne WY (DNTI),Near Miss,HARD BRAKE-Driver was in heavy Denver traffic going southbound on I-25. Vehicle was parked partway on the the road caused traffic to stop without warning.  Driver hit brakes to avoid accident.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1155435,2017-02-13,Cheyenne WY,Hazard,Section 2 of Permit to Work not properly filled out,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1155410,2017-02-08,Cheyenne WY (DNTI),Near Miss,HARD BRAKE- Driver was south bound I-25 in heavy Denver traffic.  Car passed on left and cut him off then braked to take an exit.  Driver was slowing but when product surged he hit the brakes harder.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1155323,2017-02-13,Cheyenne WY,Hazard,"Operations noticed on rounds that 4th stage on C-01 was pressuring up, but temp and profile of compressor did not show hot valves.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1155266,2017-02-12,Cheyenne WY,Hazard,The control valve for the passive air vent to the Urea plant failed in the open position,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1155227,2017-02-11,Cheyenne WY,Hazard,While doing rounds the outside operator found the cooling water pump in the CO2 plant was tripped and would not restart,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1155180,2017-02-10,Cheyenne WY,Hazard,"While getting boiler samples, the outside operator noticed a leak on the V-117 steam knockout bottle sight glass",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1155059,2017-02-10,Cheyenne WY,Hazard,Operations noticed on rounds that drain line on Rich lean exchanger to MDEA sump was leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1155033,2017-02-09,Cheyenne WY,Hazard,Operations noticed on first round of readings that there was a very slight leak on a union of NH3 cold loading heater.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1155028,2017-02-09,Cheyenne WY,Near Miss,Operator noticed on inspection of DEF railcar that the top dome cover was missing gasket.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1154966,2017-02-07,Cheyenne WY (DNTI),Incident,DNTI driver was stopped at a stop sign waiting to turn left. A two ton Kamatsu service truck was traveling East making a right hand turn at the same intersection.  Kamatsu truck slid on ice and snow into the side of the DNTI trailer.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1154940,2017-02-09,Cheyenne WY,Hazard,Operation open FCV-100 to start incoming flow of 83% ANSOL into plant and P-101 was tripped.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1154896,2017-02-07,Cheyenne WY,Hazard,AN/SN recirculation line from blend station to T-302 auto flush failed to flush line ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1154884,2017-02-08,Cheyenne WY,Hazard,"While back flushing and air rolling the NCB turbo after cooler, the operator found the high point bleed was plugged ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1154732,2017-02-08,Cheyenne WY,Hazard,"at 9:55 #3 called up and said they lost there 325# steam pressure, we looked at our header and it began to fall off fast, it caused a big swing in our steam system.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1154653,2017-02-08,Cheyenne WY,Near Miss,"While attempting to blow down the syn suction on the NCB, the needle valve gaulded in the open position",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1154629,2017-02-07,Cheyenne WY,Hazard,"While doing rounds, the outside operator found the solutions pump extremely hot and grinding.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1154622,2017-02-07,Cheyenne WY,Near Miss,while taking off the burner cone noticed that the igniter bolts were never put back on the packing flange,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1154619,2017-02-03,Cheyenne WY,Near Miss,Plant shut down that caused Nh3 pressure increase that caused PSV to lift.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1154613,2017-02-07,Cheyenne WY,Hazard,"RO trailer, #5 north membrane is leaking, we have had a lot of problems with this membrane over the past few months, the gasket that seals the membrane comes off for some reason. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1154583,2017-02-07,Cheyenne WY,Hazard,P&ID found not updated for changes from MOC 116/16,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1154570,2017-02-07,Cheyenne WY,Hazard,a 225# steam line has a split and needs repaired.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1154563,2017-02-07,Cheyenne WY,Hazard,operator on rounds noticed that the seals on the #2 BFW turbine pump are leaking,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1154517,2017-02-06,Cheyenne WY,Near Miss,SCBA mask and gear found not properly stored,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1154502,2017-02-06,Cheyenne WY,Hazard,"While doing rounds, the outside operator noticed the Syn suction blow down valve on both the NCB and the SCB were leaking by",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1154448,2017-01-23,Cheyenne WY (DNTI),Near Miss,Hard Brake - Driver slowed to make a turn and the brakes locked up on snow and ice.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1154446,2017-01-24,Cheyenne WY (DNTI),Near Miss,Hard Brake - Driver had a pickup and trailer jack knife in front of him.  Driver applied brakes to avoid a collision.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1154442,2017-02-01,Cheyenne WY (DNTI),Near Miss,Hard brake-driver was unfamiliar with mine location and missed turn,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1154424,2017-02-06,Cheyenne WY,Hazard,LIC-105A flow to ST101 has stopped reading correctly and has been pulled and worked on several times.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1154422,2017-02-06,Cheyenne WY,Near Miss,"while loading a truck the FCV-1936 would not open, stopping the truck from getting loaded.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1154367,2017-02-03,Cheyenne WY,Near Miss,E-501 (line #1 emulsion heat exchanger) developed a leak on cooling water side of exchanger during the night after plant was shut down and emulsion plant employees were gone,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1154289,2017-02-05,Cheyenne WY,Hazard,operator reported that the urea truck has an antifreeze leak.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1154257,2017-02-01,Cheyenne WY (DNTI),Incident,First Aid Only - Employee was unlocking chain link gate to enter DNTI CHWY office and cut left index finger on gate/lock.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1154232,2017-02-03,Cheyenne WY,Hazard,A fire hydrant is leaking near the area where the caustic is delivered to the RCC unit causing a large area of ice buildup where the drivers  walk to unload their trucks,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1154229,2017-02-03,Cheyenne WY,Hazard,B carb tripped and while it was down the level control valve and line to the 1st Absorber froze,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1154227,2017-02-03,Cheyenne WY,Hazard,"Lost power supply to plant and UPS did not keep power to DCS computer, computer shut down within seconds of power outage",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1154224,2017-02-02,Cheyenne WY,Hazard,FCV-506 stayed in open position even though DCS sending signal to close,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1154220,2017-02-03,Cheyenne WY,Near Miss,noticed that the oil filter in the BOM for C-448 was the wrong filter,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1154218,2017-02-03,Cheyenne WY,Near Miss,"PM on the #16 water well generator revealed that the unit was low on antifreeze, noticed a small leak in the radiator",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1154217,2017-02-03,Cheyenne WY,Near Miss,Completed a PM on the Frick Compressors and we found that we had one strainer ring in SAP,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1154180,2017-02-03,Cheyenne WY,Incident,#4 ACid Plant tripped down.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1154090,2017-02-02,Cheyenne WY,Near Miss,The mechanic Supervisor found the 2nd stage Frick oil was below the sight glass,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1153853,2017-02-01,Cheyenne WY,Near Miss,#3 disposal well tripped on high pressure alarm,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1153698,2017-02-01,Cheyenne WY,Near Miss,"we got a high DP on the west Cummins engine exhaust, we would drain the water out but the DP would not come down.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1153636,2017-01-31,Cheyenne WY,Hazard,NEW TAIL GASS BYPASS HEATER NOT IN SAP,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1153551,2017-01-31,Cheyenne WY,Hazard,Gemba Finding - Unstable stair at the entry to the Process Shop Trailer,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1153463,2017-01-31,Cheyenne WY,Incident,Operations noticed on last set of rounds that there was a pinhole leak on the minimum flow line from Reflux pump to Reflux Accumulator at Prism Unit.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1153448,2017-01-31,Cheyenne WY,Near Miss,The pipperzine pump was not pumping causing the tank to over  flow.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1153245,2017-01-27,Cheyenne WY,Hazard,Prism unit membrane trip on low scrubber water flow found bypassed in programming. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
