Incident No.,Incident_Date,Site,Type,Brief Description,Maint_Count_1d_before,Maint_Count_3d_before,Maint_Count_7d_before,Maint_Count_14d_before,Maint_Count_30d_before,Maint_Count_60d_before,Maint_Count_90d_before,Maint_Count_1d_after,Maint_Count_3d_after,Maint_Count_7d_after,Maint_Count_14d_after,Maint_Count_30d_after,Maint_Count_60d_after,Maint_Count_90d_after
INC-1153195,2017-01-29,Cheyenne WY,Hazard,Operator found a jacketed nitrate line leaking condensate on the ground causing a slipping hazard from ice buildup,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1153152,2017-01-29,Cheyenne WY,Hazard,"Operations noticed when changing LEL filter, that sensor was saturated in oil.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1153151,2017-01-29,Cheyenne WY,Hazard,"Operations noticed on pump startup that pressure and flow dropped off on P-150B, MDEA pump.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1153150,2017-01-29,Cheyenne WY,Hazard,Operations noticed that while running Piperzine pump it was not pumping tank down.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1153106,2017-01-28,Cheyenne WY,Hazard,"going by P-150 pump the pump was making a lot of noise coming from the pump, I had mechanics look at it they said a bearing was going out.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1153098,2017-01-28,Cheyenne WY,Near Miss,Primary reformer air coil failure risk discovered while investigating set point of failed air compression PSV,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1153088,2017-01-27,Cheyenne WY,Hazard,83% nitrate line froze off.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1153084,2017-01-27,Cheyenne WY,Hazard,"at 15:20 the PSV on the prism scrubber pump discharge lifted causing the pump to trip, and we could not get the pump to start, had to bypass the prism skid. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1153083,2017-01-28,Cheyenne WY,Hazard,At 05:51 the C-150 3rd stage air discharge PSV lifted.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1153080,2017-01-27,Cheyenne WY,Hazard,"While putting the Prism unit online, the operator found a valve stem broke on the Purge gas vent system of the Prism unit",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1153068,2017-01-27,Cheyenne WY,Incident,Prism scrubber pump discharge PSV failed open causing loss of prism scrubber column and ammonia release. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1153067,2017-01-27,Cheyenne WY,Near Miss,Cooper Compressor Ammonia Chiller overfilled resulting in small release of ammonia and contact to employee skin (no injury),0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1153056,2017-01-23,Cheyenne WY,Near Miss,While determinating the motor leads on the west lean solutions pump marks were identified of electrical short circuit. The short circuit must not have been solid enough to trip the motor controller.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1153017,2017-01-27,Cheyenne WY,Hazard,DURING PM INSPECTION VIBRATION WAS NOTOCED IN COOLING TOWER SHAFT,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1153004,2017-01-27,Cheyenne WY,Hazard,During a gemba it was noticed that a fire extinguisher was missing its inspection tag,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1152981,2017-01-26,Cheyenne WY,Hazard,Operator noticed a leak developing on the 3rd stage Syn blow down block valve on the NCB,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1152944,2017-01-26,Cheyenne WY,Hazard,C-O1 CO2 compressor has a hot valve on the 2nd stage suction.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1152908,2017-01-26,Cheyenne WY,Hazard,"The E-103 chiller level transmitter needs calibrated, the level will not stabilize.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1152850,2017-01-25,Cheyenne WY,Near Miss,"Plant was producing PB2000 into tanker at barricade and FCV-503 did not completely switch flow direction to barricade causing around 15,000 lbs of PB2000 to transfer into T-501",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1152792,2017-01-25,Cheyenne WY,Hazard,Gemba Finding - Cracked ladder support located on Reactor ladder,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1152777,2017-01-25,Cheyenne WY,Near Miss,Lock out not completed for installation of a dP meter on the DEF oil filter,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1152676,2017-01-25,Cheyenne WY,Near Miss,"We had to pull out of prilling and go on a Solutions Run in #1 Lodan due to the C-448 Motor Bearing resulted in high Vibrating and High Temperature, Equipment Failure. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1152637,2017-01-24,Cheyenne WY,Near Miss,DNTI tanker showed up to load 7000RU with at least 30 gals of water inside of tanker,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1152590,2017-01-24,Cheyenne WY,Hazard,Pump housing plug leaking at threads- Shutdown pump for repair,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1152587,2017-01-23,Cheyenne WY,Hazard,"LIC-301U linkage was broken on control valve, this controls level of V-310. Repaired by I & E",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1152582,2017-01-23,Cheyenne WY,Near Miss,C02 Plant trip when starting C-01 C02 compressor,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1152498,2017-01-24,Cheyenne WY,Near Miss,Operations during rounds noticed a plug on standby NH3 booster pump had slight leak.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1152497,2017-01-24,Cheyenne WY,Hazard,During filter change on DEF filter noticed that a smaller platform would be beneficial to operations.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1152496,2017-01-24,Cheyenne WY,Hazard,Operations noticed that an LED light would be more beneficial on South side of JFP pumphouse.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1152472,2017-01-23,Cheyenne WY,Hazard,Operations noticed temperature on 4th stage C-01 was incorrect and wiring looked smashed.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1152400,2017-01-23,Cheyenne WY,Hazard,"On Gemba audit, Hot Work permit was found without fire watch signed on. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1152376,2017-01-20,Cheyenne WY (DNTI),Near Miss,HARD BRAKE-Driver was departing Caballo mine and came over the hill before turning onto Bishop Road.  Slowed to 35 mph but truck wasn't slowing and trailer was locked up.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1152284,2017-01-22,Cheyenne WY,Hazard,Bad valves on 4th stage east cylinder inboard suction.  Shutdown compressor to prevent further damage,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1152255,2017-01-21,Cheyenne WY,Hazard,on rounds operator found the sulfuric acid line to the boiler blow down tank was leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1152250,2017-01-13,Cheyenne WY (DNTI),Near Miss,NEAR MISS-Driver departing shop. Northbound on Southwest dr. Stopped at R/R crossing. Both lights turned green and driver proceeded across tracks. Train began to move and crossing arms came down barely missing trailer.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1152235,2017-01-21,Cheyenne WY,Hazard,at 02:25 the gardner denver instrument air compressor tripped.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1152039,2017-01-19,Cheyenne WY,Near Miss,"There was a small acid Leak on the Acid Flow to The Neutralizer in LoDan 2, A 1 inch Gate Valve. The Packing was Loose. Causing it to Leak acid. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1152018,2017-01-03,Cheyenne WY (DNTI),Near Miss,NEAR MISS - Driver traveling westbound I-80.  Tractor trailer passed and cut him off.  Truck and car passing two snow plows in bad weather.   ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1152013,2017-01-18,Cheyenne WY,Near Miss,Driver loading at barricade left load out platform once he was done loading without contacting DCS operator and getting approval to leave,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1152006,2017-01-04,Cheyenne WY (DNTI),Near Miss,NEAR MISS - Driving personal vehicle home from Denver.  Northbound I-25.  Snowing hard.  Poor visibility and road condtitions.  Had truck pass and dust me out and then end up in the median.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1152002,2017-01-18,Cheyenne WY,Hazard,Oil Skimmer Used Oil Tank Heater found to be not functional,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1151809,2017-01-18,Cheyenne WY,Near Miss,While walking through the plant an operator stepped on a section of ditch grating that was to narrow for the ditch,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1151664,2017-01-17,Cheyenne WY,Hazard,Work at height certificate not properly filled out,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1151663,2017-01-17,Cheyenne WY,Hazard,Temporary heater found blocking egress ladder,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1151616,2017-01-16,Cheyenne WY,Hazard,"While investigating an irregular pump noise in the tempered water pump, it was found that a guard inside the pump had broke free and was rattling around inside the pump",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1151543,2017-01-17,Cheyenne WY,Near Miss,Safety cage will not stay in a lowered position while on the truck.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1151339,2017-01-16,Cheyenne WY,Hazard,Operations was running pump and heard rattle and pump pressure drop.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1151318,2017-01-15,Cheyenne WY,Hazard,Operations noticed floodlight at base of reactor was covered by scaffolding and was not putting out much light.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1151317,2017-01-15,Cheyenne WY,Hazard,Operations noticed that check valve on C-201 had a chatter in valve.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1151165,2017-01-12,Cheyenne WY,Hazard,Maintenance dept was using same radio channel as emulsion plant,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1151073,2017-01-13,Cheyenne WY,Hazard,Operations noticed a knock in 4th stage of C-01 and valves getting hot.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1150821,2017-01-02,Cheyenne WY (DNTI),Near Miss,NEAR MISS- Loading 1.5 emulsion.  Safety chain secured by hose clamp.  If the stinger was to blow out the safety chain wouldn't hold it.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1150780,2017-01-10,Cheyenne WY,Hazard,Critical control gemba - Passivation air rounds that are required to be documented every 2 hours were not recorded,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1150778,2017-01-10,Cheyenne WY,Hazard,"aMDEA concentration om the log sheet reads 45-46%, should be 45%-50%",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1150773,2017-01-10,Cheyenne WY,Hazard,"Tuesday at 11:10 AM, the weekly urea reactor weep hole checks, that are required to be completed every Monday, were not completed due to high winds",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1150733,2017-01-10,Cheyenne WY,Hazard,"After turn over ,the board operator observed the boiler blowdown PH was not in normal parameters",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1150697,2016-12-21,Cheyenne WY (DNTI),Near Miss,NEAR MISS- Driver on his way to deliver to mine.  On coming car in his lane passing other cars.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1150694,2016-12-27,Cheyenne WY (DNTI),Near Miss,NEAR MISS- Driver loading 5.1 emulsion out of silo.  Hose kicked out and caused a spill.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1150693,2016-12-31,Cheyenne WY (DNTI),Near Miss,NEAR MISS - Driver making turn after being stopped and truck was pushing and still traveling straight.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1150692,2017-01-06,Cheyenne WY,Hazard,Access ladder was covered in ice to the turbine gas boiler sightglass,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1150687,2016-12-28,Cheyenne WY (DNTI),Near Miss,"NEAR MISS- Ice in the loading area.  Slip, trip, fall.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1150682,2017-01-10,Cheyenne WY (DNTI),Near Miss,Near Miss - Entering DNTI Shop thru side door.  Wind was blowing hard and pulled the door out of my hands and slammed shut.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1150669,2016-12-29,Cheyenne WY (DNTI),Near Miss,NEAR MISS- Pedestrians crossing highway in front of truck.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1150635,2017-01-09,Cheyenne WY,Hazard,I&E technician noticed insulation falling from the wall of ST-102 when he was driving a manlift out of the area,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1150615,2016-12-29,Cheyenne WY (DNTI),Near Miss,"NEAR MISS- Driver in Grand Junction, CO.  Car ran a red light.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1150610,2016-12-29,Cheyenne WY (DNTI),Near Miss,NEAR MISS- Cars braking suddenly to turn off roadway.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1150565,2017-01-10,Cheyenne WY,Hazard,Outside operator found the west rod on A carb leaking while doing his rounds,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1150562,2017-01-10,Cheyenne WY,Near Miss,A large portion of the UREA remelt room roof blew off and landed where the UREA vehicles are normally parked,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1150559,2017-01-10,Cheyenne WY,Near Miss,"Truck Driver Hauling Prill load almost blew off truck opening lids on trailer before loading., due to EXTREMELY high winds.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1150346,2017-01-08,Cheyenne WY,Hazard,"at 1540 got a chlorine alarm in the JFP building, operator thought it was coming from the roto  meter.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1150335,2017-01-08,Cheyenne WY,Hazard,The gardner Denver air commpressor tripped on high oil temp.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1150329,2017-01-08,Cheyenne WY,Hazard,LSH-4912 Prism unit mist eliminator switch is loose and unstable,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1150306,2017-01-07,Cheyenne WY,Hazard,The Gardner Denver air compressor was steadily increasing in oil temperature to the tripping point,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1150228,2017-01-05,Cheyenne WY,Hazard,"FIC-4900 purge to the loop, instrument air froze causing valve to swing, instrument air lines were steamed and placed bleed on regulator.  This restored stability to valve and flow.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1150227,2016-12-20,Cheyenne WY (DNTI),Near Miss,NEAR MISS- Driving to NARM.  Truck passing a road grader came at driver head on in his lane.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1150223,2016-12-23,Cheyenne WY (DNTI),Near Miss,NEAR MISS- Driver climbing out of truck.  Mud caked on truck steps.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1150221,2017-01-06,Cheyenne WY,Near Miss,"After taking A carb down for leaking rods, the head was found to be cracked",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1150207,2016-12-31,Cheyenne WY (DNTI),Near Miss,NEAR MISS- Car spun out on ice in front of driver.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1150206,2016-12-28,Cheyenne WY (DNTI),Near Miss,NEAR MISS- Road grader plowing snow at a slow speed on a sharp curve.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1150069,2016-12-28,Cheyenne WY (DNTI),Near Miss,NEAR MISS- Driver had to avoid a snow plow turning around on a steep grade.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1150066,2017-01-05,Cheyenne WY,Hazard,While making rounds the operator found oil heater steam on the Creole air compressor was left on too high ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1150063,2016-12-21,Cheyenne WY (DNTI),Near Miss,NEAM MISS- Car lost control in front of driver.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1150059,2017-01-02,Cheyenne WY (DNTI),Near Miss,NEAR MISS- Driver Traveling on I-80.  Passing slow moving vehicle that were in a 30+ chain.  Vehicles were all following almost bumper to bumper in right lane.  Vehicles making sudden lane changes.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1150057,2017-01-04,Cheyenne WY (DNTI),Near Miss,HARD BRAKE- Driver traveling down I-80 on icy road.  Driver had jake brake on.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1150042,2017-01-05,Cheyenne WY,Near Miss,Operations was changing out North silo load out hose and it was discovered that new load out hose was not crimped onto threaded hose barb fitting,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1150039,2017-01-04,Cheyenne WY,Hazard,Transfering 83% ANSOL from tank farm into emulsion plant and plant experianced a power blip causing DCS shut down,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1149958,2017-01-04,Cheyenne WY (DNTI),Near Miss,HARD BRAKE- Driver traveling on I-80 following a snow plow and car about a tractor/trailer length behind.  Plow and car slowed down.  Driver applied brakes to slow then had to brake harder.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1149954,2017-01-04,Cheyenne WY (DNTI),Near Miss,HARD BRAKE- Driver was testing brakes in mine.  He thought the brakes felt stiff like driving down slight incline.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1149866,2017-01-04,Cheyenne WY,Hazard,on the portable RO unit on the south end of the trailer a couple of plastic fittings broke off.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1149824,2017-01-04,Cheyenne WY,Incident,The #4 Acid Plant and LoDan #2 Tripped Down from power failure Due to Winter Conditions. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1149822,2017-01-04,Cheyenne WY,Hazard,"At 1540 the plant had a power surge that took out the Frick compressors, Liwin cooling water pump and A carb pump.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1149803,2017-01-04,Cheyenne WY,Near Miss,"After thawing the spill back line to the first absorber and putting it back  in service, one of the bleeds developed a leak spraying carbamate on the floor  ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1149730,2017-01-04,Cheyenne WY,Hazard,"B carb pump tripped down, after restarting pump we had trouble holding a level in the 1st abs.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1149699,2017-01-03,Cheyenne WY,Hazard,"at 20:15 B carb pump tripped down, due to the temperature in the building being low, the steam heater was pulled to replace with a new one. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1149690,2017-01-03,Cheyenne WY,Hazard,the boiler firing control -13 on the urea boiler froze off and made the boiler keep firing up.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1149676,2016-12-22,Cheyenne WY (DNTI),Near Miss,"NEAR MISS- Exiting truck stop in Grand Junction, CO.  A parked tractor trailer backed out of parking space rapidly.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1149674,2016-12-23,Cheyenne WY (DNTI),Near Miss,NEAR MISS- Driving during before dawn.  Deer crossed road in front of truck.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1149672,2016-12-22,Cheyenne WY (DNTI),Near Miss,NEAR MISS- Driving on snow downhill around a blind corner.  State snow plow was turning around on the road.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1149669,2016-12-24,Cheyenne WY (DNTI),Near Miss,NEAR MISS- Driving by COLOWYO.  Snowmobiles crossing highway in front of truck.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1149654,2016-12-29,Cheyenne WY (DNTI),Near Miss,"Hard Brake- Driving south bound I-25 near Glendo, WY.  Pickup pulling a utility trailer passed DNTI truck.  Shelving unit flew out of back of truck and slid in front of truck.  Driver hit the brakes to avoid hitting it.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1149653,2017-01-03,Cheyenne WY (DNTI),Near Miss,Near Miss-  Sam De Leon was driving in the Cheyenne plant on his way back to load emulsion.  As Sam rounded to corner to proceed to 1.5 loading rack the truck began to lose air pressure.   ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1149634,2017-01-03,Cheyenne WY,Hazard,Ladder at top of primary reformer found to have temporary chain across it instead of permanent gate.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1149632,2017-01-03,Cheyenne WY,Hazard,FD fan on Primary Reformer missing inlet screens,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1149611,2016-12-27,Cheyenne WY,Hazard,Tripping hazard and weather conditions at the top of the ST-103 storage tank,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1149557,2017-01-02,Cheyenne WY,Hazard,we lost the O2  indication on the primary reformer.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1149533,2017-01-02,Cheyenne WY,Hazard,Operations noticed on inspection of eyewash stations that eye wash was broke.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1149531,2017-01-02,Cheyenne WY,Hazard,Operations noticed flow indicator bullseye on tempered water was broke.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1149501,2017-01-02,Cheyenne WY,Hazard,"During a wind storm, tin and debris from the ST-102 tank was blowing through out the plant",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1149463,2016-12-31,Cheyenne WY,Hazard,"3rd stage suction for C-01 lifted , draining the regen gas from the dryers not allowing the dryers to switch",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1149425,2016-12-30,Cheyenne WY,Hazard,Siding on ST-102 was coming loose during wind..,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1149424,2016-12-30,Cheyenne WY,Hazard,"While ST-102 siding was being removed, wind broke a couple pieces loose and an instrument air line was broke.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1149395,2016-12-29,Cheyenne WY,Near Miss,Operator was using forklift in fuel room to set up totes for fuel phase blending and grating over ditch gave way causing left rear tire of forklift to fall into ditch,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1149368,2016-12-29,Cheyenne WY,Near Miss,"After coming on shift during a Neutralizer start up, DCS operator noticed no level increase in Remelt tank.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1149243,2016-12-29,Cheyenne WY,Hazard,Operations noticed seals on Vent condenser pump at Urea were leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1149242,2016-12-29,Cheyenne WY,Hazard,Operations noticed lighting was a little inadequate at Rcc.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1149222,2016-12-26,Cheyenne WY,Hazard,P-405 started to shear emulsion,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1149219,2016-12-19,Cheyenne WY (DNTI),Near Miss,Near Miss- Working in office.  Wet floor from snow on boots.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1149217,2016-12-19,Cheyenne WY (DNTI),Near Miss,Near Miss- Walking in from DNTI yard by smoke shack.  Seen shovel laying down across sidewalk. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1149208,2016-12-21,Cheyenne WY (DNTI),Near Miss,Hard brake- Driver was slowing down for turn at bottom of a hill.  Tractor tires locked up on icy patch toward bottom of hill.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1149206,2016-12-25,Cheyenne WY (DNTI),Near Miss,"Hard Brake - Driver was slowing down to pull into a rest area.  Roads were icy, when he applied the brakes the tires locked up.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1149151,2016-12-28,Cheyenne WY,Hazard,Rcc was put into Hot standby due to DA tank pressure increase..,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1149099,2016-12-27,Cheyenne WY,Hazard,Drain pipe covered with snow noticed to be a tripping hazard,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1149073,2016-12-25,Cheyenne WY,Hazard,On our north DEF storage tank all the tin was about to be blown off and could have possibly hit an operator,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1149045,2016-12-26,Cheyenne WY,Near Miss,while exiting the MCC building an operator stepped on ice and the wind pushed him causing him to fall. no injury occurred. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1149044,2016-12-26,Cheyenne WY,Near Miss,"at 18:00 we lost indication # PI-3005B for ST-103 tank pressure, then at 01:30 we lost PI-3005A and PI-3005C which tripped out the fricks.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1149030,2016-12-25,Cheyenne WY,Hazard,CO2 compressor C-O1 has a hot suction valve on 4th stage east.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1149028,2016-12-24,Cheyenne WY,Hazard,Operations noticed that a thermowell was leaking on CWR for MDEA coolers.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1149026,2016-12-24,Cheyenne WY,Hazard,Operations noticed that a plug valve on NH3 booster pump at Urea had rust on it.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1148855,2016-12-22,Cheyenne WY,Incident,"at 19:15 complex l contacted us and said we had something leaking by pond #2 on the south side, when we went down we found that the reject line from our RO unit had came out of the pond and was running water down the south side of pond #2.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1148819,2016-12-22,Cheyenne WY,Near Miss,We attempted to Switch our Barometric Pumps in LoDan #1 and the North Barometric Pump was seized. Which resulted to pressure loss  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1148818,2016-12-22,Cheyenne WY,Hazard,"During the Process of going back to Prilling from a 83% Solutions run, The 411 Control Valve was not operating correct, which resulted in high level in our Buffer tank. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1148790,2016-12-21,Cheyenne WY,Hazard,Gemba Finding - Toe plate and rail need identified in #3 NAP,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1148765,2016-12-22,Cheyenne WY,Hazard,While doing rounds the outside operator found the high pressure lubricators on the C-150 not working,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1148746,2016-12-22,Cheyenne WY,Hazard,The operators were in the process of starting up the Ro unit when they found one of the hoses that had a work order to replace had not been replaced. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1148690,2016-12-20,Cheyenne WY,Near Miss,Falling ice off building hit a Flow control valve and bent the tubing for the air to the actuator on the valve,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1148663,2016-12-21,Cheyenne WY,Hazard,We received a DCS alarm on the boiler blow down level controler high level.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1148600,2016-12-20,Cheyenne WY (DNTI),Near Miss,Near Miss - entering DNTI CHWY office and rug had blown up in front of entry door.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1148597,2016-12-19,Cheyenne WY (DNTI),Near Miss,Near Miss - driving into emplyee parking lot and employee carrying box stepped out in front of vehicle.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1148586,2016-12-17,Cheyenne WY (DNTI),Incident,"Driver was traveling down mine road and moved over to the shoulder of roadway to avoid snow drift, hit frozen dirt and rocks with cattle guard on truck.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1148583,2016-12-07,Cheyenne WY (DNTI),Near Miss,Hard Brake - DNTI driver slowed to make turn into truck stop and tires slid on snow and ice.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1148580,2016-12-19,Cheyenne WY (DNTI),Near Miss,"Hard Brake - DNTI driver approaching stop light, car changed lanes in front of DNTI driver and stopped causing DNTI driver to stop fast",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1148482,2016-12-19,Cheyenne WY,Hazard,The SCB south recirc suction and discharge valves gave out . ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1148477,2016-12-19,Cheyenne WY,Near Miss,The ammonia exchanger for the Frick compressors blew the head gaskets out on both ends,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1148262,2016-12-19,Cheyenne WY,Hazard,pallet stored on top shelf has leaking chemicals in the box,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1148242,2016-12-19,Cheyenne WY,Hazard,Cooling tower level transmiter froze.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1148214,2016-12-19,Cheyenne WY,Hazard,Operations was changing Chlorine cylinder and piping broke while cylinder was offline.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1148213,2016-12-19,Cheyenne WY,Hazard,1st Stage Fricks was getting high discharge temperature alarm on panel.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1148212,2016-12-19,Cheyenne WY,Hazard,Operations noticed a leak on makeup line for Urea DA Tank.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1148202,2016-12-18,Cheyenne WY,Hazard,Level indication on Well water tank for DEF froze and was showing low level.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1148201,2016-12-18,Cheyenne WY,Hazard,Level indication on #1 DA tank was showing high.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1148095,2016-12-17,Cheyenne WY,Hazard,Overhead condenser gas line at Urea froze off and pressured vessel up.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1148092,2016-12-17,Cheyenne WY,Near Miss,Creole air compressor tripped on high air pressure.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1148027,2016-12-15,Cheyenne WY,Near Miss,Cooling water line froze and broke ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1147973,2016-12-16,Cheyenne WY,Hazard,Operations noticed clamp on V-07B dryers was leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1147941,2016-12-13,Cheyenne WY,Hazard,Stop work because of windy conditions,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1147903,2016-12-10,Cheyenne WY (DNTI),Incident,DNTI driver was merging to the right on-ramp lane when right front corner of DNTI truck came into contact with left rear corner of another vehicle.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1147887,2016-12-13,Cheyenne WY (DNTI),Near Miss,Near Miss - safe rack was in the down position at an emulsion tower when a Wesco driver pulled up to drive under. DNTI driver noticed rack down and notified Wesco driver before truck pulled under tower.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1147881,2016-12-14,Cheyenne WY,Hazard,Winter storm dumped several inches of snow on site reducing visibility and making roads and walkways slippery.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1147791,2016-12-14,Cheyenne WY,Near Miss,Tech was trying to demo the chlorine dioxide equipment in the pumphouse. Enerigized wire was traced back to 120VAC panel on East wall of JFP. Tech inadvertanly opened breaker to Delta V node for cooling tower. Power was restored immeadiately.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1147677,2016-12-13,Cheyenne WY,Hazard,"While transfering sulfuric acid form totes to the cooling tower day tank, thetransfer pump developed a leak. In the process of shuting down the transfer the air regulator fell apart.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1147578,2016-12-12,Cheyenne WY,Near Miss,the chlorine dioxide system was being removed and work by process went faster than anticipated and the shift ended with the chlorine still out of service for the rest of the night shift. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1147421,2016-12-11,Cheyenne WY,Hazard,Bulk bag tie strings found in bottom of off loader hopper,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1147419,2016-12-11,Cheyenne WY,Hazard,TT-407 was showing high temp and caused plant shut down,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1147407,2016-12-11,Cheyenne WY,Hazard,"at 0400 the SCB recirc cylinder started to knock and the loop pressured up to 4595, and the DP dropped .",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1147276,2016-12-11,Cheyenne WY,Near Miss,operator was changing a pressure guage on P-05A jacket water pump at the CO2 plant and the broke a nipple off from the discharge of the pump.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1147268,2016-12-11,Cheyenne WY,Near Miss,Sparks coming out of conduit in the prill tower.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1147255,2016-12-11,Cheyenne WY,Hazard,steam tracing by the reflux pumps in the ammonia plant needs repaired.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1147254,2016-12-11,Cheyenne WY,Hazard,"a condensate line out side the urea control room is leaking, this is a dead leg.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1147251,2016-12-11,Cheyenne WY,Hazard,the flow meter for the seal flush on the recirc pump at RCC is stuck at 9GPM.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1147168,2016-12-09,Cheyenne WY,Near Miss,Contractor allowed in plant without appropriate PPE,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1147167,2016-12-09,Cheyenne WY,Incident,Overfilled Used Oil Underground Storage Tank,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1147161,2016-12-09,Cheyenne WY,Near Miss,"While attempting to blend DEF, the UREA plant operators didn't  realized that the permeate water was froze, therefore there was 83 % UREA sent to the DEF coolers freezing that line with UERA.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1147050,2016-12-06,Cheyenne WY,Near Miss,EM069 (fuel phase concentrate) was made with EM069 instead of N-22,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1147044,2016-12-08,Cheyenne WY,Near Miss, Overhead Lighting out ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1147023,2016-12-08,Cheyenne WY,Hazard,While working outside one of our operators noticed another operator working in a pipe rack with out fall protection,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1146908,2016-12-08,Cheyenne WY,Hazard,The outside operator found the regen gas valve to the C-02 dryers froze shut.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1146854,2016-12-07,Cheyenne WY,Hazard,Operations noticed that DA tank level was incorrect on DCS.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1146723,2016-12-07,Cheyenne WY,Hazard,#15 fire hydrant has a leak under ground.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1146562,2016-12-06,Cheyenne WY,Hazard,Grating over ditch and sump in fuel room is warped causing a trip hazard.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1146559,2016-12-05,Cheyenne WY,Hazard,Operator noticed hole in plastic micro balloon super sack inside liner after bag was hooked up to off loading machine,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1146548,2016-12-06,Cheyenne WY,Hazard,Operations noticed that piping for Sump #4 at ponds had broke off.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1146513,2016-12-06,Cheyenne WY,Hazard,on rounds operator noticed that the fan for the #2 AUX FD fan  has a bad vibration.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1146474,2016-12-05,Cheyenne WY,Hazard,"Operations and process repaired eye wash station, but line was exposed during repair.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1146432,2016-11-17,Cheyenne WY,Near Miss,Exposed underground wiring,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1146346,2016-12-04,Cheyenne WY,Hazard,Safety shower and eye wash at UreaNH3 offloading froze and was leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1146336,2016-12-04,Cheyenne WY,Hazard,Operations noticed on rounds that light was out at P-150 pumps.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1146335,2016-12-04,Cheyenne WY,Hazard,Operations noticed on DCS that NH3 sensor in Mass spec building was high.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1146265,2016-12-03,Cheyenne WY,Hazard,the PSV on the cooper NH3 condenser is weeping cooling water.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1146241,2016-12-02,Cheyenne WY,Hazard,"While doing his rounds, the outside operator noticed a PSV on the prism unit frosted over.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1146122,2016-12-01,Cheyenne WY,Near Miss,"While getting readings, the outside operator found the oil day tank was empty.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1146095,2016-12-01,Cheyenne WY,Hazard,Pycnometer that is used to QC expanded micro balloon density was giving inaccurate results.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1146090,2016-12-01,Cheyenne WY,Hazard,Load out hose on T-501 developed small hole in it,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1146081,2016-12-01,Cheyenne WY,Hazard,Gemba Finding - the permit reviewed did not contain an adequate description for the task,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1146080,2016-12-01,Cheyenne WY,Hazard,the block valve on the boiler feed water to the syn loop boiler on the north end  of the boiler by the check valve leaks by and needs replaced,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1146078,2016-12-01,Cheyenne WY,Hazard,Gemba Finding - Large build up of ice located in alley north of the control room,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1146077,2016-12-01,Cheyenne WY,Hazard,the pump for sulfuric acid to the boiler blow down system tripped 2 times today.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1146053,2016-12-01,Cheyenne WY,Hazard,Gemba finding:  Broken ladder supports on Urea Reactor platform.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1145928,2016-11-30,Cheyenne WY,Hazard,Operations noticed on rounds that lighting on Sump ladder and deck at Rcc were out.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1145927,2016-11-30,Cheyenne WY,Hazard,Operations noticed on rounds that West Lean stripper pump was leaking around shaft.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1145731,2016-11-29,Cheyenne WY,Hazard,Operation tried to bypass syn loop level control valve and the bypass line was to small causing the boiler level to go into low alarm.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1145728,2016-11-30,Cheyenne WY,Hazard,"The Electric Tracing on our water lines, and Safety Showers and eye washes do not work properly and can result to equipment damage, and possible freezing line Breaks. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1145541,2016-11-29,Cheyenne WY,Hazard,Operations noticed heater in building was not working.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1145540,2016-11-29,Cheyenne WY,Hazard,"Operations noticed on rounds that there were few lights out in Rcc building, less light around Feed tank.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1145539,2016-11-29,Cheyenne WY,Hazard,"Operations noticed that there were several windows out in C-150 building, with winter weather approaching.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1145380,2016-11-26,Cheyenne WY,Near Miss,The level indication failed on the #4 Acid Absorber Tower and I & E was notified. After several hours working on the level transmitter it is still not operating and requiring to run LCV in manual and field observation on the local sight glass,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1145267,2016-11-26,Cheyenne WY,Near Miss,"the vent valve for the MP air showed closed on the board but in the field it was open, causing the plant to loose MP air.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1145257,2016-11-26,Cheyenne WY,Hazard,on rounds operator found that the south overhead NH3 condenser had a pin hole leak in the piping.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1145224,2016-11-25,Cheyenne WY,Near Miss,the west economizer pump seals failed after running 15 minutes.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1145223,2016-11-26,Cheyenne WY,Hazard,on rounds operator noticed that on C-O1 CO2 compressor the 4th stage east packing is starting to leak.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1145186,2016-11-25,Cheyenne WY,Hazard,Operations noticed on rounds that there was a slight leak on union of NH3 feed pump at Urea.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1145185,2016-11-25,Cheyenne WY,Hazard,Operations noticed on rounds that oil skimmer at ponds was out broke and not operating.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1145169,2016-11-25,Cheyenne WY,Near Miss,"the NH3 board operator got a high level alarm on the engine boiler, when the operator checked on it he found that the bolts that mount the motor to the base had broken, also the cooling fan for the motor trashed the fins.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1145160,2016-11-25,Cheyenne WY,Hazard,"on the #1 BFW turbine pressure control line, the piping has a bad water leak causing ice build up in the cold weather.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1145093,2016-11-16,Cheyenne WY (DNTI),Near Miss,Hard Brake - Driver slowed to avoid hitting deer that ran into roadway.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1145092,2016-11-19,Cheyenne WY (DNTI),Near Miss,Hard Brake - driver slowed to avoid hitting deer standing in roadway.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1145091,2016-11-18,Cheyenne WY (DNTI),Near Miss,Near Miss - Tractor/Trailer pulled out in front of driver,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1145050,2016-11-23,Cheyenne WY,Hazard,"While doing his rounds, the outside operator found a level control valve leaking ammonia.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1144987,2016-11-22,Cheyenne WY,Hazard,There was a condensate line spraying hot condensate on the ground near the NH3 cooling tower.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1144942,2016-11-21,Cheyenne WY,Incident,Packing blew out of NH3 feed pump during a start up.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1144814,2016-11-22,Cheyenne WY,Near Miss,A minor leak developed on the Ammonium Carbamamte Uraca pump valve O-ring,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1144811,2016-11-21,Cheyenne WY,Hazard,BDC compressor would not start-up.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1144809,2016-11-21,Cheyenne WY,Hazard,Urea NH3 Feed Pump packing failed on start-up causing NH3 release,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1144681,2016-11-18,Cheyenne WY,Near Miss,Operator noticed that outside electrical outlet box on South side of warehouse had been damaged,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1144643,2016-11-21,Cheyenne WY,Near Miss,LOTO for BDC missed suction blower bypass valve ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1144624,2016-11-21,Cheyenne WY,Hazard,Syn Loop boiler was not maintaining a level causing the board operator to pull rate to maintain reaction in the loop.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1144615,2016-11-20,Cheyenne WY,Near Miss,Significant increase on Combustor differential pressure @ #3 Acid Plant,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1144565,2016-11-20,Cheyenne WY,Near Miss,"The Mist Eliminator on the Prism unit filled with water, backing up pressure into the Feed Heater,",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1144504,2016-11-18,Cheyenne WY,Near Miss,CBS trucking was sceduled to load SJF033 fuel phase at 7am on 11/18/16 but had galoryl residue in tanker.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1144500,2016-11-19,Cheyenne WY,Hazard,NH3 leak on a level control valve,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1144444,2016-11-17,Cheyenne WY (DNTI),Near Miss,Hard Brake - driver was traveling on icy roads and truned into truck stop.  As he applied brakes the tires locked up and slid on the ice.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1144441,2016-11-17,Cheyenne WY (DNTI),Near Miss,Hard Brake - Driver was traveling on snow and ice roads and saw two vehicles stopped blocking both lanes in front of him.  He slowed early and the tires broke traction on the icy roads.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1144438,2016-11-17,Cheyenne WY,Near Miss,NOX ababement out of compliance,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1144435,2016-11-04,Cheyenne WY (DNTI),Incident,Driver was truning around in a dirt area.  In the process of truning around the driver caught the right side of the trailer on the cattle guard.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1144366,2016-11-18,Cheyenne WY,Hazard,Operations noticed high pitch on Booster cylinder of C-150.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1144365,2016-11-18,Cheyenne WY,Hazard,Operations noticed on rounds that 3rd stage Syn relief was lifting.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1144332,2016-11-16,Cheyenne WY (DNTI),Incident,"Driver missed his turn to the entrance to mine.  Driver continued down road to find a place to turn around.  Driver found spot he thought was wide enough to turn set around, but was not wide enough to make turn.  ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1144331,2016-11-16,Cheyenne WY (DNTI),Near Miss,Hard Brake - Night time and deer standing in middle of road.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1144328,2016-10-13,Cheyenne WY (DNTI),Near Miss,Hard Brake - driver slowed on snow covered roads to avoid a pot hole.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1144216,2016-11-16,Cheyenne WY,Hazard,The RCC was placed in hot standby to clear blockage in the Deaerator.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1144207,2016-11-16,Cheyenne WY,Hazard,The RCC unit was put into hot standby five times through out the night to clear blockage in the Deaerator.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1144111,2016-11-16,Cheyenne WY,Hazard,"the ammonia plant process air was starting to limit the plant rate, so operators did a pyro on the  C-150 process air cylinder and found some hot valves on 2nd stage air.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1143964,2016-11-14,Cheyenne WY,Hazard,Plastic micro balloon expander started plugging up every hour to hour and half run time,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1143928,2016-11-15,Cheyenne WY,Hazard,"the brine pit pump that supply's water to both softener buildings, has a bearing that is going out.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1143920,2016-11-15,Cheyenne WY,Near Miss,Margie Brazelton tripped over a laying pipe south of RO trailer. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1143831,2016-11-14,Cheyenne WY,Near Miss,"the west lean stripper MDEA pump, the flow went low so we back flushed and put it back online, the flow off the pump is still a little low.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1143783,2016-11-14,Cheyenne WY,Hazard,Sample point leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1143780,2016-11-12,Cheyenne WY,Near Miss,Prill tower C fan bearing went out.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1143692,2016-11-14,Cheyenne WY,Hazard,Vent valve failed on a pacification air line.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1143633,2016-11-13,Cheyenne WY,Hazard,"on the east cummins, the support bracket for the drive line cage needs the legs supporting the cage replaced due to rust.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1143580,2016-11-11,Cheyenne WY,Near Miss,Operations was making a batch of SJF029 fuel phase and EM069 concentrate tank discharge valve was open which allowed EM069 to be added to fuel phase blend instead of N-22,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1143519,2016-11-10,Cheyenne WY,Hazard,"GEMBA finding - Repairing lights in paint shed found ventaliztion fan tied to lights, and ventalization shut off wihen not occupied.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1143512,2016-11-11,Cheyenne WY,Hazard,the flow transmitter 4917 on the prism flow to the C-150 stopped working.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1143511,2016-11-07,Cheyenne WY,Incident,"Phone sytems went down, all inbound calls could not go through",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1143347,2016-11-10,Cheyenne WY,Hazard,operator noticed that the SCB 1st stage syn knock out blow down middle valve leaks by when blocked in.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1143291,2016-11-09,Cheyenne WY,Hazard,Operations noticed while putting Carbon drum online that flow block valve was leaking through.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1143199,2016-11-09,Cheyenne WY,Near Miss,In LoDan #1 the Dryer outlet Plugged off while we were prilling. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1143173,2016-11-09,Cheyenne WY,Hazard,"the product seals on P-819A are leaking, this is in the urea pump house.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1143172,2016-11-09,Cheyenne WY,Hazard,the oil seals on P-811A in the urea pump house are leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1143171,2016-11-08,Cheyenne WY,Near Miss,"on rounds in the urea pump house, operator noticed that the steam valve to steam the urea line to the 70 tank was left open and when they started  to blend 70% , the urea backed up through the 50# steam line.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1143117,2016-11-08,Cheyenne WY,Hazard,Operations noticed condensate return line from solutions had a leak in line.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1143115,2016-11-08,Cheyenne WY,Hazard,Operations noticed steam leak on block valve to feed heater at Prism unit.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1143084,2016-11-08,Cheyenne WY,Near Miss,"A delviery of Tommamine showed up and 2 of the drums on one of the pallete were not full, one drum was about 1/2 full and other about 1/3  ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1143075,2016-11-08,Cheyenne WY,Near Miss,"Send email to FuelQuest requesting 7,500 gals of dyed diesel to deliver 11/8/16 8am-noon, but never recieved a response back",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1143069,2016-11-08,Cheyenne WY,Near Miss,"The Instrument Air Compressor tripped down and took out our Main Breaker feed, which we loss instrument air pressure, and almost had a plant upset. Operations had good communications with the other complexs to prevent a plant upset. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1142998,2016-11-08,Cheyenne WY,Hazard,The stairs going up to the cooling tower need more braces at the very top of the cooling tower to help hold and support the stairs.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1142932,2016-11-07,Cheyenne WY,Near Miss,Driver loading at barricade left loading platform to move truck without contacting control room first and the gangway was still down on trailer,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1142930,2016-11-06,Cheyenne WY,Near Miss,Operator overfilled expander hopper,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1142836,2016-11-06,Cheyenne WY,Hazard,Operations noticed condensate return line in solutions was leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1142835,2016-11-06,Cheyenne WY,Hazard,"Operations noticed water accumulation around Vessel from steam continuously on vessel, slipping hazard.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1142820,2016-11-06,Cheyenne WY,Hazard,Steam leak on level transmittor to YD tank at JFP that is no longer in service.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1142817,2016-11-06,Cheyenne WY,Near Miss,on rounds operator found the spectrus chemical at RCC had a leak on the plastic tubing.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1142810,2016-11-06,Cheyenne WY,Hazard,"the UAN blending station urea flow transmitter stopped working, this could cause the ratio to be off speck.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1142801,2016-11-05,Cheyenne WY,Hazard,Operations noticed Urea NH3 feed pump relief had a little frost.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1142788,2016-11-04,Cheyenne WY,Hazard,the east Cummins tripped down and will not stay running.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1142738,2016-11-04,Cheyenne WY,Hazard,An active work order for replacement of the P104b oil/product seal was not noted on the PTW map.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1142735,2016-11-04,Cheyenne WY,Hazard,Maintenance person was not wearing safety glasses while working in the plant.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1142690,2016-11-04,Cheyenne WY,Hazard,Operations noticed a lot of water at base of stairs to FES building. Making potential slipping hazard.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1142655,2016-11-04,Cheyenne WY,Hazard,"on rounds operator noticed that water was leaking out of the #2 BFW turbine pump, where the gear box bolts up to the pump, might be a gasket.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1142654,2016-11-04,Cheyenne WY,Hazard,"the level indication for the #2 DA tank went low but the indication showed that it had 50%, when it was really 37%.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1142466,2016-11-03,Cheyenne WY,Hazard,Operations noticed that the Urea Nh3 feed pump packing had slight leak.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1142465,2016-11-03,Cheyenne WY,Hazard,Operations noticed that heater in Uraca building had leaking coils.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1142337,2016-11-02,Cheyenne WY,Incident,A plugged nipple on absorber tower had a pin hole leak.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
