Incident No.,Incident_Date,Site,Type,Brief Description,Maint_Count_1d_before,Maint_Count_3d_before,Maint_Count_7d_before,Maint_Count_14d_before,Maint_Count_30d_before,Maint_Count_60d_before,Maint_Count_90d_before,Maint_Count_1d_after,Maint_Count_3d_after,Maint_Count_7d_after,Maint_Count_14d_after,Maint_Count_30d_after,Maint_Count_60d_after,Maint_Count_90d_after
INC-1142335,2016-11-02,Cheyenne WY,Hazard,Sight glass broke on west cooling tower gearbox.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1142322,2016-10-31,Cheyenne WY,Hazard,Mineral oil suppler truck showed up to off load and operator noticed product dripping out of over fill hoses on tanker.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1142320,2016-10-31,Cheyenne WY,Hazard,Operator checked bulk bag off loader hopper once it was empty because it seemed he was not getting normal flow out of hopper.  Once hopper was empty operator found bulk bag tie off strings in the bottom of hopper ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1142315,2016-11-02,Cheyenne WY,Hazard,"Operations noticed flow drop on #2 BFW electric pump, pump seems to be weak.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1142262,2016-11-01,Cheyenne WY,Near Miss,NH3 Reciever V-801 Level began reading false indication and tripped NH3 feed pump P-801,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1142261,2016-11-01,Cheyenne WY,Near Miss,West Lean Stripper Pump failed to pump MDEA,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1142223,2016-11-01,Cheyenne WY,Incident,Truck backed over pipe rack pylon,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1142206,2016-10-31,Cheyenne WY,Near Miss,Operator had back injury,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1142178,2016-10-31,Cheyenne WY,Near Miss,E448 motor failure,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1142138,2016-11-01,Cheyenne WY,Hazard,Operations was winterizing litwin area and noticed steam hose was leaving condensate on ground around loading area.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1142137,2016-11-01,Cheyenne WY,Hazard,Operations noticed that hoses for loading NH3 trucks were laid on ground when finished.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1142136,2016-11-01,Cheyenne WY,Hazard,Operations noticed gutters at Urea pumphouse were leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1142135,2016-11-01,Cheyenne WY,Hazard,Operations noticed a bee nut on flow transmittor for BFW flow was leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1142087,2016-10-31,Cheyenne WY,Hazard,Insulation failing on ST-102 due to removal of bottom layer for decomissioning,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1141946,2016-10-30,Cheyenne WY,Hazard,on the portable RO unit the #5 membrane gasket needs replaced.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1141885,2016-10-28,Cheyenne WY,Hazard,on rounds operator noticed that the quincy air compressor had over pressured and was lifting the relief.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1141878,2016-10-28,Cheyenne WY,Hazard,"after changing the N2 bottle on the #3 injection well head for the annulas pressure, the board operator noticed that the pressure had jumped up higher than nomal,",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1141860,2016-10-29,Cheyenne WY,Hazard,During rounds operator noticed block valve for adding ambitrol to Creole compressor was leaking and valve placement was placed where a burn  was possible.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1141859,2016-10-29,Cheyenne WY,Hazard,On a walk over of NH3 railrack was noticed that excess flow valve on rack had a plug that needed to be repaired.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1141858,2016-10-29,Cheyenne WY,Hazard,On a walk over of NH3 railrack was noticed that excess flow valve on rack had a plug that needed to be repaired.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1141795,2016-10-28,Cheyenne WY,Hazard,Fire Watch not signed on to permit on Cooper Compressor Work,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1141791,2016-10-28,Cheyenne WY,Near Miss,Lock on LOTO box did was not labeled with name,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1141760,2016-10-28,Cheyenne WY,Hazard,The North UAN pump tripped due to low level in the North UAN Tank. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1141759,2016-10-28,Cheyenne WY,Incident,"The #3 Acid Plant tripped down Wednesday Night Due to a Low oil pressure trip, PSL-329 failed ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1141738,2016-10-27,Cheyenne WY,Hazard,Air supply line for line#1 ANSOL line flush has 3 small holes in pipe,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1141689,2016-10-27,Cheyenne WY,Hazard,on rounds operator found the UAN transfer line from the north tank to #4 had a leak of product.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1141583,2016-10-27,Cheyenne WY,Hazard,North Cooper shut down due to minor knock in 1st stage syn,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1141489,2016-10-27,Cheyenne WY,Hazard,on rounds operator noticed that the flow meter for the seal fluch on the waste seed pump at RCC was cracked and leaking water.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1141441,2016-10-26,Cheyenne WY,Hazard,The 2nd stage syn relief on the SCB was found leaking by.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1141430,2016-10-26,Cheyenne WY,Near Miss,"While working on the Creole, the Ambitrol day tank was found to be empty,causing the creole to trip on high heat.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1141311,2016-10-26,Cheyenne WY,Near Miss,Leaking water line discovered,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1141249,2016-10-25,Cheyenne WY,Hazard,DEF railcar SHQX 7293 arrived with residual oil in heal.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1141247,2016-10-25,Cheyenne WY,Hazard,"CO2 railcar TILX 20055 was overloaded by 6,100 lbs. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1141244,2016-10-25,Cheyenne WY,Hazard,"CO2 railcar TILX 20053 was overloaded by 9,100 lbs. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1141240,2016-10-25,Cheyenne WY,Hazard,"LoDAN railcar CMHX 247595, was missing locks.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1141221,2016-10-25,Cheyenne WY,Hazard,"On plant walkthrough, management noticed that AN solution rail loading rack did not have fall protection for operators",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1141177,2016-10-25,Cheyenne WY,Near Miss,Lighting out on NH3 offloading catwalk.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1141171,2016-10-25,Cheyenne WY,Hazard,"While back flushing the cooling water exchanger for the ammonia feed pump, the operator removed a piece of wood from the cooling tower structure that was blocking the discharge block valve.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1141117,2016-10-25,Cheyenne WY,Hazard,Was noticed on rounds that adding LED lighting around piperzine tank building .would be beneficial to outside operators.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1141116,2016-10-25,Cheyenne WY,Hazard,With winter weather approaching and chance of incoming well water transmittor freezing off.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1140920,2016-10-24,Cheyenne WY,Hazard,Operations noticed on rounds that the base of 1st stage Syn on NCB had a little play in it.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1140919,2016-10-24,Cheyenne WY,Hazard,Operations noticed sightglass broke on seal flush for waste seed pump.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1140873,2016-10-23,Cheyenne WY,Hazard,Vapor compressor for outlet of ST-102 Decommission tripped and would not restart. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1140832,2016-10-22,Cheyenne WY,Hazard,"While making rounds, the outside operator heard the NCB knocking. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1140818,2016-10-22,Cheyenne WY,Hazard,Operations noticed a knock in 1st stage Syn on NCB during rounds.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1140784,2016-10-21,Cheyenne WY,Hazard,P-101 faulted out before starting up for production,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1140745,2016-10-21,Cheyenne WY,Hazard,Mechanics heard a knock on 1st stage Syn NCB.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1140703,2016-10-21,Cheyenne WY,Hazard,During rounds operations noticed steam trap blowing to ground and making pool of water around area.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1140638,2016-10-20,Cheyenne WY,Hazard,"when isolating sight glass on the stripper on the prism unit, the top isolation valve leaks by. and needs replaced",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1140487,2016-10-20,Cheyenne WY,Hazard,Operator blew down secondary seperators and the blow down line came up out of the ditch and bent the blow down line.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1140417,2016-10-19,Cheyenne WY,Hazard,Two mechanics were conducting a PM on pumps near the Masar tower. Both had locks on the lockbox but neither one had their names on their locks.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1140415,2016-10-19,Cheyenne WY,Hazard,An I&E technician was working on the sight glass of the Masar tower and did not have his name on his lock for the LOTO box.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1140385,2016-10-19,Cheyenne WY,Hazard,"on the SCB starting air line, the spool piece has a leak above the block valve.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1140382,2016-10-19,Cheyenne WY,Hazard,on rounds operator found that a thermal well on the CO2 absorber was leaking from the threads.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1140337,2016-10-19,Cheyenne WY,Hazard,Operator noticed a NH3 leak on level column on prism unit stripper tower.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1140311,2016-10-18,Cheyenne WY,Hazard,While clearing a NH3 line operator noticed a check valve was leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1140245,2016-10-18,Cheyenne WY,Hazard,"on C-O1 CO2 compressor on the suction line, it has a hole that has been patched before that started to leak again. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1140244,2016-10-17,Cheyenne WY,Incident,"at 13:15 the hot vent valve came open causing the ammonia plant to trip down, the instrument air line had came off causing the hot vent valve to fail open.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1140159,2016-10-17,Cheyenne WY,Near Miss,Lube oil line broke on C-448,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1140157,2016-10-17,Cheyenne WY,Hazard,boiler feed water pump shut down.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1140052,2016-10-17,Cheyenne WY,Hazard,"While making rounds the outside operator found the seals in the Waste Seed pump were bad, allowing product to flow backwards through the seal flush line.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1140050,2016-10-17,Cheyenne WY,Hazard,While making rounds the outside operator found the product seals were out of  the Waste Seed pump plugging the seal flush line.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1140028,2016-10-16,Cheyenne WY,Hazard,"on the C-150 compressor, the 1st stage air cylinder has an ambitrol leak on a union.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1140009,2016-10-16,Cheyenne WY,Hazard,at 05:00 the creole air compressor tripped on CPU95.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1139960,2016-10-14,Cheyenne WY,Hazard,"While doing some training, the outside operator found a hole in the 150# steam line to the Reactor drain line.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1139894,2016-10-14,Cheyenne WY,Hazard,on rounds operator noticed that the west Cummins pumpbase had 2 bolts that were broke.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1139877,2016-10-13,Cheyenne WY,Near Miss,Mechanic Shop garage door spring broke while opening door,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1139824,2016-10-13,Cheyenne WY,Hazard,"While making rounds, the outside operator noticed the line feeding treated Boiler feed water to the Boiler feed water tank sprung a leak. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1139793,2016-10-12,Cheyenne WY,Near Miss,> 25ppm NH3 Levels Inside LoDAN #2 Building - Stack Testing Delayed Until Issue is Resolved,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1139712,2016-10-13,Cheyenne WY,Incident,Operators noticed a venting noise and found PSV on SCB recirculation cylinder leaking by.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1139704,2016-10-13,Cheyenne WY,Hazard,Was noticed that DCS and local panel reading of SCB Recirc discharge pressure had difference.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1139647,2016-10-13,Cheyenne WY,Near Miss,"While getting ready to open Recirc suction block valve, Psv on Recirc cylinder lifted.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1139643,2016-10-13,Cheyenne WY,Hazard,after starting the SCB and increasing rates the PSV on the recirc cylinder started to weep through. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1139577,2016-10-12,Cheyenne WY,Hazard,Operations noticed during startup of #1 Aux boiler that the sightglass was leaking on top.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1139513,2016-10-11,Cheyenne WY,Hazard,at 22:00 the creole tripped on vibration.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1139434,2016-10-10,Cheyenne WY,Hazard,P-203 is leaking product by,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1139403,2016-10-11,Cheyenne WY,Hazard,on the #2 boiler feed water turbine the pump seals are leaking water.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1139350,2016-10-10,Cheyenne WY,Hazard,Operations noticed during isolation of #1 BFW turbine that block valve on discharge was leaking through and pump would not bleed off..,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1139309,2016-10-10,Cheyenne WY,Hazard,"In Lodan #2, We have a Flange that is leaking Condensate out, Due to a faulty Gasket. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1139308,2016-10-10,Cheyenne WY,Hazard,"We Attempted to switch our #3 Acid plant Boiler Feedwater Pumps, and we could not maintain Pressure and had High Amps on our Boiler feedwater pump B. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1139304,2016-10-10,Cheyenne WY,Hazard,Was noticed that liquid and sample lines on CO2 truck loading hoses had slight kinks and a nick in line.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1139255,2016-10-09,Cheyenne WY,Hazard,Operations noticed steam trap thermon to ditch was leaking on ground instead of routed to ditch.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1139241,2016-10-09,Cheyenne WY,Hazard,Steam leak on steam tracing above DEF railcar loading was discovered on rounds.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1139240,2016-10-09,Cheyenne WY,Hazard,The 4th stage on the LMF lost pressure causing the  pacification air in the plant to drop.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1139198,2016-10-08,Cheyenne WY,Hazard,on the RO trailer unit a union broke on the filter housing.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1139197,2016-10-08,Cheyenne WY,Hazard,the prism unit scrubber packing is starting to foul off and is causing the mist elimanator to keep getting a high level.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1139186,2016-10-07,Cheyenne WY,Hazard,Grating loose in plant,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1139183,2016-10-07,Cheyenne WY,Hazard,Step broken on stairs in Plant,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1139163,2016-10-07,Cheyenne WY,Hazard,"While making rounds, the outside operator noticed a leak on a recently installed clamp on the discharge line of a CO2 dryer",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1139036,2016-10-05,Cheyenne WY,Hazard,Opened mineral oil fitler housing and there was no filter,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1139027,2016-10-06,Cheyenne WY,Hazard,"the sulfuric acid pump for the cooling tower is getting weak, we have to open by-pass to keep PH in range.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1138994,2016-10-05,Cheyenne WY,Incident,"Driver off loading 5.1 emulsion due to him over loading, unhooked hose from a diaphragm pump (that operations uses to off load trucks that do not have pumps) and spilled emulsion onto to paved surface",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1138993,2016-10-05,Cheyenne WY,Hazard,Camera system for plant was not working when operations started shift,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1138898,2016-10-05,Cheyenne WY,Hazard,East rod is leaking and needs repair,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1138884,2016-10-05,Cheyenne WY,Hazard,DNTI Contractor work being performed at heights with no fall protection.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1138811,2016-10-05,Cheyenne WY,Hazard,"During readings operations noticed Control valve body on PV-4094A, flash gas seperator had a slight leak.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1138810,2016-10-05,Cheyenne WY,Hazard,During nightly 5S operations noticed a ground wire not attached under waste oil tank.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1138808,2016-10-05,Cheyenne WY,Hazard,C Cell fan at NH3 cooling tower tripped and Fan would still not start.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1138751,2016-10-03,Cheyenne WY,Near Miss,PPE GEMA Finding - The level of PPE being worn by a contractor working in the new Complex II Conex was not in compliance with area basic PPE Standards (i.e. Safety glasses not being worn).,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1138680,2016-10-04,Cheyenne WY,Near Miss,ST-102 Siding/insulation has sagged/slid down after removal of bottom section.  A 20 foot section of flashing has blown off from the wind.  We need to address the bottom support before more insulation drops down.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1138679,2016-10-03,Cheyenne WY,Hazard,"ANSOL railcar SHPX 207411 was overloaded by 1,500 lbs",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1138672,2016-10-03,Cheyenne WY,Hazard,"LoDAN Prill railcar CMHX 247574 was overloaded by 2,400 lbs",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1138668,2016-10-03,Cheyenne WY,Hazard,"CO2 railcar TILX 400800 was overloaded by 5,600 lbs",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1138663,2016-10-03,Cheyenne WY,Hazard,"Railcar CRDX 312346 arrived he Cheyenne Plant with 14,200 lbs of LoDAN Prill in the railcar. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1138644,2016-10-03,Cheyenne WY,Near Miss,"The Shuttlewagon's front tire tube stem failed, resulting in a flat tire. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1138636,2016-10-04,Cheyenne WY,Hazard,Board Operator noticed TI-4225 Process Boiler outlet to Feed gas exchanger in NH3 plant had faulty temperature reading.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1138635,2016-10-04,Cheyenne WY,Hazard,Operations noticed on rounds that suction line on JFP brine tank pump had a hole in it.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1138634,2016-10-04,Cheyenne WY,Hazard,Board operator in Urea noticed South DEF tank level indication was flucuating.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1138596,2016-10-03,Cheyenne WY,Hazard,PIC-3005C pressure indication for ST-103 is fluctuating and B & C is stable.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1138424,2016-10-01,Cheyenne WY,Hazard,at RCC the waste seed pump seal water flow meter is broke and needs replaced.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1138406,2016-10-01,Cheyenne WY,Hazard,Operations noticed on rounds that packing on Edwards angle block valve for Process boiler blowdown was leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1138379,2016-09-30,Cheyenne WY,Hazard,#1 BFW turbine gearbox has an oil leak,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1138153,2016-09-29,Cheyenne WY,Hazard,the west Cummins has a coolant leak on the water pump,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1138121,2016-09-29,Cheyenne WY,Hazard,P-516B sulfuric pump is not building enough pressure to push into blow down tank.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1138023,2016-09-29,Cheyenne WY,Near Miss,Boiler blowdown sulfuric acid pump VFD had an electrical short,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1138022,2016-09-28,Cheyenne WY,Near Miss,Low PH excursion on the NH3 plant cooling tower.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1137959,2016-09-28,Cheyenne WY,Near Miss,"the CT PH was reading high, which indicated that the acid pump was not pumping, the operator blew air thru the line to clear it.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1137958,2016-09-29,Cheyenne WY,Near Miss,"the boiler blow down tank PH went high, on trouble shooting the operator found that the breaker for the pump was tripped on resetting the breaker a control box had sparkes come out of it.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1137936,2016-09-28,Cheyenne WY,Hazard,a sulfuric acid line that goes to the boiler blow down tank in the JFP pump house needs replaced at the top of the tank.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1137891,2016-09-28,Cheyenne WY,Hazard,Fire Hydrant Leaking - North East Side of North UAN Storage Tank,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1137860,2016-09-28,Cheyenne WY,Hazard,4th stg. syn. discharge piping in basement is vibrating and needs shims to help stabilize it.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1137780,2016-09-27,Cheyenne WY,Near Miss,Operations was clearing HN3 out of steam line using water and were putting the water into condensate system,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1137749,2016-09-28,Cheyenne WY,Hazard,Operations noticed PSV lifting during dryer switch on C-01 3rd stage.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1137616,2016-09-27,Cheyenne WY,Hazard,Gemba Finding - Contract employee was identified as not wearing correct FR shirt prior to starting task,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1137597,2016-09-27,Cheyenne WY,Hazard,Line vibration on Proving gas (SDV-4135a) line to primary reformer (H-100)  needs brace.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1137592,2016-09-27,Cheyenne WY,Near Miss,Wall heater fan guard fell off unit,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1137516,2016-09-27,Cheyenne WY,Hazard,"Operations noticed during shutdown of CO2 compressor C-201, that chain operator on 3rd stage tie in had no teeth left on guide.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1137448,2016-09-26,Cheyenne WY,Near Miss,FCV-502 did not actuate to direct flow of 1.5 emulsion to barricade load out.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1137446,2016-09-26,Cheyenne WY,Hazard,Camera system cameras were frozen up with images from previous day when operations showed up to start shift,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1137436,2016-09-08,Cheyenne WY,Near Miss,Poor electrical craftsmanship from contractor work,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1137435,2016-09-25,Cheyenne WY,Hazard,Gemba Finding - Broken conduit with exposed wiring discovered,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1137434,2016-09-26,Cheyenne WY,Hazard,Lights are not working in Plant area.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1137268,2016-09-25,Cheyenne WY,Near Miss,Pump motor will not reset on DCS to a ready state for starting.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1137255,2016-09-25,Cheyenne WY,Hazard,Operations noticed on rounds that discharge temps on NH3 cylinder on C-150 compressor are running a little hotter.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1137232,2016-09-24,Cheyenne WY,Hazard,The outside operator noticed a leak on the ammonia cooling line of the 1st stage FES compresssor.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1137202,2016-09-24,Cheyenne WY,Hazard,Operations noticed on rounds that NH3 feed pump at Urea had slight leak on packing.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1137183,2016-09-23,Cheyenne WY,Near Miss,"2"" cam lock fitting on tote of MEA/TEA pulled off of tote discharge pipe while tote was raised up and gravity filling MEA/TEA bulk tank",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1137181,2016-09-23,Cheyenne WY,Hazard,A water leak was found near the Primary Reforrmer.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1137144,2016-08-26,Cheyenne WY (DNTI),Near Miss,Hard Brake - Driver was traveling down interstate when a car on shoulder entered drivers lane of travel.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1137134,2016-09-21,Cheyenne WY (DNTI),Incident,"Driver failed to wind up landing gear on trailer, proceded over to plant to load.  Landing gear caught on concrete and bent landing legs on trailer.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1137125,2016-09-15,Cheyenne WY (DNTI),Near Miss,"Hard Brake - Driver was traveling on interstate, traffic was slowing so driver slowed, tractor/trailer changed lanes in front and slowed quickly",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1137063,2016-09-23,Cheyenne WY,Hazard,Operations noticed on rounds that packing around Layne bowler pump at cooling tower was leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1137062,2016-09-23,Cheyenne WY,Hazard,Operations noticed on rounds that East rod on A-Carbamate pump had slight leak on block.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1137027,2016-09-22,Cheyenne WY,Near Miss,an operator was putting the gardner denver instrument air compressor on line and did not have discharge valve open after starting the compressor.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1136969,2016-09-22,Cheyenne WY,Near Miss,Driver that loaded out of T-502 did not  use both ears on cam lock fitting to secure load out hose into storage position and left top load out valve on T-502 open ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1136903,2016-09-21,Cheyenne WY,Hazard,Started to blow through on our secondary separators.   ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1136889,2016-09-20,Cheyenne WY (DNTI),Near Miss,Hard brake- Driver in route to Transfleet shop bobtail.  Pedestrian walking on ditch side of guard rail prior to going under I-80 had jumped over the guard rail and the driver hit the brakes.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1136856,2016-09-21,Cheyenne WY,Near Miss,GEMBA finding:  an asphalt contractotr was not wearing eye protection.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1136797,2016-09-20,Cheyenne WY,Near Miss,Set up plastic micro sphere bulk bag on unloading machine and seal ring was not making complete seal between hopper spout and bag causing some micro spheres to leak out,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1136796,2016-09-20,Cheyenne WY,Hazard,High temp trip on P 477A east 95 pump  failed. It was the pump that was on stand by. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1136720,2016-09-20,Cheyenne WY,Hazard,Operator making rounds found a leak on rod on B carb,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1136561,2016-09-19,Cheyenne WY,Hazard,outside operator found a turbo after cooler on north cooper that was hot ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1136524,2016-09-19,Cheyenne WY,Hazard,"LIC-2700 is jumping high then low,and the board operator is having to run the control valve in manual.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1136494,2016-09-19,Cheyenne WY,Hazard,"the packing on P-302B cooling water pump needs replaced, it's spraying water.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1136399,2016-09-18,Cheyenne WY,Hazard,"While cleaning his area, the outside operator found missing grating over the ditch in the tank farm area.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1136341,2016-09-18,Cheyenne WY,Hazard,CV-16 has an instrument air leak on valve.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1136340,2016-09-18,Cheyenne WY,Hazard,"CV-B3 fill valve on brine fill to the new softeners has a leak on piping and needs a support from the ground to the valve body to support the weight of the valve, this is what might be causing the leak.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1136339,2016-09-18,Cheyenne WY,Hazard,Valve actuator broke on suction valve on the unit tank pump while opening it.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1136289,2016-09-17,Cheyenne WY,Hazard,"operator getting a pressure gauge from the warehouse, smelled an oder like something was buring and it was coming from the I&E shop.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1136251,2016-09-15,Cheyenne WY,Hazard,"While cleaning the RCC unit, the outside operator discovered that there was a health hazard related to the Optisperse being used in the unit and he couldn't find a MSDS for it either.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1136250,2016-09-16,Cheyenne WY,Near Miss,a work crew was removing insulation on ST-102 and hit an amibitrol line causing a leak.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1136135,2016-09-15,Cheyenne WY,Hazard,When making his rounds the outside operator found the pacification air to the 1st Decomposer plugged.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1136089,2016-09-15,Cheyenne WY,Hazard,Operations noticed on rounds that clamp on V-07B dryers was leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1136071,2016-09-15,Cheyenne WY,Hazard,Operations noticed on rounds that there was a leak on NCB jacket water line.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1135990,2016-09-15,Cheyenne WY,Hazard,"Was noticed on isolation of Urea NH3 Feed pump that rollaway platform could be a little higher for better access to block valve, avoiding Back Strain.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1135916,2016-09-14,Cheyenne WY,Hazard,while getting set up to go through the NH3 heater operator noticed that a union coming off the heater had a little leak of NH3.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1135885,2016-09-14,Cheyenne WY,Hazard,Operations noticed on pump swap that P-106A Hot condensate pump would not stay running.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1135869,2016-09-13,Cheyenne WY,Near Miss,"Operator was using forklift in fuel room to remove empty totes and ran over 3"" tote discharge hose",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1135856,2016-09-14,Cheyenne WY,Near Miss,Plant control system had several shut downs on production line #1 during 1.5 production at barricade,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1135855,2016-09-14,Cheyenne WY,Hazard,Gemba Finding:  Poor access to Cooper process air filters on the east side of the Cooper building.  Mechanics walk on insulated pipes to get to filter houses.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1135808,2016-09-04,Cheyenne WY (DNTI),Incident,First Aid Only - Employee was removing the load arm from the tanker and jammed right thumb,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1135765,2016-09-13,Cheyenne WY,Hazard,"During LMF maintenance, was found that LDRC block valve from header would not close. So could not isolate it from header.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1135763,2016-09-13,Cheyenne WY,Near Miss,LMF air compressor lost pressure and Urea plant had to be taken down due to loss of Passification Air.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1135747,2016-09-13,Cheyenne WY,Near Miss,"well tripped tonight, and would not restart.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1135726,2016-09-13,Cheyenne WY,Hazard,on the urea plant start up the NH3 steam heater control valve will not open.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1135714,2016-09-13,Cheyenne WY,Hazard,"We Went to Switch our Cooling water pump in lodan #2 cooling tower, and the pump was not pumping which caused a loss in pressure. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1135625,2016-09-12,Cheyenne WY,Hazard,During a gemba on PTW: Maintenance work on the turbine gas boiler was listed on the PTW register but was not updated on the map. The map had old work still listed that was no longer on the register.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1135569,2016-09-12,Cheyenne WY,Hazard,"a steam valve on the 50# header that has been pumped, needs re pumped to seal off the steam leak.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1135568,2016-09-12,Cheyenne WY,Hazard,"B carb pump has dried product under the suction block, one of the gaskets has a small leak.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1135524,2016-09-12,Cheyenne WY,Hazard,Operations on rounds noticed piping on a low point bleed for CO2 from NH3 plant Hoffman blower to Urea plant BDC was leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1135507,2016-09-09,Cheyenne WY (DNTI),Near Miss,Hard Brake - Deer ran out of ditch in front of driver,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1135432,2016-09-11,Cheyenne WY,Hazard,While making his rounds the outside operator found a cooling water leak on the southwest turbo cooler of the south Cooper compressor.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1135387,2016-09-11,Cheyenne WY,Hazard,Operations noticed asphalt North of DEF tank farm at Urea was in need of repair.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1135382,2016-09-10,Cheyenne WY,Hazard,While making his rounds the outside operator noticed a condensate leak dripping on an electrical box near the UAN blending station.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1135379,2016-09-10,Cheyenne WY,Hazard,Prill Additive pump broke,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1135340,2016-09-09,Cheyenne WY,Hazard,"After loading a CO2 rail car, the loading operator found a spit that would not close.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1135298,2016-09-09,Cheyenne WY,Hazard,the steam flow  transmitter off the engine boiler is not reading any roots flow. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1135256,2016-09-09,Cheyenne WY,Near Miss,Control system shut down production of 1.5 emulsion to barricade because it was registering FCV-506 closed even though FCV was in open position.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1135216,2016-09-08,Cheyenne WY,Hazard,"While making rounds, outside operator found a leak on the pressure transmitter line for the Low Shift. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1135210,2016-09-08,Cheyenne WY,Hazard,Cooling water booster pump P-503 failed causing the Frick compressors to trip on high temp.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1135173,2016-09-07,Cheyenne WY,Hazard,"While making rounds, the outside operator found needle valves on the level column of the Second Separator leaking by. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1135158,2016-09-08,Cheyenne WY,Hazard,Gemba Finding:  Wire rope sling used around beams for lifting screener lid was visibly rusty/dirty.  Last inspection date could not be verified.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1135137,2016-09-07,Cheyenne WY,Incident,"The air regulator/oil water seperator on the instrument air line supplying the steam shutoff valve to the Turbine, blew off causing the steam to the turbine to close resulting in plant trip",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1135126,2016-09-08,Cheyenne WY,Near Miss,"Control system had an ""Software Error #6 & Run time error #6"" causing control system shutdown while in production",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1135123,2016-09-08,Cheyenne WY,Hazard,"After the Acid Plant was started up, a coil leak was found on the Absorber Tower",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1135117,2016-09-08,Cheyenne WY,Hazard,on rounds operator noticed that the motor on F cell cooling tower fan has a vibration that might be a coupler going out.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1135116,2016-09-07,Cheyenne WY,Hazard,Operations tried to off load N-49 into T-603 but flow was getting blocked off between tanker and T-603,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1134822,2016-09-07,Cheyenne WY,Hazard,on rounds the operator noticed that the suction block on B carb pump is starting to leak. it is just building up product on the block.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1134790,2016-08-31,Cheyenne WY (DNTI),Near Miss,Hard Brake - Driver crested a hill and three deer were standing in roadway.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1134719,2016-09-06,Cheyenne WY,Near Miss,Centennial AG Supply trailer unhitched.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1134654,2016-09-06,Cheyenne WY,Hazard,"we have been having problems with the secondary ammonia separators giving a false reading, causing either a low level that results in blowing through with loop pressure, or a high level that will carry over and affect the converter bottle.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1134624,2016-09-05,Cheyenne WY,Hazard,Operations on rounds found inlet block valve was leaking at union on C-Softner in JFP and could not be repaired by operations.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1134590,2016-09-05,Cheyenne WY,Hazard,"have a team clamp on an NH3 line that needs pumped, it leaks a little vapor.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1134577,2016-09-04,Cheyenne WY,Hazard,"at 19:40 we had a 325# steam swing that really rocked the steam system, and could have tripped the NH3 plant.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1134554,2016-08-28,Cheyenne WY (DNTI),Near Miss,Hard Brake - motorist changed lanes abruptly and slowed.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1134548,2016-09-04,Cheyenne WY,Hazard,Operations noticed there was a leak on steam supply in remelt room at Urea.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1134532,2016-09-03,Cheyenne WY,Hazard,In Lodan #1 We Lost our drive Belts to Our A-Prill Tower Fan. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1134432,2016-09-02,Cheyenne WY,Hazard,"the CO2 hoffman blower appears to be getting weaker, the control valve used to run at 44% now it is at 66% and isn't putting out the flow it should be.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1134423,2016-09-02,Cheyenne WY,Hazard,During offloading of sulfuric acid at Rcc operations noticed that nipple had slight leak.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1134379,2016-09-02,Cheyenne WY,Near Miss,"CO2 railcar TILX 400779 was overloaded by 2,800 lbs. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1134376,2016-09-01,Cheyenne WY,Near Miss,"CO2 railcar TILX 400779 was under loaded by 118,000 lbs.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1134337,2016-09-02,Cheyenne WY,Hazard,on rounds operator noticed that the litwin cooling water booster pump was starting to sound a little rough and the pressure is fluctuating.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1134331,2016-09-01,Cheyenne WY,Near Miss,the asphalt by #1 aux boiler is in need of being replaced.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1134279,2016-09-01,Cheyenne WY,Hazard,Junction box falling off mount,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1134275,2016-09-01,Cheyenne WY,Near Miss,While making rounds the operator noticed a sever vibration in the Cummins water pump.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1134232,2016-08-31,Cheyenne WY,Incident,NOx leak on E-6 drain.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1134217,2016-09-01,Cheyenne WY,Near Miss,pump seal leaking,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1134141,2016-08-31,Cheyenne WY,Hazard,"While trying to isolate the electricity for a work order in the control room, the breakers in the panel were found to be incorrectly labeled.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1134120,2016-08-31,Cheyenne WY,Hazard,Part of  interior roof structure was found to be rusted through/falling.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1134039,2016-08-31,Cheyenne WY,Near Miss,"CO2 railcar TILX400682 was overloaded by 3,700 lbs.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1134012,2016-08-31,Cheyenne WY,Incident,At 1:05 the secondary ammonia separators were reading an incorrect level causing the loop pressure to blow through and pressure up the let down drum causing the relief to lift for a few seconds.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1133965,2016-08-30,Cheyenne WY,Near Miss,Combustor tripped due to Inlet Guide vanes sticking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1133929,2016-08-30,Cheyenne WY,Near Miss,"DCS operator tried to start production of 1.5 to barricade load out and control system would not allow blending process to continue due to ""Recycle isolation valve closed"" fault displayed in blending sequence window.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1133910,2016-08-29,Cheyenne WY,Hazard,Fire watch did not sign off on post-task monitoring section of Hot Work Certificate,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1133906,2016-08-30,Cheyenne WY,Near Miss,"CO2 railcar TILX 20065 was overloaded by 8,000 lbs.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1133893,2016-08-30,Cheyenne WY,Near Miss,While making rounds the outside operator found the #1 BFW aux. boiler feed water pump had lost all its oil.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1133861,2016-08-30,Cheyenne WY,Hazard,a hose was in a walk way at litwin and was a trip hazard.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1133810,2016-08-29,Cheyenne WY,Hazard,"Gemba Finding - During an environmental Gemba Audit at water well 26, it was observed that the well head was not adequaltely protected. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1133808,2016-08-29,Cheyenne WY,Hazard,"Gemba Finding - During a warehouse 5s Gemba Walk, unneeded parts were found to be stored at an elevated height.  ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1133799,2016-08-29,Cheyenne WY,Hazard,"During weekly fire extinguisher audit, found an ABC extinguisher needing recharged.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1133678,2016-08-28,Cheyenne WY,Hazard,P-106A condensate pump tripped  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1133606,2016-08-27,Cheyenne WY,Hazard,"While making rounds  on the Gardner Denver, an oil leak was found on the Ambitrol pump. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1133545,2016-08-26,Cheyenne WY,Hazard,"While decommissioning the chemical tanks for the #2 boiler DA tank, the drain valve was found to be plugged leaving a small level of chemical in the tank.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1133440,2016-08-25,Cheyenne WY,Incident,"While offloading AT from a truck to a storage tank, the transmitter showed the wrong level and a small amount came out the overflow",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1133405,2016-08-25,Cheyenne WY,Hazard,P-201 started making a grinding noise and had low discharge flow,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1133397,2016-08-24,Cheyenne WY,Hazard,Diaphragm recycle pump 402 stopped working,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1133152,2016-08-24,Cheyenne WY,Hazard,the sample point on the V-803 1st separator is starting to leak and needs replaced. and the V-803 liquid distributor sample point needs replaced.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1133018,2016-08-23,Cheyenne WY,Near Miss,Transfer line from North  UAN tank to the East UAN tank developed a leak.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1132987,2016-08-23,Cheyenne WY,Near Miss,"while putting P-104B NH3 pump in service, when the board operator hit the permit button the pump started with out hitting the start button.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1132887,2016-08-22,Cheyenne WY,Hazard,On permit audits management found that a Hot Work Certificate did not include a fire watch signed on.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1132871,2016-08-22,Cheyenne WY,Hazard,"On permit audits, management discovered Work At Height Certificate not properly filled out",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1132865,2016-08-22,Cheyenne WY,Near Miss,I&E tech's were working on FCV at barricade load out and performed lined break without notifying operations either in their JSA or verbally that they would be preforming a line break,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1132794,2016-08-22,Cheyenne WY,Near Miss,Valve handle fell into an Emulsion truck hopper,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1132679,2016-08-22,Cheyenne WY,Near Miss,"while transffering UAN to complex 1, the line started leaking product.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1132539,2016-08-19,Cheyenne WY,Near Miss,It was identifed that new intake air filters are needed on the instrument air compressors for #3 Acid Plant.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1132521,2016-08-19,Cheyenne WY,Hazard,"Ceiling developed a leak during a rainstorm, dripping water onto the DCS equipment.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1132496,2016-08-19,Cheyenne WY,Hazard,Kaycee was walking up the stairs of lodan loadout and noticed a bolt missing on one of the steps,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1132482,2016-08-18,Cheyenne WY,Hazard,"Ceiling developed a leak during a rainstorm, dripping water onto the DCS equipment.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1132453,2016-08-18,Cheyenne WY,Near Miss,Prill tower build up fell onto belts tripping them,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1132268,2016-08-18,Cheyenne WY,Hazard,on the south side of the south cooper compressor there are some wires hanging by an old electrical box that need caped off. and to see if they are still hot.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1132247,2016-08-17,Cheyenne WY,Hazard,#17 water well will not start when a start signal is sent.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1132224,2016-08-17,Cheyenne WY,Hazard,Was noticed that TT-4132 Q-Dot temperature Hihi alarm was at 900 degrees and trip is at 850 degrees.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1132210,2016-08-10,Cheyenne WY (DNTI),Incident,EE was lifting the load arm on the 1.5 loading rack.  EE felt pain in his lower back.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1132176,2016-08-17,Cheyenne WY,Near Miss,Informed by driver that T-501 (Nth silo) load out hose had 2 small holes in it,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1132123,2016-08-16,Cheyenne WY,Hazard,Eye wash & safety shower water supply line broke on temperature control unit,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1132121,2016-08-16,Cheyenne WY,Hazard,T-806 (which holds Tomamine) is leaking product out of the bulk head fittings,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1132075,2016-08-16,Cheyenne WY,Near Miss,There are three Pinhole leaks that were found on Our UAN transfer Line going to our North UAN Tanks in the Lodan #2 area. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1132074,2016-08-16,Cheyenne WY,Hazard,There is a small underground Service water Leak that goes to our Utilitey stations and eye washes in the Tankfarm of Lodan #2 ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1132073,2016-08-16,Cheyenne WY,Hazard,Operations noticed on rounds that seals on piperzine pump were slightly leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1131937,2016-08-16,Cheyenne WY,Hazard,over the coarse of time the walkway on the south side of A cell cooling tower has had sulfuric acid get on the boards from the acid pumps that are located by this cell.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1131936,2016-08-16,Cheyenne WY,Near Miss,on rounds operator noticed that the FT-1319 for the NH3 feed pump manifold had started leaking NH3.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1131928,2016-08-15,Cheyenne WY,Near Miss,Motor running hot on pump,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1131910,2016-08-12,Cheyenne WY (DNTI),Near Miss,Hard Brake - A vehicle crossed three lanes of traffic and entered our drivers lane.  Vehicle then slowed qickly causing our driver to do the same.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1131909,2016-08-15,Cheyenne WY,Hazard,Operations placed a gauge on 2nd stage Syn suction on C-150 and noticed 1st stage syn discharge had slight difference in pressure.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1131907,2016-08-15,Cheyenne WY,Hazard,Hot Work Atmospheric monitoring numbers not properly recorded on Permit To Work,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1131804,2016-08-14,Cheyenne WY,Near Miss,Pump running hot,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1131790,2016-08-14,Cheyenne WY,Hazard,Operations on Safety Inspection Day noticed that there were 2 Fire Extinguishers were missing from there mounts.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1131755,2016-08-13,Cheyenne WY,Near Miss,"had a sulfuric acid leak off the boiler blow down acid pump line, it did not hit the ground it went into the cooling tower.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1131754,2016-08-13,Cheyenne WY,Hazard,"the LEL meter is in alarm on the east end of the C-150, and needs calibrated.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1131753,2016-08-13,Cheyenne WY,Hazard,at the CO2 plant P-05A trips the breaker when starting pump.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1131735,2016-08-13,Cheyenne WY,Hazard,on rounds operator noticed tha the P-9300A pump seals were starting to leak.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1131734,2016-08-13,Cheyenne WY,Hazard,on rounds operator noticed that the P-816A  stripper feed pump seals were starting to leak product.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1131699,2016-08-12,Cheyenne WY,Near Miss,Operations noticed on rounds that nipple for Sulfuric acid injection at Disposal wells was leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1131662,2016-08-11,Cheyenne WY,Hazard,Trip hazard - bolt stubs protruding from concrete. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1131542,2016-08-11,Cheyenne WY,Hazard,Outside operator noticed that T-804 (MEA/TEA) was leaking product out of bulk head fittings,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1131541,2016-08-10,Cheyenne WY,Hazard,MX-401 stopped working,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1131510,2016-08-11,Cheyenne WY,Near Miss,In #4 Coolingtower the Chlorine chlorinator had a small leak. Leaking a small amount of Chlorine. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1131508,2016-08-11,Cheyenne WY,Hazard,"Replaced Steam Tracing on the B-83 line, the Steam tracing had a pinhole leak on it, leaking steam and condensate. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1131507,2016-08-11,Cheyenne WY,Hazard,"There was a steam tracing Leak on the Nitric Acid Line in the Tank farm, Blowing steam out of the V-Nut ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1131506,2016-08-11,Cheyenne WY,Hazard,The Instrument Air Compressor is tripping on High Temperatures Due to Hot Weather. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1131505,2016-08-11,Cheyenne WY,Near Miss,"The Prill tower Bottom slope walls came down onto the Prill tower bottom, Due temperature change. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1131504,2016-08-11,Cheyenne WY,Near Miss,The Gaskets in Lodan 1 head house for the prill plates were leaking Nitrate out of the Gaskets. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1131503,2016-08-11,Cheyenne WY,Hazard,There was piece of grading missing in the ditch by the frog pond,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1131502,2016-08-11,Cheyenne WY,Hazard,"There was a piece of tin that was barely attached on the East side of the Lodan Building, could of resulted it coming loose and hitting a vehicle or person",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1131495,2016-08-11,Cheyenne WY,Hazard,Loader was greasing the 950 Loader- with slick Surfaces due to Left over grease on 950 Loader. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1131494,2016-08-11,Cheyenne WY,Hazard,Trip Hazard - Pipe protruding from ground in walking area.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1131493,2016-08-11,Cheyenne WY,Near Miss,A Operator tripped on Vapor hose on NH3 Offloading Rack while hooking up Railcar. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1131492,2016-08-11,Cheyenne WY,Hazard,The Steam out on Buffer Tank Southeast Leg has failed. The Product is left in the leg wich causes the product to Freeze and cant use leg unless Cleared Manuel. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1131490,2016-08-10,Cheyenne WY,Hazard,Trip hazard - Exposed obsolete beam,0,0,0,0,0,0,0,0,0,0,0,0,0,0
