Incident No.,Incident_Date,Site,Type,Brief Description,Maint_Count_1d_before,Maint_Count_3d_before,Maint_Count_7d_before,Maint_Count_14d_before,Maint_Count_30d_before,Maint_Count_60d_before,Maint_Count_90d_before,Maint_Count_1d_after,Maint_Count_3d_after,Maint_Count_7d_after,Maint_Count_14d_after,Maint_Count_30d_after,Maint_Count_60d_after,Maint_Count_90d_after
INC-1131488,2016-08-11,Cheyenne WY,Hazard,There was a UAN Truck Driver going over 10 mph in the plant. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1131485,2016-08-11,Cheyenne WY,Hazard,There was a steam tracing leak in the pipe alley of #4 Acid. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1131482,2016-08-11,Cheyenne WY,Near Miss,In Lodan #1 there was a Nitrate Build-up (Bomb) that came down from the Tower and shutdown our 460B Conveyor Belt. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1131479,2016-08-11,Cheyenne WY,Hazard,There is a hole in the Screener Boot Sock that is leaking Product. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1131477,2016-08-11,Cheyenne WY,Near Miss,"After Tranferring the Reclaim in Lodan 1, The Steam Hose was left hooked up which an operator Tripped on Hose",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1131441,2016-08-11,Cheyenne WY,Hazard,the level control valve for V-303 leaks by and needs rebuilt.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1131440,2016-08-11,Cheyenne WY,Hazard,"the west flame arrestor for ST-103  had a failure alarm, this is indication to switch to the east one.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1131371,2016-08-10,Cheyenne WY,Hazard,Scaffolding higher than 15 ft did not have retractable lanyard,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1131268,2016-08-10,Cheyenne WY,Hazard,"`at 1:15 had a pressure swing in the ammonia plant front end, had the methane come up in the loop and the loop pressure came up, ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1131219,2016-08-09,Cheyenne WY,Incident,An ammonia sampling bottle released its contents in an office leading to a first aid.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1131116,2016-08-09,Cheyenne WY,Near Miss,Operations noticed tattletails on 2nd cond booster pump P-808B were leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1131066,2016-08-08,Cheyenne WY,Hazard,the degasser V-807 has a product leak on the top flange that is pushing the insulation and tin out.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1131065,2016-08-08,Cheyenne WY,Hazard,the exchanger on the 70% tank has a product leak on the north end od exchanger.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1131055,2016-08-08,Cheyenne WY,Near Miss,Operations noticed a bleed valve on suction of 2nd cond bottoms pump had slight leak.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1130932,2016-08-07,Cheyenne WY,Incident,BDC compressor tripped on unknown electrical issue and took the Urea plant down. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1130864,2016-08-07,Cheyenne WY,Hazard,the grating by the BDC CO2 compressor needs a suport put underneath the grating to help hold it up.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1130855,2016-08-07,Cheyenne WY,Hazard,while checking the safety eye wash in the control room we found that it was plugged and the drain line needs replaced. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1130840,2016-08-07,Cheyenne WY,Hazard,Operations on shutdown of plant noticed that were not getting flow to South UAN tank and that check valve was not getting hot.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1130833,2016-08-07,Cheyenne WY,Hazard,all the alarms are on at the panel for the BDC CO2 compressor.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1130831,2016-08-07,Cheyenne WY,Hazard,at 00:00 C-201 tripped down on high level in the outside scrubber.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1130779,2016-08-05,Cheyenne WY,Hazard,on rounds operator noticed that the sight glass for V-14 raw gas scrubber is leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1130746,2016-08-02,Cheyenne WY (DNTI),Incident,Contract carrier (Barney Transportation) entered the DNTI CHWY yard to park his equipment.  As driver approached the fence on the North side of the lot he struck the fence and fence post with the nose of his truck damaging the fence and fence post.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1130745,2016-08-05,Cheyenne WY,Hazard,Operations noticed #2 BFW pump flow has been dropping off slowly.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1130698,2016-08-04,Cheyenne WY,Hazard,The fire extinguisher by the south east exit was partially blocked by welding equipment.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1130697,2016-08-04,Cheyenne WY,Hazard,Two drill presses were identified as not have guards around rotating drill chucks.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1130696,2016-08-04,Cheyenne WY,Hazard,Pipes were found attached to air hoses (for cleaning the shop) with no relief ports.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1130694,2016-08-04,Cheyenne WY,Hazard,Two portable grinders were found in the process shop with no guards in place.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1130689,2016-08-04,Cheyenne WY,Hazard,"Four stationary grinders were found in the process shop with improperly adjusted bottom guards, top guards and/or face shields.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1130653,2016-08-05,Cheyenne WY,Hazard,"while doing the 5s for tonight operator noticed some wire sticking out of a piece of conduit, they do have wire nuts on the wire, but need to have I&E check to see if they are hot and secure them better.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1130644,2016-08-05,Cheyenne WY,Hazard,the handle for the A CO2 loading pump breaker  is broke and needs repaired.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1130643,2016-08-05,Cheyenne WY,Hazard,on rounds operator noticed that the seals on A CO2 loading pump were leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1130625,2016-08-04,Cheyenne WY,Hazard,"the block valve to the starter gas, needs the bonnet replaced, threads are bad.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1130589,2016-08-02,Cheyenne WY,Hazard,On rounds operations noticed lights out in Cummins building.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1130588,2016-08-03,Cheyenne WY,Incident,The air line valve on DEF railcar UTLX 670987 was left open with the cap off so product leaked out of the dome lid and on to both sides of the railcar.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1130586,2016-08-03,Cheyenne WY,Near Miss,"CO2 railcar TILX 400800 was overloaded by 3,300 lbs.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1130504,2016-07-27,Cheyenne WY (DNTI),Incident,Hydraulic hoses from trailer came out of hose tube while traveling down roadway.  Hoses fell down between duals of tractor and broke two valve stems off of wheels.  Hose ends were drug down roadway and damaged.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1130491,2016-08-04,Cheyenne WY,Hazard,"Operations noticed by-pass block valve on prism unit was leaking at packing, packing is all pulled up.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1130460,2016-08-03,Cheyenne WY,Hazard,"at RCC the deairator Y strainer plugged, ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1130441,2016-08-03,Cheyenne WY,Near Miss,At 19:00 lost all the CLF&P water wells and they will not restart,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1130429,2016-08-03,Cheyenne WY,Hazard,Operator noticed a leak on the sulfuric acid line at the cooling tower.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1130410,2016-08-03,Cheyenne WY,Near Miss,Operator noticed valving was not set up in correct position,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1130348,2016-08-02,Cheyenne WY (DNTI),Near Miss,"Hard Brake - Deer were in roadway, driver slowed and moved left to avoid, but deer moved left so driver braked hard to avoid contact.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1130277,2016-08-01,Cheyenne WY,Hazard,Grating found separated with hole and trip hazard,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1130268,2016-08-02,Cheyenne WY,Hazard,The opacity monitor read a high span this morning which required immediate attention from the I&E department.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1130130,2016-08-01,Cheyenne WY,Hazard,It was discovered that the temporary heating grids used to enhance NH3 removal from ST-102 were frozen and inoperable.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1130113,2016-08-01,Cheyenne WY,Near Miss,GEMBA Finding - Critical control Event # 321 E-107 (Methanator product / Feed Exchanger) - LEL reading around HT was not preformed on shift.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1130037,2016-08-01,Cheyenne WY,Near Miss,Operations noticed plant front end was pressured up and less flow out of plant.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1129980,2016-07-31,Cheyenne WY,Near Miss, Identified Pump seal leak on Absorber feed water pump.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1129918,2016-07-30,Cheyenne WY,Hazard,Operations noticed while trying to put 2nd Condenser pump on at Urea that it seemed seized up.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1129846,2016-07-29,Cheyenne WY,Hazard,East UAN tank manway is open in preparation for inspection - Confined space/do not enter sign was not present at open manway,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1129661,2016-07-27,Cheyenne WY,Hazard,ANSOL cooler E-101 developed a leak on the cooling water side,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1129639,2016-07-28,Cheyenne WY,Near Miss,Experienced a power outage on the Cheyenne Light Fuel and Power water supply wells.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1129561,2016-07-28,Cheyenne WY,Hazard,NH3 analyser AI-4914 for Prism unit was noticed to not be accurate.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1129405,2016-07-26,Cheyenne WY,Hazard,"After having the JFP brine tank LO/TO for maintenance, the brine tank was put back in service only to find the valves are not operating properly to back flush filters",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1129402,2016-07-26,Cheyenne WY,Hazard,"Operator making rounds heard the Creole backfiring,made the decision to shut it down and found a bad valve on 2nd stage suction.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1129355,2016-07-27,Cheyenne WY,Near Miss, East Cooling tower fan for #1 Lodan/ #3 Acid stopped running,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1129139,2016-07-23,Cheyenne WY,Near Miss,Operator discovered an unauthorized person within the Plant,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1128983,2016-07-25,Cheyenne WY,Incident,While taking down E-104 loading heater the hose being used for draining developed a hole causing an ammonia vapor release to atmosphere.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1128740,2016-07-07,Cheyenne WY (DNTI),Incident,"Hard Brake - Deer ran out in front of truck, driver braked to avoid hitting deer.  Driver hit deer with cattle guard, no damage to truck.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1128615,2016-07-21,Cheyenne WY,Near Miss,After filling caustic day tank board operator failed to confirm pump status causing tank to overflow to secondary containment.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1128605,2016-07-19,Cheyenne WY (DNTI),Near Miss,Hard Brake - two vehicles suddenly stopped in front of truck for some emergency vehicles traveling in the opposite direction. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1128530,2016-07-20,Cheyenne WY,Hazard,"Gemba Finding - During JSA review for Permit to Work, a section of the JSA was not complete.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1128309,2016-07-20,Cheyenne WY,Near Miss,DNTI line charge driver closed block valve and put cap on loading pipe at barricade before operations had both production lines charged with 1.5 emulsion,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1128143,2016-07-18,Cheyenne WY,Hazard,Operations noticed that control valve LV-101 cooling water return to NH3 cooling tower had a crack on valve body.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1127867,2016-07-15,Cheyenne WY,Hazard,Oil leak discovered on # 3  Nitric Acid Plant compressor train,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1127812,2016-07-15,Cheyenne WY,Near Miss,after LOTO of P-507 and P-508 breakers we pushed the start botton to verify proof of safety the pump started.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1127770,2016-07-15,Cheyenne WY,Incident,There was a split in the Braided hose from the Suction of our Sulfuric acid tank going to the pump which leaked out Sulfuric into our Contaiment area in Lodan #2 Cooling tower.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1127705,2016-07-14,Cheyenne WY,Hazard,"#26 well has tripped down 3 times today, it will restart and run for a while.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1127633,2016-07-14,Cheyenne WY,Hazard,"LEL meter AI-4057 for #1 Aux boiler was showing high on DCS, but was showing 0 with meter.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1127412,2016-07-12,Cheyenne WY,Hazard,DNTI driver arrived to load HVC fuel phase and was not familiar with equipment/tanker valving and vent,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1127394,2016-07-11,Cheyenne WY,Hazard,Fire watch inadvertantly signed off on the post task monitoring when being issued permit,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1127393,2016-07-12,Cheyenne WY,Hazard,Worker on scaffold not properly wearing fall protection,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1127391,2016-07-11,Cheyenne WY,Hazard,"Gemba Finding:  Permit register in control room did not have ""yes"" marked in red in Simops column (it was marked ""yes"" in black).",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1127382,2016-07-12,Cheyenne WY,Near Miss,There was a leak on the cooling water coil allowing acid to enter the coil and causing hose nipple to leak.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1126999,2016-07-09,Cheyenne WY,Incident,"Failed wire on methanator temperature caused false methanator trip, leading to ammonia plant trip.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1126995,2016-07-08,Cheyenne WY,Hazard,Methanator thermocouple TI-4413 failed causing methanator to trip which resulted in plant trip.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1126875,2016-07-07,Cheyenne WY,Near Miss,RCC Y-strainer on Deaerator outlet plugged multiple times,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1126839,2016-07-07,Cheyenne WY,Hazard,"on rounds operator noticed the oil pump on 1st stage frick, the seals were leaking.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1126824,2016-07-07,Cheyenne WY,Hazard,Critical Risk Gemba - Urea Reactor weep hole inspection for the week not documented appropriately.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1126823,2016-07-07,Cheyenne WY,Hazard,Critical Risk Gemba - RO for ST-101 flow indication not functioning correctly,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1126821,2016-07-07,Cheyenne WY,Hazard,Critical Risk Gemba - C-150 temperature indications unavailable due to failure of the display,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1126811,2016-07-07,Cheyenne WY,Near Miss,P-803 had Power Stack Fault during production,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1126810,2016-07-06,Cheyenne WY,Hazard,High levels of LEL inside Mass Spec Building,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1126772,2016-07-06,Cheyenne WY,Hazard,Gemba Finding - Stair entering trailer had a cracked board,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1126768,2016-07-06,Cheyenne WY,Hazard,Crimped fitting on air supply hose to P-407 came loose ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1126312,2016-07-03,Cheyenne WY,Near Miss,"While switching chlorine cylinders, the operator misaligned the rotameter and noticed a leak when the cylinder valve was cracked open.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1126241,2016-07-01,Cheyenne WY,Hazard,A flange on the 78% AN line to the 2nd Evaporator was leaking. Pulled the 2nd Evap out of service and repair flange leak then returned back to service.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1126018,2016-06-29,Cheyenne WY,Hazard,"CO2 Railcar AIRX 1218, was overloaded by 1,800 lbs. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1126012,2016-06-29,Cheyenne WY,Hazard,The B- End & Middle hopper bottom doors of railcar CMHX 247607 are missing the Latch/lock bar assemblies. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1125969,2016-06-29,Cheyenne WY,Incident,Coating drum for Prill ATH coating quit running in Lodan Plant.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1125908,2016-06-29,Cheyenne WY,Hazard,"operator noticed a vibration coming from the C CO2 loading pump, sounds like the coupler is going out.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1125882,2016-06-29,Cheyenne WY,Hazard,on rounds operator noticed that ao oil supply line from P-150LB04 had rubbed against some other lines and developed a oil leak.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1125879,2016-06-29,Cheyenne WY,Near Miss,B carb pump has the rods leaking product at urea.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1125844,2016-06-27,Cheyenne WY,Near Miss,GEMBA finding - LOTO incorrect on maintenance activity,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1125841,2016-06-27,Cheyenne WY,Near Miss,"GEMBA finding - JSA not completely filled out, last section of JSA forrn the Y/N was not circled indicating that the hazard identified was mitigated.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1125829,2016-06-29,Cheyenne WY,Near Miss,83 % pump seal started leaking while the were loading a truck.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1125645,2016-06-28,Cheyenne WY,Near Miss,"while taking down C-201 and blocking in the MP CO2 to urea the valve did not close all the way, causing the urea plant to loose all there MP CO2.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1125533,2016-06-26,Cheyenne WY,Hazard,"2"" ANSOL recirc line broke at nozzle on top of T-201",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1125521,2016-06-24,Cheyenne WY,Near Miss,"The syn loop mass spectrometer reading began to drift, potentially indicating plant issues. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1125511,2016-06-27,Cheyenne WY,Hazard,GEMBA Finding - JSA did not list a step for a line break even though the job involved a line break.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1125459,2016-06-21,Cheyenne WY,Incident,High/Unstable vibration led to 3 day outage to inspect and replace NAP 3 HP Compressor bearings.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1125337,2016-06-26,Cheyenne WY,Hazard,on the EEWHB the west pump has a discharge block valve that will not close.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1125284,2016-06-24,Cheyenne WY,Hazard,The new sulfuric acid line for the filter feed pumps began leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1125220,2016-06-24,Cheyenne WY,Hazard,Lost temperature in AN Remelt tank,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1125073,2016-06-22,Cheyenne WY,Near Miss,Load of QR667 was produced off spec ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1124917,2016-06-22,Cheyenne WY,Hazard,"after back flushing the east lean stripper pump, the check valve stuck and we could hardly open the suction valve, this could have caused a plant upset.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1124894,2016-06-22,Cheyenne WY,Hazard,NH3 sensors on NH3 railcar loading and NH3 sensors in Litwin started cycling in alarm and stop.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1124893,2016-06-22,Cheyenne WY,Hazard,"During power switch at Complex#1,Steam vent at #3 went open and depleted NH3 plant steam header, Rcc indication on DCS was lost for a couple minutes, 83% pump tripped and stopped nitrate flow to Urea blending station.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1124794,2016-06-22,Cheyenne WY,Hazard,Operations noticed for seals on #2 BFW turbine were going out.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1124595,2016-06-21,Cheyenne WY,Hazard,Board operator noticed NH3 plant was having communication problems with incoming water wells to NH3 plant,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1124574,2016-06-21,Cheyenne WY,Hazard,#28 water well will not start.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1124401,2016-06-17,Cheyenne WY,Near Miss,An AN Prill Hopper railcar (CMHX 246051) was bad ordered due to B-End bottom gate malfunction. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1124398,2016-06-16,Cheyenne WY,Near Miss,"A CO2 Railcar (ARIX 1293) was overloaded by 3,500 lbs.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1124394,2016-06-17,Cheyenne WY,Near Miss,"A CO2 Railcar (ARIX 1216) was overloaded by 1,400 lbs. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1124314,2016-06-19,Cheyenne WY,Hazard,TIC-4225 Temperature control valve for process gas from process boiler to shifts was showing inaccurate indication in field.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1124192,2016-06-18,Cheyenne WY,Hazard,on rounds operator found the water pump on the east cummins leaking ambitrol,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1124177,2016-06-18,Cheyenne WY,Near Miss,"while starting the C-150 an operator was trying to adjust the VAR meter and it would not adjust, then we smelled smoke and we immediately had the board operator hit the ESD",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1124115,2016-06-16,Cheyenne WY,Near Miss,The #3 NAP Combustor lost purge gas supply from the Ammonia Plant resulting in a temporary inability to properly abate NOx at the combustor.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1124065,2016-06-12,Cheyenne WY,Near Miss,#4 Acid Hot Gas Expander bearings reached 394 degrees F after plant trip due to power outage.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1124062,2016-06-15,Cheyenne WY,Hazard,"During gemba of critical control for Urea Reactor, could not verify that weekly weephole check had been performed",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1124060,2016-06-16,Cheyenne WY,Incident,Ammonia Plant tripped at 18:44 on steam to gas ratio.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1124056,2016-06-15,Cheyenne WY,Hazard,"During gemba of critical control for E-14, identified that weekday samples were not being routinely run as outlined",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1124040,2016-06-16,Cheyenne WY,Hazard,Gemba finding:  Permit to work register map in control room was not up to date - didn't have all active jobs marked.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1123931,2016-06-16,Cheyenne WY,Hazard,"P-101 B, the govenor has an oil leak on the top oil line.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1123809,2016-06-15,Cheyenne WY,Hazard,Operations noticed on gemba walk that ground wires on Bullet pumps P-304A--P-304B were not in place.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1123804,2016-06-15,Cheyenne WY,Hazard,Gemba Finding:  Permit to work was missing issuer signature on parts 5 & 7.  Part 3 was not marked to specify whether an emergency plan was required.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1123783,2016-06-15,Cheyenne WY,Hazard,Bently Nevada Vibration Part Numbers used on the NAP3 Expander have not been absolutely determined and documented.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1123756,2016-06-15,Cheyenne WY,Hazard,#3 disposal well tripped on low flow to pump ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1123748,2016-06-12,Cheyenne WY,Incident,On Sunday June 12th around 1:30 pm a thunderstorn caused power failure in the #4 acid plant resulting in plant trip. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1123741,2016-06-15,Cheyenne WY,Near Miss,Operations noticed on prep for maintenance that P-815B NH3 booster pump discharge block valve was leaking through.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1123662,2016-06-14,Cheyenne WY,Hazard,Operations noticed that check valve on MP Condensate pump at Urea was not holding.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1123649,2016-06-13,Cheyenne WY,Incident,Failed startup of NAP4 after gauze change due to expander inlet valve solenoid failure resulting in 24 hours downtime,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1123582,2016-06-14,Cheyenne WY,Hazard,Gemba Finding - Water in oil storage containment sump,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1123557,2016-06-13,Cheyenne WY,Hazard,Gemba Audit: JSA not specific enough to task,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1123555,2016-06-13,Cheyenne WY,Hazard,Gemba Audit: Documentation mistake found on Hot Work Permit,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1123554,2016-06-13,Cheyenne WY,Near Miss,During the daily inspection of the Shuttlewagon railcar mover the Track Crew identified that the passenger side tire was deflated. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1123551,2016-06-13,Cheyenne WY,Near Miss,Gemba Finding - An air hose on the Shuttlewagon railcar mover was damaged with cracks.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1123550,2016-06-12,Cheyenne WY,Near Miss,Operator tested MEA/TEA before use and the sample failed the OMNIC FTIR testing several times. The operator also tested from other totes and the samples failed as well.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1123531,2016-06-14,Cheyenne WY,Hazard,Board operator noticed that Temperature indication on outlet of Primary to Secondary reformer was inaccurate.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1123499,2016-06-13,Cheyenne WY,Hazard,the bottom temperature on the high shift is reading low and needs looked at.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1123316,2016-06-12,Cheyenne WY,Near Miss,NH3 plant lost incoming water wells to plant.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1123299,2016-06-11,Cheyenne WY,Hazard,Operations noticed that Carb flush regulator to Stripper feed pump was not working properly.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1123296,2016-06-10,Cheyenne WY,Incident,BDC compressor at Urea tripped.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1123295,2016-06-10,Cheyenne WY,Near Miss,Cooling water booster pump at Urea tripped and seems to have been caused by bad wire lead on power to motor.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1123286,2016-06-12,Cheyenne WY,Hazard,#2 injection well pump has a knock and the pressure is bouncing around.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1123275,2016-06-11,Cheyenne WY,Hazard,operator on rounds found that a support had broke on C-O1 3rd stage suction bottle.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1123270,2016-06-11,Cheyenne WY,Hazard,the Y strainer plugged at RCC.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1123268,2016-06-11,Cheyenne WY,Hazard,"Both A and B carb pumps, carb flushes are plugged.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1123237,2016-06-10,Cheyenne WY,Hazard,on rounds operator noticed that FIL-01 has a leak on a plug on top of the housing.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1123232,2016-06-10,Cheyenne WY,Hazard,The cooper control building HVAC is not working.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1123115,2016-06-10,Cheyenne WY,Hazard,"AI-4103 NH3 sensor alarmed and stayed reading NH3, ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1123047,2016-06-09,Cheyenne WY,Hazard,Operations noticed bleed block valve had slight leak.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1122865,2016-06-02,Cheyenne WY (DNTI),Near Miss,Hard Brake - Driver took off ramp at Riverdale Road in Ogden Utah.  As driver apporached the intersection a pedestrian stepped out into the crosswalk.  Driver stopped suddenly to avoid hitting pedestrian.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1122815,2016-06-08,Cheyenne WY,Hazard,"Gemba Finding - While performing walk through of area prior to issuing permit, elevated ammonia level was detected.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1122811,2016-06-08,Cheyenne WY,Hazard,Gemba Finding - Prill outside of LoDAN Barn on east end,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1122808,2016-06-07,Cheyenne WY,Near Miss, 32% UAN Truck Driver was noticed not wearing  the proper PPE for site.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1122799,2016-06-06,Cheyenne WY,External {Non-IPL},Train derailment on main rail line near plant temporarily closed plant crossing ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1122757,2016-06-08,Cheyenne WY,Hazard,"Door mat at entrance to Engineering Building folded by wind, creating tripping hazard.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1122728,2016-06-08,Cheyenne WY,Hazard,The seals started leaking on the west bullet pump P304B.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1122689,2016-06-03,Cheyenne WY,Near Miss,Opperator got the wrong oil for the compressor in #3 acid plant,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1122669,2016-06-07,Cheyenne WY,Hazard,Gemba Finding PTW - Parts 3 and 6 were not filled out correctly on the #3 NAP boiler feedwater repair job. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1122638,2016-06-06,Cheyenne WY,Hazard,Gemba Finding - MOC number not included on Permit to Work,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1122590,2016-06-06,Cheyenne WY,Hazard,Valve packing found wisping NH3 vapor,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1122511,2016-06-06,Cheyenne WY,Hazard,Operator noticed the flush lines on B carbamate pump were plugged.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1122470,2016-06-05,Cheyenne WY,Incident,Plastic micro sphere storage silo was overfilled causing a release of approx. 2 kg of expanded micro spheres,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1122457,2016-06-06,Cheyenne WY,Incident,Overfilled Fuel Phase Tanker,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1122284,2016-06-05,Cheyenne WY,Hazard,Packing leak on Nitric Acid pump,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1122249,2016-06-04,Cheyenne WY,Hazard,Operations have come up with idea to help with draining of Hotwell at Urea during Startup and Shutdowns.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1122247,2016-06-04,Cheyenne WY,Hazard,Operations noticed while backflushing aftercooler on C-201 that the block valve had crack in body of valve.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1122149,2016-06-03,Cheyenne WY,Hazard,"The Complex1 Garder Denver is leaking oil and was shutdown to troubleshoot. After cooling water testing was completed, the oil coolers appear to have a tube leak. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1122135,2016-06-03,Cheyenne WY,Hazard,Gemba Finding:  Hose for supplemental cooling to Creole radiator does not have clips in Chicago fittings.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1122025,2016-06-03,Cheyenne WY,Hazard,The conductivity on #2 Auxiliary Boiler is elevated due to the replacement of the continuous blow down valve yesterday.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1122006,2016-06-02,Cheyenne WY,Hazard,Operations noticed LCV-990 level for DEF condensate tank seemed to be leaking through.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1121690,2016-06-01,Cheyenne WY,Near Miss,the UAN transfer line from the north UAN tank to the #4 complex has a leak.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1121528,2016-05-29,Cheyenne WY,Near Miss,DNTI driver did not have valves in correct postion once he instructed plant operator to start the tanker loading,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1121464,2016-05-30,Cheyenne WY,Near Miss,Guide vanes got suck then poped open.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1121280,2016-05-30,Cheyenne WY,Hazard,"had the #1 injection well pressure swing up a little and hit the red banner, looks like it is the transmitter that is reading off  a little.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1121148,2016-05-29,Cheyenne WY,Hazard,"the seals on P-816B need replaced, they are leaking.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1121146,2016-05-29,Cheyenne WY,Hazard,on rounds operator found the coupler on the steam turbine treated water pump had come apart.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1121137,2016-05-29,Cheyenne WY,Hazard,on rounds operator found the coupler on the steam turbine treated water pump had come apart.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1121131,2016-05-29,Cheyenne WY,Hazard,on rounds operator noticed that C union pump motor had a vibration and was a little hot.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1121042,2016-05-26,Cheyenne WY,Near Miss,Breaker for lubrication pumps for 4th stage syn and recirculation cylinders tripped.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1120965,2016-05-27,Cheyenne WY,Hazard,Operator noticed the seals on P-815A NH3 booster pump were starting to leak.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1120842,2016-05-25,Cheyenne WY,Hazard,Gemba Finding - JSA questions not completely answered,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1120833,2016-05-25,Cheyenne WY,Near Miss,welding trailor came off the ball and dropped to the ground ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1120723,2016-05-25,Cheyenne WY,Hazard,Operations noticed on rounds that there was a small pinhole on 1st stage suction piping to C-01.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1120722,2016-05-25,Cheyenne WY,Hazard,Operations noticed small spark on Urea CO2 compressor armature and brushes.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1120719,2016-05-20,Cheyenne WY (DNTI),Incident,Driver forgot to put pickup in park and got out.  Truck rolled forward hitting a parked prill trailer.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1120470,2016-05-24,Cheyenne WY,Near Miss,A Koch UAN Railcar (KLRX 20070) arrived on site with external damage.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1120468,2016-05-23,Cheyenne WY,Near Miss,Sheeting fell off of the HiDAN Barn structure onto rail 803.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1120467,2016-05-20,Cheyenne WY,Near Miss,A FedEx driver ran a stop sign in route to the facilities shipping and receiving department. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1120449,2016-05-24,Cheyenne WY,Incident,ST-102 Flare went out causing ammonia release,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1120429,2016-05-24,Cheyenne WY,Hazard,No escape pack in Escape Hood canister at Litwin,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1120397,2016-05-24,Cheyenne WY,Hazard,Gemba Finding - Permit Register for Fricks Work Not Updated,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1120276,2016-05-23,Cheyenne WY,Hazard,While making adjustment in field on White valve for Convertor bottle operations noticed temperature indication was not reading.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1120258,2016-05-22,Cheyenne WY,Hazard,High level sensor at barricade had a false high level indication that would not clear even after probe was clean causing production stop to barricade loading,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1120120,2016-05-22,Cheyenne WY,Hazard,On weekly rounds was noticed that Fire Extinguishers in Urea were still out of inspection date.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1120117,2016-05-22,Cheyenne WY,Hazard, Board Operator noticed FCV-1319 NH3 flow control valve to Reactor was not reading correctly.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1120078,2016-05-21,Cheyenne WY,Hazard,Operations noticed water well flow into NH3 plant was inaccurate and noticed inaccuracy on few other wells.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1119980,2016-05-19,Cheyenne WY,Hazard,Barometric pump locked up from calcium build up,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1119965,2016-05-18,Cheyenne WY,Hazard,Operations noticed Flow transmittor FT-2330 on Overhead Condenser to Degasser Condenser was showing inaccurate flow.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1119900,2016-05-19,Cheyenne WY,Hazard,The oil box on the pond oil skimmer plugged and overflowed onto the rock on the ground.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1119878,2016-05-18,Cheyenne WY (DNTI),Incident,DNTI Cheyenne driver was exiting Dyno Nobel Plant thru gate and got too close to the BOL box hitting it with mirror on truck causing the box to rotate on mounting pole.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1119825,2016-05-19,Cheyenne WY,Incident,Winkler trucking  driver failed to raise and secure loading rack once he was done loading back trailer and proceeded to drive away causing damage to loading rack rendering it unusable.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1119757,2016-05-18,Cheyenne WY,Near Miss,The PSV for Steam to Decomposer at Urea lifted a few times and reset.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1119688,2016-05-18,Cheyenne WY,Hazard,"Gemba Finding:  Housekeeping - oil spray bottles, pipe fittings, spare grease cartridges, and spare autoluber batteries are sitting out in the weather on top of reformer",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1119666,2016-05-17,Cheyenne WY,Hazard,Gemba finding- During an audit on a hot work certificate it was noticed that when asked if the hot work needed a fire watch neither box was checked,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1119380,2016-05-17,Cheyenne WY,Near Miss,Operations noticed a flange leak on the BFW supply line to the syn loop boiler.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1119353,2016-05-14,Cheyenne WY (DNTI),Near Miss,Hard Brake - Car ahead of our truck blew a tire and stopped quickly.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1119297,2016-05-16,Cheyenne WY,Hazard,Operations noticed Condensate collection tank at urea had a slight leak on tank in 2 places.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1119170,2016-05-16,Cheyenne WY,Hazard,Gemba Audit: Scaffold tag not inspected on day of during Urea reactor weep hole inspection,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1119091,2016-05-16,Cheyenne WY,Hazard,Water spilled on floor at entrance to break room in the engineering building.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1118897,2016-05-13,Cheyenne WY,Hazard,on rounds operator noticed that the sulfuric acid line going to the cooling tower had a nipple that was leaking acid back in the cooling tower.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1118743,2016-05-13,Cheyenne WY,Hazard,the C-150 NH3 cylinder has a hot suction valve and the 4th stage packing cooler looks to be 1/2 full of oil and needs cleaned out.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1118724,2016-05-12,Cheyenne WY,Hazard,found that a piece of grating had gotten picked up by a loader cleaning out the south decanting cell by the ponds.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1118626,2016-05-12,Cheyenne WY,Hazard,"SimOps noted on Permit Register, but was marked in green instead of red",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1118618,2016-05-11,Cheyenne WY,Hazard,,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1118556,2016-05-12,Cheyenne WY,Incident,At 00:50 found an ammonia leak coming from an old block valve packing.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1118510,2016-05-10,Cheyenne WY (DNTI),Incident,Deer ran into side of truck,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1118487,2016-05-11,Cheyenne WY,Hazard,Gemba Finding - LOTO not correct on low pressure CO2 to BDC compressor,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1118474,2016-05-11,Cheyenne WY,Hazard,Gemba finding- hot work certificate had check marks on the risk assessment portion of the certificate but was missing initials.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1118470,2016-05-10,Cheyenne WY,Near Miss,"While blowing the delivery hose clear, the GE Betz chemical delivery driver spilled chemical from the top of the Cortrol tank.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1118421,2016-05-10,Cheyenne WY,Hazard,Operations noticed while preparing Urea NH3 booster pump for maintenance that other pump seals had slight leak.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1118304,2016-05-10,Cheyenne WY,Hazard,"During line break,  residual weak Nitric Acid was discovered to still be captured in line.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1118292,2016-05-09,Cheyenne WY,Near Miss,PTW Walk through between Maintenance and Operations caught an improper LOTO,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1118269,2016-05-09,Cheyenne WY,Hazard,Operations noticed Union pump - A tripped and would not restart.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1118242,2016-05-09,Cheyenne WY,Hazard,Operations noticed that 3rd stage discharge relief on BDC at Urea was lifting.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1118234,2016-05-07,Cheyenne WY,Near Miss,"Around 4:30 PM on Saturday May 7th, a severe thunderstorm caused power failure and tripped #4 acid, Lodan 2, and resulted in #3 Acid tripping",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1118166,2016-05-09,Cheyenne WY,Hazard,Gemba Finding - Temporary Wind Break contained several items that should be stored in an alternate location.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1118164,2016-05-09,Cheyenne WY,Hazard,Gemba Finding - Grating material removed from RCC process area not disposed of correctly,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1118162,2016-05-09,Cheyenne WY,Hazard,Gemba Finding - Ladder being stored inside RCC MCC Room against electrical equipment,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1118151,2016-05-09,Cheyenne WY,Hazard,Gemba Finding - Concrete damage on corner of control room entrance landing,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1118133,2016-05-09,Cheyenne WY,Hazard,An operations railcar inspection identified a Hopper Railcar (TILX 517052) that was reported to be empty containing an excessive amount of LOMO prill product. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1118016,2016-05-08,Cheyenne WY,Hazard,Operations noticed pump pressure on C-Union pump in JFP was low.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1117966,2016-05-08,Cheyenne WY,Near Miss,"After establishing flow though the pump, Union pump C (P-110C)  would not stay running.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1117965,2016-05-07,Cheyenne WY,Incident,"Power dip during thunderstorm caused the urea plant, CO2 plant, Gardner Denver, Litwin, and prism scrubber pump to trip.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1117961,2016-05-08,Cheyenne WY,Hazard,Turned on control system and all E-stops were activated and operators where not able to reset them,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1117959,2016-05-08,Cheyenne WY,Hazard,P-101 low amp trip while starting up,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1117956,2016-05-07,Cheyenne WY,Hazard,Operations noticed that 3rd stage relief on Urea BDC was lifting.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1117892,2016-05-07,Cheyenne WY,Hazard,"Operations noticed ambitrol leak on SCB, between 3L and 4L power cylinders.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1117856,2016-05-06,Cheyenne WY,Hazard,I&E Tech found residual oil on concrete pad after repair,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1117806,2016-05-05,Cheyenne WY,Near Miss,"While steaming the frost from ST-102 anchor bolts, Miller Insulation caused a leak on the tank glycol system.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1117791,2016-05-05,Cheyenne WY,Near Miss,"High level trip sensor was found to be activated by residual product, however control system did not prevent the plant from starting. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1117789,2016-05-05,Cheyenne WY,Near Miss,Driver loading emulsion reported that T-501 discharge hose had a small hole in it,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1117762,2016-05-06,Cheyenne WY,Hazard,Operations on rounds noticed that NCB 2nd stage Syn had a slight knock to cylinder.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1117682,2016-05-04,Cheyenne WY,Hazard,Gemba Finding - Trip/Fall hazard,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1117613,2016-05-04,Cheyenne WY,Hazard,Operations noticed that there was a leak on piping for Cws for 4th stage syn after cooler on the C-150,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1117556,2016-05-04,Cheyenne WY,Near Miss,at 12:00 the urea cooling water pump tripped the breaker.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1117548,2016-05-04,Cheyenne WY,Incident,Maint tech slowly backed up his truck and the extended ladder in the back of his truck struck the grille of a contractors service van.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1117545,2016-05-03,Cheyenne WY,Hazard,Gemba finding-  High winds on prill tower were identified while repairing tower fans.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1117529,2016-05-04,Cheyenne WY,Hazard,Gemba Finding - Exposed electrical wires. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1117487,2016-04-29,Cheyenne WY (DNTI),Near Miss,EE was making delivery and asked for escort. Vendor chose to give directions instead of an escort. EE took wrong turn and ended up on haul road for mine. Mine personnel stopped him and led him to the delivery site.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1117395,2016-05-03,Cheyenne WY,Hazard,Gemba Finding - DEF railcar loading spout requires modification to eliminate operator hazard of handling/lifting spout to complete railcar loading effort,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1117377,2016-05-03,Cheyenne WY,Hazard,Truck driver stopped for driving without seat belt on and on cellular phone,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1117358,2016-05-03,Cheyenne WY,Hazard,A CO2 truck driver while loading noticed that the liquid loading hose a bulge on it.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1117149,2016-05-02,Cheyenne WY,Near Miss,on rounds operator noticed that the north over head condenser had a small NH3 leak on a nipple.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1117139,2016-05-02,Cheyenne WY,Hazard,GEMBA finding - on JSA form Hot work box was not checked,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1117137,2016-05-02,Cheyenne WY,Hazard,GEMBA Findings - Hot work permit was not signed by permit holder,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1117054,2016-05-01,Cheyenne WY,Hazard,the motor amps on the BDC commpressor have been just bumping the alarm. causing us to keep cutting the  HP CO2 going into the plant.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1117006,2016-04-30,Cheyenne WY,Near Miss,"Plant operator noticed water leaking from melting snow, into MCC building near/onto breaker cabinets.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1116971,2016-04-29,Cheyenne WY,Hazard,Operator noticed the siding and railing on the old primary reformer have collapsed.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1116902,2016-04-28,Cheyenne WY,Near Miss,an operator was changing a chlorine cylinder when opening the valve it started to leak out of the packing.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1116814,2016-04-28,Cheyenne WY,Hazard,ST-103 pressure indication PI-3007 is not reading correctly.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1116789,2016-04-27,Cheyenne WY,Near Miss,Oil leak from east cooling water pump at #4 acid plant cooling tower.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1116734,2016-04-28,Cheyenne WY,Hazard,Operations is having to backflush NCB turbo aftercooler on regular basis.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1116732,2016-04-27,Cheyenne WY,Near Miss,Gardner - Denver Instrument Air Compressor  oil coolant level sightglass leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1116721,2016-04-25,Cheyenne WY,Near Miss,"On weekly Fire Extinguisher inspections, was noticed that all Fire Extinguisher inspection date was Expired.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1116719,2016-04-28,Cheyenne WY,Hazard,Was noticed that East UAN tank was leaking on East side piping.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1116681,2016-04-27,Cheyenne WY,Incident,UAN found leaking out of leak detection pipe in East UAN tank foundation,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1116667,2016-04-28,Cheyenne WY,Hazard,Gemba Finding - JSA yes/no questions not completed on form at job,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1116663,2016-04-28,Cheyenne WY,Hazard,Gemba Finding - Isolation list and lock box number not indicated on permit,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1116590,2016-04-28,Cheyenne WY,Hazard,on rounds operator noticed that the packing box on the SCB needs repaired.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1116560,2016-04-27,Cheyenne WY,Near Miss,Sight glass on Gardner Denver broke,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1116513,2016-04-27,Cheyenne WY,Hazard,Operations noticed on rounds that winding and bearing temps on C-150 were not accurate on panel.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1116397,2016-04-27,Cheyenne WY,Hazard,the grating and trench on the west side of the coppers needs repaired it is a tripping hazrd. worse when there is snow on the ground.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1116396,2016-04-27,Cheyenne WY,Hazard,the PIC 361 on V-10 isn't working properly and we have to open the bypass at times to help the pressure.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1116367,2016-04-26,Cheyenne WY,Near Miss,the creole air compressor tripped down 3 times on air manifold pressure.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1116364,2016-04-26,Cheyenne WY,Hazard,"we had to back flush the east lean stripper pump and go on the west pump,and the west only puts out 4.5 to 4.8 roots of flow.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1116331,2016-04-26,Cheyenne WY,Hazard,Operations noticed that LEL meter for NCB was swinging slightly.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1116210,2016-04-26,Cheyenne WY,Near Miss,Cable broke on loadout chute.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1116209,2016-04-26,Cheyenne WY,Hazard,P-011B sulfuric acid pump will not pump.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1116208,2016-04-25,Cheyenne WY,Hazard,Air was not put in service on the cyclone cannons.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1116181,2016-04-25,Cheyenne WY,Near Miss,operator on rounds at water world did the hardness test on the carbon filters and it was hard and the holding tanks were cloudy.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1116106,2016-04-22,Cheyenne WY,Hazard,Gemba finding-  PTW and Confined Space Certificate had missing information,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1116101,2016-04-23,Cheyenne WY,Near Miss,Board operator over filled trailer with 1.5 emulsion,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1116091,2016-04-25,Cheyenne WY,Near Miss,Rcc was put into Hot Standby due to Y-Strainer plugging off.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1116088,2016-04-24,Cheyenne WY,Hazard,"Operations noticed grating was very hard to pull out during cleaning ditches, pinch points and back strain was issue.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1115994,2016-04-24,Cheyenne WY,Hazard,the chain broke on the urea condensate valve  to the YD tank,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1115973,2016-04-23,Cheyenne WY,Hazard,had trouble keeping a level in the permate tank at the DEF plant and the B RO unit had low pressure on the in coming well water.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1115926,2016-04-23,Cheyenne WY,Near Miss,DNTI driver closed ball valve on loading arm before plant was done loading tanker.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1115923,2016-04-23,Cheyenne WY,Near Miss,Had a Vibration on the Nox Blower in #4 Acid Plant. Had to shut down. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1115916,2016-04-23,Cheyenne WY,Hazard,The grating by the urea prill tower needs some of it replaced it has uneven surfaces and is a tripping hazard,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1115824,2016-04-21,Cheyenne WY,Hazard,Instriment air line leaking under ditch,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1115785,2016-04-22,Cheyenne WY,Near Miss,The surface condenser for P-101B started to swing the level in the surface condenser.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
