Incident No.,Incident_Date,Site,Type,Brief Description,Maint_Count_1d_before,Maint_Count_3d_before,Maint_Count_7d_before,Maint_Count_14d_before,Maint_Count_30d_before,Maint_Count_60d_before,Maint_Count_90d_before,Maint_Count_1d_after,Maint_Count_3d_after,Maint_Count_7d_after,Maint_Count_14d_after,Maint_Count_30d_after,Maint_Count_60d_after,Maint_Count_90d_after
INC-1115656,2016-04-20,Cheyenne WY,Hazard,P-404 started having issues causing it to shear/increase viscosity of emulsion and operations having to lower production rates,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1115621,2016-04-21,Cheyenne WY,Near Miss,"Gemba Finding:  Part 6 of Permit to Work did not have any additional requirements and conditions, and was not marked N/A.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1115620,2016-04-21,Cheyenne WY,Hazard,"Gemba Finding:  Part 3 of Permit to Work did not have either box marked to tell if an emergency plan is required, or not.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1115615,2016-04-21,Cheyenne WY,Near Miss,Gemba Finding:  Part 1 of Permit to Work did not have a duration listed for the job,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1115438,2016-04-19,Cheyenne WY,Hazard,Operator noticed slight gasket leak on power cylinder on SCB.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1115387,2016-04-19,Cheyenne WY,Hazard,Gemba Finding - Permit to Work section for isolation not indicated correctly,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1115375,2016-04-19,Cheyenne WY,Hazard,P-01B CO2 loading pump was found to be worn and needing replacement.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1115111,2016-04-18,Cheyenne WY,Near Miss,"While adjusting a water hose from the softeners to the ditch, operator received a small cut to finger from a hose clamp.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1115049,2016-04-14,Cheyenne WY,Near Miss,LoDAN 1 Dryer Fan (C-448) tripped on high temperature.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1115003,2016-04-17,Cheyenne WY,Hazard,The containment area at the NH3 storage tank flares had a high level of water in it due to heavy snow.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1114972,2016-04-17,Cheyenne WY,Near Miss,Had a leaking Chlorine Regulator ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1114883,2016-04-16,Cheyenne WY,Hazard,The incline  manometer on the NCB crank case lost all of the liquid.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1114788,2016-04-15,Cheyenne WY,Hazard,Was noticed that there was a crack in the suction line of the East UAN suction line.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1114443,2016-04-12,Cheyenne WY,Hazard,The level indication on E-103 is not accurate.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1114338,2016-04-12,Cheyenne WY,Incident,Railcar mover ran through 817 switch. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1114307,2016-04-12,Cheyenne WY,Hazard,Loaded ammonia truck had possible leak offsite.    ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1114298,2016-04-11,Cheyenne WY,Hazard,GEMBA FINDING - Part 6 of work permit was left blank and it should have been marked N/A.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1114181,2016-04-10,Cheyenne WY,Hazard,The Creole air compressor tripped and would not stay running.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1114178,2016-04-11,Cheyenne WY,Hazard,Pick-up truck not properly secured after driver got out and the truck started moving forward down a slight grade.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1114140,2016-04-10,Cheyenne WY,Hazard,PSV-127 was found to be dripping ammonia by operations.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1114101,2016-04-10,Cheyenne WY,Near Miss,"Power dip tripped the filter feed pumps, #2 injection well, and #27 water supply well.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1114097,2016-04-10,Cheyenne WY,Hazard,"While placing the east UAN tank in service, it was discovered that the overhead recirculation line was blocked.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1114084,2016-04-10,Cheyenne WY,Hazard,Started up expander with the screw speed to low and plugged up the expander,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1113973,2016-04-07,Cheyenne WY,Hazard,"used pallets being used to support hose across wet ground, on path to pond",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1113972,2016-04-05,Cheyenne WY,Hazard,Trip hazard on walkway outside maintenance shop,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1113971,2016-04-06,Cheyenne WY,Hazard,Used pallets from Emulsion plant stored haphazardly next to building,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1113933,2016-04-08,Cheyenne WY,Hazard,Leak was discovered on the interceptor trench pump discharge line.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1113920,2016-04-08,Cheyenne WY,Hazard,"Driver notified plant personnel that the discharge hose on T-502 had a hole in it and clamp that holds 4"" fitting on end of hose seemed loose",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1113915,2016-04-07,Cheyenne WY,Hazard,During plant tour/inspection it was noticed that the plastic micro balloon storage silo does not have Hazard rating placard on it,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1113755,2016-03-31,Cheyenne WY (DNTI),Near Miss,Hard Brake - Driver took off ramp and lightly applied brakes to stop. Due to wet and icy conditions the wheels locked up.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1113692,2016-04-06,Cheyenne WY,Hazard,DEF railcar NATX 230130 was overloaded by approximately 700 lbs.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1113690,2016-04-07,Cheyenne WY,Hazard,The operations railcar inspection completed on railcar CMHX 247611 identified a missing lockbar on the middle gate of the railcar. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1113650,2016-04-06,Cheyenne WY,Near Miss,"4"" cap that T-501 discharge hose is attached to when not in use came loose from bracket causing hose and cap to hang down from silo and some emulsion to drip unto ground.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1113582,2016-03-30,Cheyenne WY,Hazard,C-150 4th stage Syn packing leak.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1113560,2016-04-06,Cheyenne WY,Near Miss,at 10:25 had a power blip and lost the REA wells.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1113381,2016-04-05,Cheyenne WY,Hazard,A truck driver loading out of the south UAN tank reported that the loading hose had a leak and needed replaced.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1113330,2016-04-04,Cheyenne WY,Near Miss,GEMBA FINDING - Permit status board in control room not color coded (red) for SIMOPS and work ACTIVE > 1 shift.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1113282,2016-04-04,Cheyenne WY,Hazard,Sediment accumulation in the Litwin area drainage ditch limited the flow of water causing the ditch to overflow.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1113247,2016-04-04,Cheyenne WY,Hazard,P-814 A MP condensate pump has the product seals starting to leak,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1113227,2016-04-04,Cheyenne WY,Hazard,Gemba Finding PPE - Contractor’s gloves were located in work truck and were not at hand for use if needed.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1113182,2016-04-04,Cheyenne WY,Hazard,Lost temp indication on inlet bearing on booster blower motor.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1113071,2016-04-03,Cheyenne WY,Hazard,"operator on rounds noticed that on the SCB engine #2 leaf head has a ambitrol leak, looks like a gasket",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1113069,2016-04-03,Cheyenne WY,Hazard,"the level and temp on the 1st abs will rapidly change, and continue to swing.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1112646,2016-03-31,Cheyenne WY,Hazard,"P-110A has lower pressure and is making a noise, this is the union pump in the JFP building",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1112561,2016-03-30,Cheyenne WY,Near Miss,"Gemba Finding:  Permit Register job status was not current for 2 SIMOPS.  One did not have a status, and one had a green active that should have been red since the job had been continued from the previous day",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1112557,2016-03-30,Cheyenne WY,Near Miss,"Gemba Finding:  Hot work permit number was written as HW-work order number, instead of HW-permit to work number",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1112514,2016-03-29,Cheyenne WY,Near Miss,Falling object inside a tank,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1112488,2016-03-30,Cheyenne WY,Hazard,"the scrubber at the prism unit, the packing may be bad, we are carrying over to the mist eliminator ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1112484,2016-03-30,Cheyenne WY,Hazard,"B carb pump developed a leak on the west rod where the high pressure flush used to be, ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1112481,2016-03-30,Cheyenne WY,Hazard,Roof is leaking in the control room into our IDAP Cabinet.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1112478,2016-03-30,Cheyenne WY,Hazard,operator on rounds noticed that the level control valve was not closed in the field with the clear tank at a high level,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1112378,2016-03-28,Cheyenne WY,Hazard,Oil skimmer motor failed causing oil skimmer to be non-operational.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1112375,2016-03-26,Cheyenne WY,Near Miss,Wet RCC solids removed from decanting cell before dry enough,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1112017,2016-03-25,Cheyenne WY,Hazard,"P-9850A sump pump for the RO building keeps tripping, and will not stay running.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1111954,2016-03-23,Cheyenne WY,Hazard,Record winter storm in Cheyenne resulted in over 12 inches of snow and blizzard conditions at the plant.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1111728,2016-03-22,Cheyenne WY,Hazard,Gemba Finding – PTW Parts 5 and 6 were not filled out during the permitting process. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1111726,2016-03-18,Cheyenne WY,Near Miss,DEF Batch Found to be high in Ca.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1111724,2016-03-21,Cheyenne WY,Hazard,Gemba Finding – Hot Work Certificate Part 5 (Firewatcher) and Part 7 (Atmospheric Testing and Monitoring) were not filled out for hot work in the Emulsion Plant.   ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1111662,2016-03-21,Cheyenne WY,Hazard,Cooling water valve found leaking into 50# steam header,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1111543,2016-03-18,Cheyenne WY,Incident,The permitted surface injection pressure for DW-1 was exceeded in violation of UIC permit 09-670.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1111509,2016-03-20,Cheyenne WY,Near Miss,C-447B Fluidized Bed Extraction Fan Bearing failure,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1111437,2016-03-21,Cheyenne WY,Hazard,At 02:20 we lost all of the CLF&P water wells.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1111411,2016-03-19,Cheyenne WY (DNTI),Incident,EE parked near office access and was walking from the drivers side of his tractor to the passenger side and slipped on ice and snow.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1111317,2016-03-18,Cheyenne WY,Near Miss,"the lab ran a calcium test on the south DEF tank and it came out high, so we can not certify tank.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1111316,2016-03-18,Cheyenne WY,Hazard,"the flushes on A carb are plugged, the pump needs rebuilt.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1111285,2016-03-18,Cheyenne WY,Hazard,P&ID discrpancy from actual in field.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1111249,2016-03-17,Cheyenne WY,Hazard,PTW Gemba Finding - Part 3 on the PTW form was not completed.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1111182,2016-03-17,Cheyenne WY,Hazard,operator on rounds checking that the carb pump flushes found that both pumps the flushes were plugged .,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1111157,2016-03-17,Cheyenne WY,Hazard,Permit register entry written in red vs black.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1111151,2016-03-17,Cheyenne WY,Hazard,Name on personal lock not legible.  Lock was being utilized properly on a group lockout box during a seal change on a mono emulsion pump.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1111146,2016-03-17,Cheyenne WY,Hazard,Gemba Finding - Daily scaffold inspection was not completed.  Operations identified this issue while on job walk prior to permit issuing,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1110973,2016-03-16,Cheyenne WY,Hazard,Front end loader about to be used had defects requiring it to be taken out of service.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1110972,2016-03-16,Cheyenne WY,Near Miss,GEMBA finding - Permit to work did not have anything written in additional requirements or conditions (section 6) and was not marked N/A,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1110967,2016-03-16,Cheyenne WY,Hazard,Loss of alarm set points on ST103 equipment during maintenance work and incorrect alarm set points re-input,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1110914,2016-03-15,Cheyenne WY,Hazard,Gemba Finding - Permit Register not completed upon issuing initial permit,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1110912,2016-03-15,Cheyenne WY,Hazard,Gemba Finding - Mechanic personal locks remained after permit was inactive,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1110910,2016-03-15,Cheyenne WY,Hazard,Steam flow to the reactor NH3 feed heater was lost and the reaction temperature dropped.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1110908,2016-03-15,Cheyenne WY,Hazard,Upset of Urea plant caused loss of flow through 1st absorber bottoms cooler,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1110907,2016-03-15,Cheyenne WY,Hazard,The steam trap on the Ammonia Startup Heater failed resulting in Urea Plant rate reduction,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1110902,2016-03-10,Cheyenne WY (DNTI),Near Miss,"Hard Brake - Driver misjudged when a stop light would change to red, light changed to red and driver braked to avoid running red light.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1110872,2016-03-15,Cheyenne WY,Near Miss,Started up #1 production line and blew rupture disk,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1110858,2016-03-15,Cheyenne WY,Near Miss,Light on the 32% UAN railcar loading rack blew over in the wind,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1110651,2016-03-12,Cheyenne WY,Near Miss,"Truck driver instructed plant operator to attach fuel phase loading hose to a 3"" fitting on his truck, another plant operator walked by and noticed that the loading hose was attached to the vent line ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1110584,2016-03-14,Cheyenne WY,Hazard,employee found a fabric softener sheet in his shirt,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1110562,2016-03-01,Cheyenne WY,Hazard,"On March 1, 2016, it was observed that the 802/803 frog tie replacement project was in need of an excavation permit. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1110496,2016-03-14,Cheyenne WY,Incident,Minor leak developed on NH3 Feed pump valve cap,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1110465,2016-03-12,Cheyenne WY,Near Miss,DNTI driver loading fuel phase for Tumbler Ridge was backing up his truck and trailer at load out area and backed into loading hose that was attached to load out pipe/line,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1110188,2016-03-10,Cheyenne WY,Hazard,Operations noticed a switchgear breaker that was labeled incorrectly.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1110185,2016-03-10,Cheyenne WY,Near Miss,"During a ""Proof of Safety"" walk-thru, it was discovered that a pump motor was not de-energized.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1110162,2016-03-10,Cheyenne WY,Hazard,Incorrect motor installed on the ammonia feed pump gyrol oil pump,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1110159,2016-03-10,Cheyenne WY,Near Miss,"Operations discovered that an ammonia bypass valve was inadvertently left open on shutdown, allowing ammonia to flow into the 1st absorber.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1110132,2016-03-08,Cheyenne WY,Hazard,GEMBA finding - Safety Harness used by contractor did not have inspection date.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1110022,2016-03-09,Cheyenne WY (DNTI),Near Miss,"Hard Brake - vehicle passed our driver on right and then moved over in front of our driver, as another vehicle was merging into the same lane. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1110016,2016-03-10,Cheyenne WY,Near Miss,Main power feed breaker for plant tripped,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1109999,2016-03-09,Cheyenne WY,Incident,Reliability Incident - Urea Downtime to repair HCV2414/LCV2121,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1109888,2016-02-24,Cheyenne WY,Hazard,PPEGemba Finding- During an BEX 5S audit it was noted that an employee was not wearing the proper FR. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1109875,2016-03-07,Cheyenne WY,Incident,"On March 7, 2016, operations lost programing in one of the two UAN loading racks. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1109873,2016-03-08,Cheyenne WY,Incident,Railcar UTLX67099 was overloaded with 83% AN Solution by 700 lbs,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1109793,2016-03-09,Cheyenne WY,Near Miss,Once emulsion cooler (E-502) was put back into service the exchanger started to leak emulsion,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1109791,2016-03-08,Cheyenne WY,Hazard,Board operator tried to flush line #1 blender and mono pump would not pump product to recycle kettle.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1109778,2016-03-09,Cheyenne WY,Hazard,Gemba Finding - Incorrect date on work JSA,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1109712,2016-03-09,Cheyenne WY,Hazard,in the #1 BFW chemeical building the light fixture needs replaced.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1109709,2016-03-08,Cheyenne WY,Hazard,Gemba Finding - I&E Shop storage area requires initial sort to identify good materials and discard unusable materials.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1109543,2016-03-07,Cheyenne WY,Hazard,Due to the winter weather we had moisture running into our IDAP Electrical Cabinet leaking from the roof.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1109539,2016-03-07,Cheyenne WY,Hazard,#3 NAP was shut down due to demand reduction.  Prilling was taken offline to balance ANSOL and control prill inventory.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1109502,2016-03-07,Cheyenne WY,Hazard,In Lodan #1 Our Neutralizer level control valve failed resulting in shutting down Lodan #1 ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1109415,2016-03-07,Cheyenne WY,Near Miss,vendor slipped on slushy walkway entering building,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1109409,2016-03-07,Cheyenne WY,Near Miss,at 13:09 we lost the REA wells and 2 CLF&P wells.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1109398,2016-03-07,Cheyenne WY,Hazard,the creole compressor tripped down due to the wet weather,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1109364,2016-03-06,Cheyenne WY,Near Miss,Had a leak on a 83% pump.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1109359,2016-03-01,Cheyenne WY,Hazard,after the SCB shutdown and startup we emptied the ambitrol tank that supplies the coopers and the creole,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1109261,2016-03-06,Cheyenne WY,Hazard,O2 analyzer on the primary reformer is bouncing up and down causing an alarm on O2.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1109164,2016-03-04,Cheyenne WY,Near Miss,upon pre-inspection operator noticed rat line was rusted ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1109135,2016-03-04,Cheyenne WY,Near Miss,GEMBA finding:  No step identified on JSA for cleaning/decontaminating plate exchanger struts before welding task,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1109116,2016-03-04,Cheyenne WY,Hazard,Gemba Finding - #2 NAP Boiler removed to be used in #1 NAP.  Open piping that is not in service exists in area.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1109112,2016-03-04,Cheyenne WY,Hazard,Gemba Finding - Plywood located near ANSOL pumps,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1109045,2016-03-03,Cheyenne WY,Incident,Production line #2 emulsion cooler (E-502) developed a severe leak,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1108868,2016-03-02,Cheyenne WY,Hazard,An NH3 truck come into the Cheyenne Plant to unload and a fire valves on the tractor trailer had a bungee cord holding the valve open.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1108833,2016-03-02,Cheyenne WY,Near Miss,the west cummins has a broken shear pin on the discharge block valve.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1108817,2016-03-02,Cheyenne WY,Hazard,while putting P-104 B on recerc had a bad PV alarm on Ti3026 and had a leak on the bottom of the pump,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1108800,2016-03-02,Cheyenne WY (DNTI),Incident,EE loading emulsion at CHWY emulsion plant and strained lower back,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1108650,2016-03-01,Cheyenne WY,Near Miss,on shut down of the P-104A NH3 pump the seals started leaking,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1108485,2016-03-01,Cheyenne WY,Hazard,At 01:44 we got a CTRL 34 alarm at ST-103 and lost all comunication with all of ST103.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1108448,2016-02-29,Cheyenne WY,Near Miss,Had troble with the urea plant LIC-2121 spill back valve from the carb pumps,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1108407,2016-02-29,Cheyenne WY,Hazard,Gemba Finding - The UAN Rail Loading Rack has a man gate 2nd from the north with a broken closure spring that allows the wind to partially move the gate from the completely closed position,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1108344,2016-02-29,Cheyenne WY,Hazard,The heat train from NAP #1 was returned from USAR on a flat bed trailer.  Some of the heat exchanges shifted on the truck bed.  The CHWY crew used the crane to secure the units to allow unloading. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1108341,2016-02-29,Cheyenne WY,Hazard,JSA for one job did not identify potential hazard for nearby job,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1108311,2016-02-28,Cheyenne WY,Hazard,Regulator on breathing air compressor seems to be stripped,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1108080,2016-02-27,Cheyenne WY,Hazard,an operator from complex 1 noticed some UAN product by the north UAN tank and he told us about it.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1108078,2016-02-27,Cheyenne WY,Hazard,"P-809 A urea solutions pump, an old line off of the discharge of the solution pump has a nipple leaking product.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1107964,2016-02-26,Cheyenne WY,Hazard,"V-802 liquid dist, has the following problems discovered on rounds by operator,",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1107925,2016-02-26,Cheyenne WY,Hazard,have an oil leak on P-101B hydraulic turbine.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1107924,2016-02-26,Cheyenne WY,Hazard,prism unit have a block valve for the north reflux pump that leaks through.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1107875,2016-02-25,Cheyenne WY,Hazard,Leak on NH3 flange.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1107790,2016-02-25,Cheyenne WY,Hazard, have a drain valve on the high pressure steam going to the guard that the bonnet leaks ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1107719,2016-02-24,Cheyenne WY,Hazard,ANSOL transfer line identified by operator as having a leak.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1107675,2016-02-25,Cheyenne WY,Hazard,on rounds operator noticed that a side cover on the SCB recirc cyl gasket is leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1107566,2016-02-24,Cheyenne WY,Hazard,A discharge hose on an air driven diaphram pump was blocked with ice.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1107476,2016-02-23,Cheyenne WY,Hazard,The weighted ring in the gauze basket was extremely difficult to remove in order to replace the gauze.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1107471,2016-02-23,Cheyenne WY,Near Miss,"During startup of #4 NAP after gauze change, operators were unable to seal Absorber resulting in startup delay.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1107394,2016-02-23,Cheyenne WY,Hazard,Gemba Finding - Parts located in warehouse did not have work order tag associated with specific job.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1107390,2016-02-23,Cheyenne WY,Hazard,Gemba Finding - Tripping hazard located near entry of Warehouse entry.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1107388,2016-02-23,Cheyenne WY,Hazard,Gemba Finding - Electrical Panel found to be open in Cleary Building,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1107341,2016-02-23,Cheyenne WY,Near Miss,Bringing in 83% AN from A83 tank and pH dropped below 4.0 which made it unusable per emulsion formulation,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1107278,2016-02-22,Cheyenne WY,Hazard,Operations noticed some of the Industrial Scientific atmosphere monitors in the NH3 control room were due for calibration.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1107206,2016-02-22,Cheyenne WY,Hazard,"While working on disconnects, I&E techs experienced rusted out equipment",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1106926,2016-02-20,Cheyenne WY,Hazard,on P-151 B turbine the out let flange of the steam has a bad gasket.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1106871,2016-02-19,Cheyenne WY,Hazard,on rounds operator noticed that the belt on A fin fan needs replaced.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1106803,2016-02-18,Cheyenne WY,Incident,Operator let plastic micro balloon expander run too long once storage silo was full causing vacuum breaker to release less than 2KG of expanded plastic micro balloons out silo vent into atmosphere,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1106743,2016-02-19,Cheyenne WY,Hazard,during rounds operator noticed that there were about 7 lights on the primary reformer that need replaced.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1106742,2016-02-19,Cheyenne WY,Hazard,"while loading a DEF rail car the system kept tripping, then restart then trip again.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1106574,2016-02-17,Cheyenne WY,Hazard,"""A"" Union pump stopped pumping and will not pick up suction.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1106347,2016-02-16,Cheyenne WY,Hazard,An overhead condensate line in the UAN blending area is leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1106271,2016-02-16,Cheyenne WY,Hazard, Acid Storage pump motor will not run,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1106041,2016-02-14,Cheyenne WY,Near Miss,"CO2 compressor was taken down due to high storage, during shutdown check valve on 4th stage hung up and Urea plant had to cut rate.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1105805,2016-02-11,Cheyenne WY,Hazard,Operations noticed standing water in the flare containment area due to snow melt.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1105540,2016-02-10,Cheyenne WY,Hazard,a 3/4 inch line going to a PSE on the 1st stage air after cooler on the C-150 hada cracked nipple and was leaking water.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1105369,2016-02-09,Cheyenne WY,Hazard,drain valve off of the 1st absorber leaks by.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1105324,2016-02-09,Cheyenne WY,Hazard,Gemba Finding - Emergency Escape Bottle was found to be empty in Mechanic Shop,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1105321,2016-02-09,Cheyenne WY,Hazard,Gemba Finding - Fire extinguisher on truck was not tagged with recent inspection,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1105318,2016-02-06,Cheyenne WY,Incident,High NH3 plant feed rate caused plant upset and operators to hit the plant ESD.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1105310,2016-02-09,Cheyenne WY,Near Miss,Roof Panel blew off of lodan manufacturing building. Landed in a work area.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1105181,2016-02-08,Cheyenne WY,Near Miss,"a mechanic working on a pump on night shift, left site and did not take his lock off of lock box.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1105143,2016-02-08,Cheyenne WY,Hazard,"the level indication for the #1 DA tank showed that we had a level in the DA tank, but it was empty causing the BFW flow to drop off.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1105139,2016-02-08,Cheyenne WY,Incident,Employee backed vehicle into another employee's vehicle in the Engineering Building parking lot,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1105117,2016-02-07,Cheyenne WY,Near Miss,Making Alpha Borax emulsion (QR785) and ran out of fuel phase in storage tanker,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1105115,2016-02-08,Cheyenne WY,Hazard,on rounds operator noticed that a steam tracing line had come apart and needs put back togetther.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1105113,2016-02-08,Cheyenne WY,Hazard,while starting #2 BFW turbine the pump water seals were leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1105109,2016-02-05,Cheyenne WY,Incident,Driver was pulling up to barricade loading area and ran into the bollard knocking it over,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1105014,2016-02-06,Cheyenne WY,Near Miss,Leaking 83% solution to storage line.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1104882,2016-02-04,Cheyenne WY,Near Miss,50 # steam header upset in #3 Acid/ Nh3 Plant,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1104813,2016-02-03,Cheyenne WY,Incident,"At approximately 9:30 pm on February 3, 2016, a truck driver’s wrist was caught between the loading rack and associated support structure.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1104812,2016-02-01,Cheyenne WY (DNTI),Near Miss,"Hard Brake - traveling up hill on icy conditions, lost traction and wheels spun and then caught traction again.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1104584,2016-02-01,Cheyenne WY (DNTI),Near Miss,Hard Brake - Wheel spin on black ice,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1104581,2016-01-30,Cheyenne WY (DNTI),Near Miss,Hard Brake - vehicle pulled out in front of driver,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1104534,2016-02-02,Cheyenne WY,Hazard,Truck driver was working without safety glasses.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1104506,2016-02-02,Cheyenne WY,Hazard,"P-802 A1 crankcase lube oil pump, lines from the pump to the crankcase leak oil.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1104504,2016-02-03,Cheyenne WY,Hazard,"the east UAN pump sounds rough, operator noticed this on rounds",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1104452,2016-02-02,Cheyenne WY,Near Miss,Breaker tripped on boiler chemical pumps,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1104336,2016-02-02,Cheyenne WY,Hazard,Blizzard conditions in Cheyenne resulted in heavy snowfall at the plant.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1104284,2016-02-01,Cheyenne WY,Hazard,on rounds operator noticed that there was a steam leak on the west skid of the prism unit on E-130.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1103879,2016-01-07,Cheyenne WY (DNTI),Incident,Incident: Driver was decelerating to accommodate speed zone change and applied the brakes to slow faster. Wheels locked up on black ice causing a hard brake event.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1103714,2016-01-29,Cheyenne WY,Hazard,"sulfuric acid line to the boiler blow down tank is not supported and when the line is blowen down, the line jumps.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1103713,2016-01-29,Cheyenne WY,Hazard,the Y strainer plugged up and had to put the RCC in hot stand by to change screen on the Y strainer.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1103644,2016-01-26,Cheyenne WY (DNTI),Near Miss,Hard Brake - driver was pulling off road into a pull out.  Pull out was icy and the brakes locked up.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1103643,2016-01-11,Cheyenne WY (DNTI),Near Miss,Hard Brake - car passed on the left then DNTI driver merged behind car.  Car stopped for a red light and driver hit brakes and moved back into right lane to avoid collision.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1103529,2016-01-26,Cheyenne WY,Incident,"At approximately 12:00 pm on January 26, 2016, the railcar mover derailed while crossing the 820 switch. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1103317,2016-01-26,Cheyenne WY,Hazard,A steam tracing line at the Prism unit split open due to freezing.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1103305,2016-01-27,Cheyenne WY,Incident,There seems to be several points around base of East UAN tank that show product.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1103303,2016-01-26,Cheyenne WY,Hazard,Was noticed that sight glass on 2nd stage Syn on NCB was leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1102918,2016-01-24,Cheyenne WY,Hazard,The pressure gauge for 3rd stage suction is not reading correctly.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1102872,2016-01-24,Cheyenne WY,Hazard,C-O1 4th stage west cyl has a packing box leak.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1102756,2016-01-23,Cheyenne WY,Hazard,"noticed a steam leak on the 400# steam header, a 3/4 line was leaking steam.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1102748,2016-01-22,Cheyenne WY,Hazard,on rounds operator noticed that the seals were leaking on C CO2 loading pump.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1102644,2016-01-22,Cheyenne WY,Hazard,at RCC the waste seed tank mixer has a good wobble to the mixer shaft.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1102641,2016-01-21,Cheyenne WY,Hazard,on the east steam tree at the prism unit there is a condenstae return line that has a valve leaking from the packing.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1102640,2016-01-21,Cheyenne WY,Hazard,on the urea start up heater a steam bypass valve needs the packing replaced.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1102450,2016-01-20,Cheyenne WY,Hazard,The shaft on the force feed lubricator is disconnected from the drive pulley on the north injection pump.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1102325,2016-01-20,Cheyenne WY,Hazard,employee slipped on ice in the parking lot.  Caught himself without any injury.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1102254,2016-01-11,Cheyenne WY,Incident,Injury: Driver was closing product valve and felt somthing strain in his back.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1102166,2016-01-09,Cheyenne WY,Hazard,Plastic Micro sphere expander has been shutting down due to high heat limit on #3 heater,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1102165,2016-01-17,Cheyenne WY,Near Miss,5 gal drinking water cooler started smoking and smelling like burnt electrical,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1101973,2016-01-17,Cheyenne WY,Near Miss,Operator slipped on ice getting readings,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1101708,2016-01-13,Cheyenne WY (DNTI),Incident,Injury: EE was off loading emulsion into tower while shot truck  loaded under the tower. Shot truck departed without removing chock blocks and one of them shot out and struck EE,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1101703,2016-01-11,Cheyenne WY (DNTI),Near Miss,Near Miss: Driver was cut in front of just prior to an intersection. The light changed and the car abruptly stopped causing DNTI driver to brake and change lanes to avoid contact.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1101699,2016-01-13,Cheyenne WY (DNTI),Near Miss,Near Miss: Water truck failed to remain stopped at intersection where DNTI had right of way.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1101533,2016-01-14,Cheyenne WY,Hazard,"The Creole compressor tripped down on a ""No Lube Oil Flow"" alarm.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1101524,2016-01-13,Cheyenne WY,Near Miss,"Gas tanks have been improperly secured with the straps provided. The straps have not been used as intended, therefore they have not been secured to a fixed structure. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1101448,2016-01-13,Cheyenne WY,Incident,"While dismounting off of a side ladder attached to a stationary hopper car, an employee placed his left foot on an uneven surface.  The employee strained his left ankle. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1101446,2016-01-13,Cheyenne WY,Incident,"At approximately 6:30 am on January 13, 2016, it was discovered that flange fittings on railcar GATX201425 were weeping. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1101399,2016-01-13,Cheyenne WY,Hazard,on #1 aux boiler during a tuning test it was found that a window that was cut out on the last repair didn't get put back in.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1101396,2016-01-13,Cheyenne WY,Incident,while welding in the JFP pump house a window was broken do to slag from a weld.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1101390,2016-01-12,Cheyenne WY,Near Miss,Operator was walking by jib crane excavation area and stepped into hole,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1101203,2016-01-12,Cheyenne WY,Near Miss,The Level transmitter on the boiler Blowdown knockout Pot (LIC-520) failed. Boiler blowdown pot filled up and ran out the top. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1101200,2016-01-12,Cheyenne WY,Near Miss,at 08:53 the in coming gas pressure spiked up and caused a swing in are process.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1101131,2016-01-12,Cheyenne WY,Near Miss,Lost Instrument Air Pressure in #3 Acid Plant. Due to a Instrument air line that broke in Urea. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1101031,2016-01-11,Cheyenne WY,Near Miss,an operator was removing an ice build up when the ice came loose and came down on an instrument air line breaking it,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1100920,2016-01-11,Cheyenne WY,Hazard,NCB 3rd stage air after cooler PSV is weeping,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1100908,2016-01-10,Cheyenne WY,Hazard,The Y-strainer on the deaerator outlet plugged off which caused the sump level to drop.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1100871,2016-01-10,Cheyenne WY,Hazard,C-201 3rd stage discharge block valve leaks by when C-201 is down.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1100868,2016-01-10,Cheyenne WY,Hazard,Ph control valve to absorber feed water tank  leaking Acid.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1100826,2016-01-10,Cheyenne WY,Hazard,D2-0105 PSV 105 is weeping cooling water.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1100816,2016-01-08,Cheyenne WY,Near Miss,Operator slipped on stairs at cooling tower,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1100774,2016-01-08,Cheyenne WY,Hazard,Operator noticed a leak on a low pressure steam line.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1100690,2015-12-22,Cheyenne WY,Incident,"At approximately 1735,  a U.S. Security employee was returning the transport van to the parking lot when driver cut the corner too short, resulting in the bus mounting the curb and striking the yellow post beside the Customer Service entrance.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1100685,2016-01-07,Cheyenne WY,Near Miss,A DEF Railcar was bad ordered during a pre-loading inspection due to residual residue found within the vessel. Note: the loading location should be DEF offloading not NH3 offloading.  The SHARES system has not been updated to include DEF offloading.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1100613,2016-01-05,Cheyenne WY,Hazard,Plastic micro balloon expander was consecutively over filling inlet shortly after start up of expander causing it to trip out. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1100609,2016-01-07,Cheyenne WY,Near Miss,Lost cooling tower pumps and cooling tower fans @ #4 Acid Plant.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1100544,2016-01-07,Cheyenne WY,Near Miss,Operator slipped on ice while performing work task,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1100506,2016-01-06,Cheyenne WY,Near Miss,The C-448 Dryer Fan started vibrating.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1100504,2016-01-06,Cheyenne WY,Near Miss,ATH Day Tank temperature controller failed and the Tank became too hot.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1100371,2016-01-06,Cheyenne WY,Hazard,Truck driver was working without a long sleeve shirt on,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1100366,2016-01-05,Cheyenne WY,Near Miss,Gemba finding - Safety Harness beign used by maintenance tech was out of date.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1100286,2016-01-05,Cheyenne WY,Hazard,50# steam line by the lab has a steam valve that has a bad gasket on the bonnet.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1100269,2016-01-05,Cheyenne WY,Hazard,"have a steam or condesate leak on the top of a steam tree, looks like the tree is frozen ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1100267,2016-01-05,Cheyenne WY,Hazard,have a product leak on the bulls eye sight glass on the V-807 degasser.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1100248,2016-01-05,Cheyenne WY,Near Miss,Gemba Audit Finding - Non-routine work permit was issued without a JSA for the job,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1100127,2016-01-05,Cheyenne WY,Hazard,the top union on the process boiler sight glass is leaking and will not tighten up.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1100124,2016-01-04,Cheyenne WY,Hazard,"C-O1 CO2 comprssor on the 4th stage west cyl, is making a knock that comes and go's",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1100123,2016-01-04,Cheyenne WY,Hazard,"operator noticed that on the west rod on B carb pump, that the block where the old high pressure flush went in was leaking a little.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1100122,2016-01-04,Cheyenne WY,Hazard,on rounds operator found that the #3 disposal well on the middle rod lost the ceramic covering and was making a lot of noise.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1099891,2016-01-02,Cheyenne WY,Hazard,in the solutions area we have a condensate line leaking ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1099888,2016-01-02,Cheyenne WY,Hazard,creole tripped down for the second time on low lube oil.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1099864,2016-01-01,Cheyenne WY,Near Miss,an operator was walking on the east side of the control room and stepped on a man hole cover and the cover tilted and he fell in the hole,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1099852,2016-01-01,Cheyenne WY,Hazard,1st stage frick tripped down only alarm was oil pressure.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1099793,2015-12-31,Cheyenne WY,Near Miss,operator on rounds noticed that there was a leak on the head of the MDEA reboiler.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1099700,2015-12-29,Cheyenne WY,Hazard,Was noticed that East flame arrestor on ST-103 flare was not working properly.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1099699,2015-12-29,Cheyenne WY,Hazard,Was noticed that CO2 truck loading hose on liquid side was leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1099689,2015-12-29,Cheyenne WY,Near Miss,Was noticed that PSV-303 on 2nd stage Syn was lifting periodically.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1099672,2015-12-29,Cheyenne WY,Hazard,a piece of thermon tubing is leaking steam and causing a lot of ice build up on the primary reformer.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1099669,2015-12-29,Cheyenne WY,Hazard,the product seals are leaking on P-817A reflux pump.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1099621,2015-12-28,Cheyenne WY,Near Miss,Ice buildup on 14th floor came free causing damage to the roof on the 5th floor of manufacturing building.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1099605,2015-12-25,Cheyenne WY (DNTI),Incident,Animal Hit: Deer ran into truck from shoulder of road,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1099602,2015-12-24,Cheyenne WY (DNTI),Incident,"Incident: Driver was approaching intersection and vehicle on right failed to stop on icy road, sliding into the lane of travel of DNTI.  Driver had to brake to avoid contact...",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1099584,2015-12-28,Cheyenne WY,Hazard,steam tracing is leaking up in the rack by the CO2 plant.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1099568,2015-12-28,Cheyenne WY,Hazard,ST103 Flare Flame Arrester dP alarm set points found incorrect,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1099567,2015-12-28,Cheyenne WY,Hazard,Frick Compressors tripped due to high liquid level in the suction KO pot,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1099518,2015-12-28,Cheyenne WY,Hazard,Operations noticed flow dropped off on #2 BFW turbine.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1099517,2015-12-27,Cheyenne WY,Hazard,Operations noticed a slight leak on Sulfuric line to blow down tank at JFP.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1099461,2015-12-26,Cheyenne WY,Hazard,on rounds operator noticed that the steam trap on V-117 has a bad gasket.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1099460,2015-12-26,Cheyenne WY,Hazard,on rounds operator noticed that V-117  sight glass was leaking and needs repaired,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1099350,2015-12-23,Cheyenne WY,Hazard,on rounds operator noticed that the piperizine pump was leaking from the product seals.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1099121,2015-12-22,Cheyenne WY,Hazard,Operations noticed pressure indication for Cooper Syn gas was not indicating.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1099008,2015-12-21,Cheyenne WY,Hazard,"while resetting the vibration switch on the prill tower, maintanence tech worked in high winds and slick conditions on tower",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1098936,2015-12-21,Cheyenne WY,Near Miss,Discovered a pattern of low PH in our process boilers,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1098917,2015-12-22,Cheyenne WY,Hazard,The level indication on the C-150 NH3 chiller is not reading correctly.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1098916,2015-12-22,Cheyenne WY,Hazard,The conductivity analyzer on the Hydrolyzer Stripper is not reading correctly.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1098849,2015-12-21,Cheyenne WY,Hazard,The fan motor on the oil cooler for K-131 stopped and would not restart.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1098809,2015-12-21,Cheyenne WY,Hazard,Pin hole leak on #15 steam line dirt leg,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1098808,2015-12-18,Cheyenne WY,Hazard,"Start button at barricade load out stopped working, causing production delay.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1098747,2015-12-21,Cheyenne WY,Near Miss,Operations noticed gasket on NH3 cold loading heater has slight leak.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1098718,2015-12-20,Cheyenne WY,Hazard,The steam eductor in the Cooper building sump plugged off and would not pump.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1098651,2015-12-18,Cheyenne WY,Near Miss,Plant lost potable water supply due to line break by Complex I ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1098604,2015-12-18,Cheyenne WY,Hazard,The 4th stage cylinders on C-01 have steadily been increasing in discharge temperature.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1098560,2015-12-17,Cheyenne WY,Hazard, Absorber feedwater flow transmitter  indication to Absorber tower froze off.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1098468,2015-12-17,Cheyenne WY,Hazard,Level indication stopped working on the South DEF tank when the tank was placed back in service.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1098376,2015-12-17,Cheyenne WY,Hazard,Interstage pressure readings on the cooper compressors began to show inaccurate numbers due to freezing off,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1098265,2015-12-15,Cheyenne WY,Incident,Driver broke handle and valve stem off of T-501 top load out valve,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1098192,2015-12-16,Cheyenne WY,Incident,"operator on a permit walk through cut his finger on a indication pointer for a isolation valve, the valve had snow on it.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1098186,2015-12-15,Cheyenne WY,Hazard,Lost purge gas to combuster. Had Plant upset.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1098181,2015-12-15,Cheyenne WY,Near Miss,Replaced 462 conveyor belt and had sparks coming out of splice box on start up.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1098085,2015-12-15,Cheyenne WY,Near Miss,at 3:30 the syn pressure on the NCB pressured up to high 248#,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1098055,2015-12-14,Cheyenne WY,Hazard,Grating damaged and corroded by the tail end of the 460 bets in LoDAN 1,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1098029,2015-12-15,Cheyenne WY,Hazard,"Winter storm resulting in high winds, snow, drifting and icy conditions in the plant.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1097667,2015-12-12,Cheyenne WY,Hazard,Level sight glass was found blown out on boiler,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1097656,2015-12-11,Cheyenne WY,Hazard,#1 Aux boiler tripped and would not re-light.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1097655,2015-12-11,Cheyenne WY,Hazard,Lost reflux flow to the Prism Stripper (FIC-4951).,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1097595,2015-12-11,Cheyenne WY,Near Miss,while replacing area NH3 monitor tech discovered 120v on relay,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1097584,2015-12-10,Cheyenne WY,Near Miss,Two ANSOL railcars were loaded and sent with free ammonia and pH being slightly below the specification.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1097574,2015-12-10,Cheyenne WY,Near Miss,"Following railcar mover repair, an air tube blew off of the unit due to improper placement of the tube clamp. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1097476,2015-12-10,Cheyenne WY,Incident,Operator left sample valve for plastic micro spheres open causing 1 kg of product to escape to atmosphere through ventilation system,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1097332,2015-12-10,Cheyenne WY,Hazard,operator on round noticed that the stairs going up to the cooling tower have lost a couple of nuts off of the bolts,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1097158,2015-12-09,Cheyenne WY,Hazard,the syn loop boiler sight glass is leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1097155,2015-12-09,Cheyenne WY,Hazard,operator on rounds found a leak on tubing going to the panel at the C-150,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1097102,2015-12-08,Cheyenne WY,Near Miss,At 17:55 operator on rounds noticed that the middle rod on B carb pump was leaking product.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1096995,2015-12-07,Cheyenne WY,Near Miss,Gemba Audit: Insulators not working at heights safely,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1096955,2015-12-05,Cheyenne WY,Hazard,"2"" cam fitting that threads onto tote discharge spout came off of discharge spout while discharge valve was open causing N-7 to leak onto floor in fuel room",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1096950,2015-12-06,Cheyenne WY,Hazard,P-602 stopped running while in use,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1096789,2015-11-28,Cheyenne WY (DNTI),Near Miss,"Driver slowed to turn at intersection and wheel locked up on snowpack, icy roads",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1096788,2015-11-20,Cheyenne WY (DNTI),Near Miss,Driver braked for deer on shoulder of the road,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1096786,2015-12-06,Cheyenne WY,Hazard,Plugged drainage Dtich from Water World,0,0,0,0,0,0,0,0,0,0,0,0,0,0
