Incident No.,Incident_Date,Site,Type,Brief Description,Maint_Count_1d_before,Maint_Count_3d_before,Maint_Count_7d_before,Maint_Count_14d_before,Maint_Count_30d_before,Maint_Count_60d_before,Maint_Count_90d_before,Maint_Count_1d_after,Maint_Count_3d_after,Maint_Count_7d_after,Maint_Count_14d_after,Maint_Count_30d_after,Maint_Count_60d_after,Maint_Count_90d_after
INC-1096783,2015-11-06,Cheyenne WY (DNTI),Near Miss,Hard Brake Incident: Antelope ran in front of truck requiring driver to brake hard to avoid hitting,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1096770,2015-11-05,Cheyenne WY (DNTI),Near Miss,Hard Brake Incident: Safety System Testing,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1096760,2015-10-16,Cheyenne WY (DNTI),Near Miss,Hard Brake Incident: Sudden traffic slow down requried driver to brake hard,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1096532,2015-12-05,Cheyenne WY,Hazard,Complex 1 operator noticed a leak on the UAN transfer line from east tank to # 4 ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1096475,2015-12-04,Cheyenne WY,Near Miss,Damaged sight glass on plastic micro sphere expander started leaking,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1096334,2015-11-14,Cheyenne WY (DNTI),Near Miss,Hard Brake - Deer ran out of ditch in front of driver,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1096327,2015-12-03,Cheyenne WY,Hazard,the PSV on V-08 at the CO2 plant is weeping by.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1096326,2015-12-03,Cheyenne WY,Hazard,operator on rounds noticed that a PSV on the CO2 cooler was weeping by.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1096297,2015-12-02,Cheyenne WY,Near Miss,Potable water line near the CO2 Plant found to have failed,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1096107,2015-12-01,Cheyenne WY,Near Miss,Dryer Drum Motor failed while starting plant,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1096089,2015-12-01,Cheyenne WY,Hazard,Complex II - UREA MCC Bldg underground trench is full of water.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1096079,2015-12-01,Cheyenne WY (DNTI),Incident,"The product valve on the 1.5 load out was hard to shut, had to use alot of force with my right hand to get it to close all the way.  Driver felt pop in his right wrist.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1096036,2015-12-02,Cheyenne WY,Hazard,Operations noticed Boiler blowdown PH meters were not reading correctly.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1096013,2015-12-02,Cheyenne WY,Hazard,lost suction from the ponds to the P-507 and 508 charge pumps to the clear tank,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1095999,2015-12-01,Cheyenne WY,Hazard,"operator had shut 2 filter feed pumps off due to a high level in clear TK, then the injection wells all tripped",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1095998,2015-11-30,Cheyenne WY,Near Miss,"operator on rounds in the urea truck had the wind grab the drivers door out of his hand, causing some damage to the door and fender. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1095885,2015-11-30,Cheyenne WY,Hazard,High wind caused snow drifts across sidewalk on East side of Engineering Building with patches of ice creating slipping hazard,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1095884,2015-12-01,Cheyenne WY,Near Miss,Contract Engineer slipped and fell on the ice in the parking lot in between the Admin and Engineering Buildings,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1095883,2015-11-28,Cheyenne WY,Incident,"Power failure resulted in shutdown of #4 NAP, LoDAN 2 and Emulsion Plant",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1095842,2015-11-29,Cheyenne WY,Incident,NH3 plant tripped due to low feed gas.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1095841,2015-11-30,Cheyenne WY,Hazard,"During start up LIC-4851, South primary seperator level control valve was leaking. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1095840,2015-12-01,Cheyenne WY,Hazard,Operations noticed inaccurate reading on incoming well water to plant.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1095818,2015-12-01,Cheyenne WY,Hazard,"During start-up of the converter bottle, reaction was lost causing increase in loop pressure and north cooper compressor trip",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1095723,2015-11-25,Cheyenne WY (DNTI),Near Miss,"Driver was stopping at intersection and locked brakes up on icy, snow packed roads.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1095722,2015-11-28,Cheyenne WY (DNTI),Near Miss,Driver was turning into truckstop from icy snowpack roads and generated a hard brake incident,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1095721,2015-11-28,Cheyenne WY (DNTI),Near Miss,Driver was turning off main access road that was icy and snow packed and generated a hard brake event,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1095720,2015-11-28,Cheyenne WY (DNTI),Near Miss,Driver slowing to make turn on ice and snow packed roads had a hard brake event,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1095719,2015-11-28,Cheyenne WY (DNTI),Near Miss,Hard Brake incident on icy road,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1095593,2015-11-30,Cheyenne WY,Hazard,Board operator noticed level indication on NH3 cooloing tower was inaccurate.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1095589,2015-11-30,Cheyenne WY,Hazard,Operations noticed on rounds that level indication was incorrect.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1095587,2015-11-30,Cheyenne WY,Hazard,Heater in NH3 offloading shack at Urea is not working.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1095501,2015-11-29,Cheyenne WY,Hazard,"Operations noticed pressure increase on South Cooper, operations did profile on cylinders.Noticed hot valves on cylinder.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1095384,2015-11-28,Cheyenne WY,Hazard,operator on rounds found that the #2 aux boiler sample cooler had a gasket leaking water.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1095275,2015-11-26,Cheyenne WY,Hazard,"At 18:00 #1 injection well tripped down, operator noticed that the well head pressure was going higher with the well down.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1095172,2015-11-26,Cheyenne WY,Hazard,The blow down valve for 2nd stage syn on the South Cooper malfunctioned and would not close completely.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1095170,2015-11-26,Cheyenne WY,Hazard,The level gauge on V-301 is not working.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1095067,2015-11-24,Cheyenne WY,Near Miss,Botoom hopper door damaged on railcar with prill in it.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1094925,2015-11-23,Cheyenne WY,Hazard,Gemba Finding - LoDAN prill located at east entrance of Barn could present an issue if the AN is blown or tracked outside.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1094861,2015-11-24,Cheyenne WY,Near Miss,Natural gas supply from the pipeline experienced a drop in pressure that resulted in a reduction in feed gas supply to the Ammonia Plant for 15 minutes,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1094766,2015-11-23,Cheyenne WY,Hazard,BDC compressor tripped while being loaded due to the suction pressure controller being in Manual.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1094511,2015-11-22,Cheyenne WY,Hazard,Operations noticed steam leak on R-Grade side arm heater.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1094430,2015-11-21,Cheyenne WY,Hazard,Operations noticed valves on CO2 compressor were getting hot.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1094429,2015-11-21,Cheyenne WY,Hazard,Operations noticed a split in water used to fill Brine pit.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1094274,2015-11-20,Cheyenne WY,Near Miss,Railcar TILX 202067 was over loaded with ANSOL by 800 pounds,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1094271,2015-11-19,Cheyenne WY,Near Miss,"Railcar TILX 20053 was over loaded with CO2 by 30,000 lbs",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1094239,2015-11-19,Cheyenne WY,Hazard,Operations noticed PSV on #3 injection Well was weak.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1094151,2015-11-18,Cheyenne WY,Hazard,NH3 make up line to the inert purge chiller was left open causing the Frick compressors to trip due to a resulting high level in V-301.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1094150,2015-11-18,Cheyenne WY,Hazard,Pressure transmitter PI-1301 indication on the NH3 line to the receiver displayed a false high reading.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1094135,2015-11-19,Cheyenne WY,Near Miss,Project team moved condensate pipe out of pond so it was discharging to bare ground,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1094086,2015-11-18,Cheyenne WY,Incident,Contractor got scratch on nose from tin that was blown by the wind when he picked it up,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1094073,2015-11-18,Cheyenne WY,Hazard,High winds were experienced at the Cheyenne Plant (Gusts at 94 mph and sustained winds of 65 mph),0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1093929,2015-11-18,Cheyenne WY,Hazard,kick plate loose in warehouse creating tripping hazard,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1093919,2015-11-17,Cheyenne WY,Hazard,Oil at bottom of steps near pritchard,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1093894,2015-11-18,Cheyenne WY,Hazard,inactive phone cable was torn off the outside wall creating a whipping action due to high winds,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1093870,2015-11-18,Cheyenne WY,Hazard,B Carb pump the packing on 2 rods is leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1093788,2015-11-17,Cheyenne WY,Near Miss,While walking across receiving ramp south of warehouse employee slipped on concrete ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1093768,2015-11-17,Cheyenne WY,Incident,"Board Operator failed to verify that FCV-502 was in correct postion for product flow to go to barricade loadout, causing 22,200 lbs of 1.5 emulsion to be produced into silo (T-501).",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1093724,2015-11-16,Cheyenne WY,Near Miss,P-202 VFD went out causing the main power feed breaker for plant to trip ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1093694,2015-11-17,Cheyenne WY,Hazard,operator noticed a man lift in the loop area and it was not permitted to be in that area.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1093662,2015-11-15,Cheyenne WY,Hazard,east cummins tripped and would not stay running.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1093591,2015-11-15,Cheyenne WY (DNTI),Hazard,EE Alleges tripping on a piece of concrete; falling head first into security fence post while inspecting tractor-trailer. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1093567,2015-11-16,Cheyenne WY,Hazard,on rounds operator noticed that the P-815A NH3 pump product seals were starting to leak.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1093553,2015-11-16,Cheyenne WY,Near Miss,Gemba Audit: Job permitted and work began on scaffold that was not inspected,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1093519,2015-11-16,Cheyenne WY,Hazard,when blocking in the #1 BFW turbine and draining lines a bleed valve stem broke off.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1093496,2015-11-16,Cheyenne WY,Hazard,the lean stripper pump flow went low so the standby pump started then the flow went high.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1093346,2015-11-14,Cheyenne WY,Hazard,Operator discovered small NOx leak on drain valve,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1093206,2015-11-12,Cheyenne WY,Hazard,The cooling tower pH probe is not reading correctly.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1093199,2015-11-13,Cheyenne WY,Hazard,The NH3 analyzer on the mass spectrometer periodically jumps into alarm the returns to normal.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1093198,2015-11-13,Cheyenne WY,Hazard,East Cummins tripped on low O2 signal.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1093196,2015-11-13,Cheyenne WY,Hazard,The low level switch on the semi lean absorber periodically trips then resets.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1093143,2015-11-12,Cheyenne WY,Hazard,Enviromental Gemba Finding- During an annual SPCC inspection it was noted that above ground storage tank (D85005) east sight glass has a minor leak. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1093104,2015-11-11,Cheyenne WY,Hazard,Noticed that a truck delivering mineral oil to plant was using an unguarded PTO shaft to operate the off loading pump.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1093099,2015-11-10,Cheyenne WY,Incident,"Loading out HVC fuel phase and hydrulic line from hand pump to tanker vent ruptured causing vent to close and product in tanker to get pushed out of 1"" open fitting.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1093082,2015-11-11,Cheyenne WY,Incident,"While walking from the old scale house to the railcar mover, a gust of wind (~70-80mph) caught employee resulting in loss of balance and fall. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1092921,2015-11-11,Cheyenne WY,Hazard,"on rounds operator noticed that the wind break on the top of the high shift had come loose in the wind and was hitting the transmitter and coming in contact with very hot surface,     .",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1092571,2015-11-09,Cheyenne WY,Near Miss,small flame was caused by drilling shavings over an open trough,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1092526,2015-11-09,Cheyenne WY,Hazard,Oil leak on high stage of the compressor.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1092447,2015-11-08,Cheyenne WY,Hazard,#2 Lodan Plant tripped down.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1092389,2015-11-08,Cheyenne WY,Hazard,Operations noticed on pump start up that relief on loading heater was frosted.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1092263,2015-11-06,Cheyenne WY,Hazard,the reator main manual drain auto clave valve leaks by this has NH3 and carbamate in the process.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1092229,2015-11-04,Cheyenne WY,Hazard,Operator bleed air presure of hose attached to outlet side of regulator but left inlet presure to regulator on through out the night,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1092132,2015-11-05,Cheyenne WY,Incident,During our start up in #4 acid plant we had a gasket fail on the converter cone and was leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1092129,2015-11-05,Cheyenne WY,Near Miss,On our #1 weak acid condenser the bottom nipple split out during our start up,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1092096,2015-11-05,Cheyenne WY,Hazard,operator checking oil on a compressor noticed that the grating between the two air compressors needs replaced.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1092079,2015-11-04,Cheyenne WY,Incident,Employee sustained eye injury when sump he was working over expelled steam ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1092051,2015-11-04,Cheyenne WY,Near Miss,Semi truck nearly hit a pedestrian at scale entrance,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1091982,2015-11-03,Cheyenne WY,Near Miss,"while operating a manlift, operator accidently hit a concrete ballard.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1091907,2015-11-04,Cheyenne WY (DNTI),Incident,Driver forgot to lift safe rack up before moving tractor/trailers resulting in damage to the safe rack on the north emulsion tower.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1091880,2015-11-04,Cheyenne WY,Incident,DNTI driver moved truck and trailer while T-501 loading gangway was still down.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1091875,2015-11-03,Cheyenne WY,Near Miss,Permit issued with LOTO required marked but no LOTO effort was completed prior to issuing permit,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1091801,2015-11-03,Cheyenne WY,Hazard,"have a steam leak on a steam trap, that needs repaired.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1091768,2015-11-03,Cheyenne WY,Hazard,A section of grating on the 2nd floor of LODAN 1 is protruding above the floor level resulting in a trip hazard.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1091767,2015-11-03,Cheyenne WY,Hazard,"Piping insulatio covering peeled away from the insulation, resulting in a trip hazard on the 3rd floor of LODAN 1. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1091766,2015-11-03,Cheyenne WY,Hazard,A grounding cable is hanging away from a structural column on the 3rd floor of the LODAN 1 resulting in a trip/entaglement hazard. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1091757,2015-10-29,Cheyenne WY (DNTI),Near Miss,Driver stopped work for blast cloud to dissipate,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1091656,2015-11-03,Cheyenne WY,Near Miss,on rounds operator noticed that A carb pump had a small leak on the east rod.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1091617,2015-11-02,Cheyenne WY,Near Miss,Hoffman blower in NH3 plant tripped and Urea BDC tripped due to blower tripping.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1091528,2015-11-02,Cheyenne WY,Hazard,"Operations had no spare air bottles for SCBA in NH3 plant, when needed for area work.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1091441,2015-11-01,Cheyenne WY,Near Miss,At 18:15 the east cummins tripped down.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1091392,2015-11-01,Cheyenne WY,Near Miss,Board operator noticed pressure increase on compressor and rate had to be cut.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1091334,2015-10-30,Cheyenne WY,Near Miss,on rounds operator found that a line off of G-209 condensate colection tank broke and 50# steam and condensate was spraying out.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1091324,2015-10-30,Cheyenne WY,Near Miss,Maintenance work was completed on ST103 P104 pump while the pump breaker was energized,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1091252,2015-10-30,Cheyenne WY (DNTI),Hazard,Truck Driver (dry ice pickup) entered the Engineering Building from the unlocked DNTI personnel gate without a DNA escort or knowledge of where he was or where he was supposed to sign in to access the Plant,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1091132,2015-10-29,Cheyenne WY,Near Miss,"While walking towards the guard shack, contract employee tripped on sidewalk and fell to the ground. Employee was not injured. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1091019,2015-10-29,Cheyenne WY,Hazard,SW corner of temporary containment for fuel phase storage tanker was folded down,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1090917,2015-10-28,Cheyenne WY,Hazard,Start-up heater outlet temperature indication is not reading correctly.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1090915,2015-10-28,Cheyenne WY,Hazard,Area NH3 sensors alarm at different ppm levels.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1090914,2015-10-28,Cheyenne WY,Hazard,Area NH3 sensors AI-4101 and AI-4103 have the wrong location descriptions when they alarm on DCS.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1090786,2015-10-27,Cheyenne WY,Hazard,Noticed nut was missing off all-thread that supports pipe hanger ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1090783,2015-10-28,Cheyenne WY,Hazard,"Bolts that holds limit switch cover on were backed out and creating hazard if someone was to walk by, it could scrape their leg.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1090720,2015-10-28,Cheyenne WY,Hazard,Packing leak on NH3 feed pump on start up,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1090711,2015-10-27,Cheyenne WY,Near Miss,Damaged Thermowell during removal,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1090710,2015-10-27,Cheyenne WY,Near Miss,Prill railcar overloaded by 1000 pounds.  Material removed from railcar to ensure weight was correct prior to shipping railcar.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1090554,2015-10-27,Cheyenne WY,Near Miss,Wrong lock box locked on 1319 bypass valve job,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1090544,2015-10-27,Cheyenne WY,Near Miss,Audit Finding: MOC not completed for change made to BDC electrical system,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1090542,2015-10-27,Cheyenne WY,Incident,Operator backed into barricade and broke tail-light of truck.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1090489,2015-10-27,Cheyenne WY,Hazard,"Gemba Walk,Urea,BDC Grading: Grading Repairs Needed",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1090487,2015-10-27,Cheyenne WY,Hazard,When contractors signed into complex control room they indicated the wrong plant and did not notify the operators.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1090477,2015-10-26,Cheyenne WY,Hazard,Gemba Finding - Noticed missing guards on conveyor belt guide rollers.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1090473,2015-10-27,Cheyenne WY,Near Miss,operator hit head on low hanging conduit above stairwell.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1090454,2015-10-26,Cheyenne WY,Near Miss,"While removing a line, the Maintenance technician cut into the thermo well.  ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1090413,2015-10-26,Cheyenne WY,Hazard,"After inspecting an air hose to be used to clear the NH3 feed pump, cracks were discovered in the hose.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1090103,2015-10-24,Cheyenne WY,Hazard, Noticed a crack on Condensate return line,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1090063,2015-10-24,Cheyenne WY,Hazard,The emergency brake on the urea production truck does not work.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1090062,2015-10-24,Cheyenne WY,Hazard,The brine tank fill valve for the new softeners will not open.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1089976,2015-10-22,Cheyenne WY,Near Miss,Board Operator forgot to flush AN/SN line from tank to blend station.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1089866,2015-10-22,Cheyenne WY,Hazard,An excessive amount of water was discovered around ST-102 due to heavy rain.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1089760,2015-10-21,Cheyenne WY,Hazard,Opacity Failure,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1089757,2015-10-21,Cheyenne WY,Hazard,Recieved email with notification that there was a fire at another plant due to sodium nitrate ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1089730,2015-10-22,Cheyenne WY,Hazard,Operations came up with an idea to keep NH3 receiver clear of Carbamate by adding piping to overheads.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1089729,2015-10-22,Cheyenne WY,Hazard,Operator noticed piping on waste seed tank was leaking at Rcc.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1089728,2015-10-22,Cheyenne WY,Hazard,Operations noticed nipple on CO2 loading pump was leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1089724,2015-10-21,Cheyenne WY,Hazard,Operator noticed the  push button panel for the personnel elevator  on the 8th floor in Lodan was hot to the touch.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1089678,2015-10-21,Cheyenne WY,Hazard,"Work Permit not turned in at completion of job, difficult to know if job is completed or ongoing",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1089673,2015-10-21,Cheyenne WY,Near Miss,NH3 operator inadvertently blocked discharge of running NH3 pump,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1089548,2015-10-21,Cheyenne WY,Hazard,Compressor bearing temperature indications are malfunctioning and cycling so fast the temperature reading are impossible to read.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1089484,2015-10-20,Cheyenne WY,Hazard,Lock box for ST102 P101A pump found without any keys to remove locks in field.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1089398,2015-10-20,Cheyenne WY,Near Miss,Gemba Audit: Insulators for the CO2 Absorber Project were found working on scaffold with inspection tag that was not up to date,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1089382,2015-10-19,Cheyenne WY,Near Miss,Ammonia piping located between the Startup Heater and the Reactor was inspected and found to be near minimum wall thickness.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1089211,2015-10-19,Cheyenne WY,Hazard,CO2 leak on discharge piping of B CO2 loading pump,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1089028,2015-10-19,Cheyenne WY,Hazard,Urea operator noticed product leaking from Complex I nitrate transfer line in the solutions area.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1088957,2015-10-17,Cheyenne WY,Hazard,Operations noticed ST-102 flare valve was slightly open under normal tank pressure conditions.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1088956,2015-10-17,Cheyenne WY,Hazard,The sight glass back light on V-301 and the nearby overhead light have no power.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1088955,2015-10-17,Cheyenne WY,Hazard,The temperature transmitter on the BFW outlet of the BFW exchanger is reading PV/BAD and IO input error.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1088871,2015-10-14,Cheyenne WY,Hazard,Gemba Finding - A floor grating in the fuel storage room at the emulsion plant is bent with an edge protruding above the floor surface resulting in a trip hazard.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1088797,2015-10-15,Cheyenne WY,Hazard,The ignitor failure lights are dimly lit while the ignitor status ok light is lit as normal. The ignitors are physically operating normally.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1088795,2015-10-15,Cheyenne WY,Hazard,An NH3 analyzer on the east NH3 rail rack is reading PV/BAD.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1088660,2015-10-15,Cheyenne WY,Incident,ST102 Cold Loading pump seal began leaking ammonia to atmosphere,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1088658,2015-10-15,Cheyenne WY,Hazard,Contractor operating phone while driving,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1088501,2015-10-13,Cheyenne WY,Hazard,"Operations noticed CWS and CWR block valves in litwin were leaking by on litwin outage, during isolation of vessel E-101 Condenser.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1088499,2015-10-13,Cheyenne WY,Hazard,Operator noticed seals were leaking and pump was not pumping on sulfuric pump.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1088495,2015-10-13,Cheyenne WY,Hazard,"Operator was doing work in containment and tried running pump, pump would not run.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1088492,2015-10-12,Cheyenne WY,Hazard,"During permit audit, was noticed that lockbox for job had no key.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1088333,2015-10-03,Cheyenne WY (DNTI),Near Miss,Hard Brake - traffic in front of driver hit brakes which caused driver to brake ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1088331,2015-10-13,Cheyenne WY,Incident,DNTI truck was off loading and hydraulic hose for his pump burst. Less than 5 gals of hydraulic sprayed on to road.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1088301,2015-10-11,Cheyenne WY,Hazard,Valve air regulator leaking ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1088300,2015-10-12,Cheyenne WY,Hazard,Valve on Buffer tank malfuctioned,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1088299,2015-10-11,Cheyenne WY,Incident,Operator back truck into barrier wall.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1088188,2015-10-11,Cheyenne WY,Hazard,P-102 was leaking nitric acid out of the exhaust port on the pump then out of the air supply line going into pump,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1088138,2015-10-11,Cheyenne WY,Hazard,Operations noticed flange on Sulfuric tank to pumps had slight leak in the containment area.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1088137,2015-10-11,Cheyenne WY,Hazard,"Operations was having problems with getting flow to Brine tank from brine pit, noticed quite a bit of scale out of bleed.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1088136,2015-10-11,Cheyenne WY,Hazard,"Operator noticed control valve open on new water softner, but no flow to Brine tank from Brine pit.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1088000,2015-10-09,Cheyenne WY,Hazard,Gemba Finding - We need to update the risk register for LoDan#1 and LoDan#2 Neutralizer Hold Time Prior to Draining to 4 Hours,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1087854,2015-10-08,Cheyenne WY,Hazard,Electrical cover broken on wiring connection to motor of #2 BFW Electric pump,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1087853,2015-10-08,Cheyenne WY,Hazard,Hot work permit not issued for use of battery powered tool,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1087848,2015-10-08,Cheyenne WY,Hazard,the pressure regulator for the distilate pump to the spray bars at RCC is leaking ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1087841,2015-10-08,Cheyenne WY,Hazard,AI-4914 analyzer is reading -2 on the board and 10 PPM when draggered needs calibrated,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1087823,2015-10-08,Cheyenne WY,Hazard,Gemba Finding - Sign indicating confined space not present on job,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1087822,2015-10-08,Cheyenne WY,Hazard,Gemba Finding - Frequency for recording the air monitoring results was not indicated on the Confined Space Permit,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1087821,2015-10-08,Cheyenne WY,Hazard,Gemba Finding - Hot work permit requirement stipulated on JSA but not issued in field.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1087702,2015-10-07,Cheyenne WY,Hazard,Operations discovered a pressure transmitter on the south Cooper was not accurate when compared to local pressure indications.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1087701,2015-10-07,Cheyenne WY,Hazard,Operations discovered a pressure transmitter on the north Cooper was not accurate when compared to local pressure indications.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1087653,2015-10-07,Cheyenne WY,Hazard,C acid tank pump seal leak.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1087651,2015-10-06,Cheyenne WY,Hazard,UAN Leak on loading station,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1087650,2015-10-06,Cheyenne WY,Hazard,# 3 Acid Tail gas preheater flange acid leak.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1087572,2015-10-06,Cheyenne WY,Hazard,"Operator noticed that ""C"" Union pump lost prime shortly after the pump was placed online.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1087564,2015-10-06,Cheyenne WY,Hazard,Gemba Audit identified minor issues with work permit on LT repair job,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1087440,2015-10-05,Cheyenne WY,Hazard,Operations switched chlorine bottles and noticed liquid entering the flow indicator when the new bottle was unblocked.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1087386,2015-10-04,Cheyenne WY,Hazard,Gemba Finding by Lead Operator - Acid line to Neutralizer needs pipe supports installed to avoid line failure.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1087359,2015-10-03,Cheyenne WY,Incident,Around 9:30 am on October 3rd the C-448 motor shorted out causing various pumps and belts to trip. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1087328,2015-10-04,Cheyenne WY,Hazard,The level transmitter on the RCC surge tank is not reading correctly.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1087284,2015-10-04,Cheyenne WY,Hazard,have no power to the sight glass level on V-301 at litwin.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1087278,2015-10-04,Cheyenne WY,Hazard,Vibration indication on the vapor compressor is not accurate.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1087277,2015-10-04,Cheyenne WY,Hazard,Seal flush indicator on the recirc pump is not reading correctly.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1087276,2015-10-04,Cheyenne WY,Hazard,The seal flush flow indicator is broken and not allowing flush water to the seal on the waste/seed pump.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1087256,2015-10-03,Cheyenne WY,Hazard,the light by the MDEA storage tank is not working causing this area to be very dark.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1087224,2015-10-02,Cheyenne WY,Hazard,Operator noticed leaks on both Carbon Treaters at Waterworld.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1087223,2015-10-01,Cheyenne WY,Hazard,Operator noticed coupler on Treated water turbine was missing.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1087222,2015-10-02,Cheyenne WY,Hazard,Operator noticed seals on CO2 loading pump had failed.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1087200,2015-10-02,Cheyenne WY,Hazard,"had the seals leaking on one treated water pump went to switch pumps and the back up pump would not start, this is the TW for the Lodan DA tank which could result in a plant upset for the Lodan plant.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1087198,2015-10-02,Cheyenne WY,Hazard,"operator on rounds noticed that the treated water pump for Lodan, seals were leaking needs repacked",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1087158,2015-10-01,Cheyenne WY,Near Miss,Operator broke sight glass on plastic micro ballon expander hopper,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1087130,2015-10-02,Cheyenne WY,Hazard,"the crank case analyzer on the SCB started going into alarm for LEL, had been reading about 4 to 5 prior to going into alarm.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1087125,2015-10-01,Cheyenne WY,Hazard,The sight glass on the process boiler is leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1087081,2015-10-01,Cheyenne WY,Near Miss,Urea utility operator was observed driving to close to rail 804 while collecting sump reading from waste water impoundment reservoirs.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1087079,2015-09-30,Cheyenne WY,Hazard,Gemba Finding - #3AP replace boilder feed pump JSA did not include work permit number or HAT (A/B/C) assessment associated to steps listed on JSA. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1087030,2015-09-30,Cheyenne WY (DNTI),Incident,Driver was backing into parking spot at Pilot truck stop in Evanston WY. Driver hit another truck with the right front corner of brush guard causing some damage to other truck.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1086987,2015-09-30,Cheyenne WY,Hazard,Discovered a steam trap leaking badly on Nh3 exchanger,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1086985,2015-09-30,Cheyenne WY (DNTI),Near Miss,"Hard Brake - Driver came around a curve in the road and traffic was stopped, had to brake hard to avoid a collision.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1086977,2015-10-01,Cheyenne WY,Incident,During maintenance activity a minor flame was ignited on a hydrogen bleed valve,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1086930,2015-10-01,Cheyenne WY,Hazard,On rounds operator noticed that the C union pump had lost pressure and would not recover.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1086807,2015-09-30,Cheyenne WY,Hazard,"GEMBA finding, scafolding tag was not at all access points on scafolding.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1086609,2015-09-29,Cheyenne WY,Near Miss,Operator noticed water coming from under ground at Urea plant,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1086607,2015-09-29,Cheyenne WY,Hazard,Operator noticed East UAN was slightly louder on rounds.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1086509,2015-09-29,Cheyenne WY,Near Miss,The waste/seed tank fill line was broken.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1086463,2015-09-29,Cheyenne WY,Hazard,Gemba Finding - Chicago couplings did not have proper clips attached,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1086340,2015-09-28,Cheyenne WY,Hazard,Board Operator attempted to start AN/SN sol recirc and had P-301 trip due to over amp,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1086308,2015-09-28,Cheyenne WY,Hazard,When shutting down Compressor operator noticed block valve would not close completely,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1086274,2015-09-28,Cheyenne WY,Hazard,FCV-1319 is showing signs of needing rebuilt.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1086197,2015-09-28,Cheyenne WY,Hazard,Gemba finding:  A pallet containing bags of weathered and exposed soda ash is present inside the south end of the Disposal Well Building.  There is also a small pile of soda ash near the NE corner of the old HCl Tank containment area.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1086140,2015-09-27,Cheyenne WY,Hazard,Operations noticed lighting out in FES building,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1086139,2015-09-27,Cheyenne WY,Hazard,Operations noticed seals were going out on NH3 booster pump and shut pump off.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1086023,2015-09-26,Cheyenne WY,Hazard,Operator noticed a leak in the steam supply line to the deaerator.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1086022,2015-09-25,Cheyenne WY,Incident,"Upon compressor start up, the syn loop overpressured causing a PSV to lift.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1085936,2015-09-24,Cheyenne WY,Hazard,Crankcase oil viscosity was elevated.  C-150 taken down to change oil.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1085900,2015-09-24,Cheyenne WY,Incident,While backing into a parking spot at the guard house contract vehicle struck and knocked over 15 min parking sign,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1085773,2015-09-24,Cheyenne WY,Hazard,Board operator periodically gets a communications error on the cooling tower level transmitter.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1085721,2015-09-23,Cheyenne WY,Hazard,Gemba Finding - Area Not Properly Barricaded During Overhead Lifting,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1085584,2015-09-22,Cheyenne WY,Hazard,Gemba Finding - The ditch east of Pond 2 was damaged by the heavy equipment traffic for the Pond 2 project.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1085582,2015-09-23,Cheyenne WY,Hazard,Gemba Finding - JSA did not include face shield when stipulated on permit,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1085581,2015-09-23,Cheyenne WY,Hazard,Leak in a ammonia blow down line.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1085536,2015-09-23,Cheyenne WY,Hazard,During the RCC  TA a sulfuric acid line that was out of service was damaged  during the work at RCC and needs repaired.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1085513,2015-09-23,Cheyenne WY,Hazard,"when operator tried to run a new pump and motor on the jacket water system at the CO2 plant,the motor got very hot in a short time.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1085505,2015-09-22,Cheyenne WY,Hazard,Pinched Hose on Chemical line going to the cooling tower.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1085490,2015-09-22,Cheyenne WY,Near Miss,Gemba Audit: Incorrect PPE for MDEA sampling due to no training on updated PPE matrix,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1085393,2015-09-21,Cheyenne WY,Hazard,GEMBA finding - PPE description/requirement on permit to work and confined space permit did not match.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1085369,2015-09-21,Cheyenne WY,Near Miss,"While offloading sodium nitrate super sacks in the HiDAN Warehouse, a small quantity of the two sacks was spilled.  The material was contained and recovered into the appropriate container.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1085274,2015-09-21,Cheyenne WY,Hazard,"operator on rounds found on the south cooper bessmer compressor, the prelube oil pump has a seal leaking.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1085261,2015-09-20,Cheyenne WY,Hazard,Screener Plugged of due to hole in screen.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1085236,2015-09-12,Cheyenne WY (DNTI),Near Miss,Driver was traveling on narrow 2 lane when an Antelope jumped out of the ditch in front of him. Driver braked hard to avoid hitting the animal.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1085211,2015-09-15,Cheyenne WY (DNTI),Near Miss,"Hard Brake - Driving south on Antelope Road, oncoming car had bright lights on and driver could not see due to rain and lights. Driver braked to slow down.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1085209,2015-09-12,Cheyenne WY (DNTI),Near Miss,Hard Brake - Driver was traveling on narrow two lane when an Antelope jumped out of ditch in front of him. Driver was empty and braked to avoid hitting the animal.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1085205,2015-09-09,Cheyenne WY (DNTI),Near Miss,Hard Brake - Other vehicle changed lanes in front of DNTI truck and came to a stop.  Driver applied brakes to avoid a collision.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1085198,2015-09-21,Cheyenne WY,Hazard,KPI Trigger - ANSOL concentration exceeded the trigger.  The material was within specification but outside the trigger values.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1085197,2015-09-21,Cheyenne WY,Hazard,KPI Trigger - pH of ANSOL storage exceeded the trigger.  The value was within specification but outside the control range.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1085170,2015-09-20,Cheyenne WY,Near Miss,Operator was pumping glass micro balloons into storage bin and hole formed in bag casuing micro balloons to be realsed into plant,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1085140,2015-09-20,Cheyenne WY,Hazard,Chain broke on a 83 chain winch holding high level trips.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1085100,2015-09-21,Cheyenne WY,Hazard,Operator noticed a small amount of ambitrol accumulating below the west Cummins engine.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1085096,2015-09-20,Cheyenne WY,Hazard,"While unbolting the manways on the evaporator, a wrench fell from an elevated platform.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1085093,2015-09-20,Cheyenne WY,Hazard,Drain valve on the evaporator was plugged with hardened slurry.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1085013,2015-09-20,Cheyenne WY,Hazard,At 13:00 the east cummins tripped down.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1084911,2015-09-17,Cheyenne WY,Hazard,"GEMBA finding, Maintenance working on P-150 pump and a lock on LOTO no completely secure",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1084898,2015-09-18,Cheyenne WY,Hazard,Gemba Finding - Personal lock on breaker positioned in such a way that it defeated the LOTO and lock box.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1084814,2015-09-17,Cheyenne WY,Hazard,Gemba PPE finding:  worn boots on operator,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1084811,2015-09-17,Cheyenne WY,Hazard,Large rock (baseball size) on roadway/walkway,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1084601,2015-09-17,Cheyenne WY,Near Miss,Tier 2 KPI Finding - ANSOL pH was within spec but above the trigger point.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1084560,2015-09-17,Cheyenne WY,Hazard,"the line to the south UAN tank has a leak just above the isolation valve on a tee valve body, this is where steam is put on to clear the line.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1084558,2015-09-16,Cheyenne WY,Hazard,"while blowing down the NCB 2nd stage knock out blow down valve would not shut all the way, operator closed the upstream block valve.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1084394,2015-09-16,Cheyenne WY,Hazard,"on rounds operator noticed that on the # 3 injection well, the middle rod was leaking.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1084172,2015-09-14,Cheyenne WY,Hazard,Operations noticed block valve would not open on cooling water return block valve,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1084170,2015-09-15,Cheyenne WY,Hazard,lighting around MDEA sump in NH3 plant is out,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1084169,2015-09-14,Cheyenne WY,Hazard,Operations noticed seals and flange leaking on surface condenser electric D31008A,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1084058,2015-09-14,Cheyenne WY,Hazard,Was observed that ground wires on both hot condensate pumps P-106A and P-106B were not attached.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1084055,2015-09-14,Cheyenne WY,Incident,While backing out of parking spot a company vehicle had a minor collision with a semi truck.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1084032,2015-09-13,Cheyenne WY,Incident,The 5 AM Winkler driver pulled ahead with T-501 loadout gangway down ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1083816,2015-09-13,Cheyenne WY,Hazard,Operations noticed oil leaking on pump housing.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1083809,2015-09-13,Cheyenne WY,Hazard,amber light was flashing indication smoke,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1083808,2015-09-13,Cheyenne WY,Hazard,operator noticed ball valve leaking product on the 83% transfer line,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1083739,2015-09-12,Cheyenne WY,Hazard,The P-101B govener had had an oil leak on a oil pressure gauge that got worse and operations tried to change the oil gauge on the run and it tripped the P-101B steam turbine.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1083686,2015-09-10,Cheyenne WY,Hazard,Surface condenser pump tripped ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1083585,2015-09-11,Cheyenne WY,Hazard,the NH3 chiller for the C-150 LT-4520 is not reading and holding the right level,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1083483,2015-09-10,Cheyenne WY,Hazard,"the level transmitter for V-302 is not reading the right level with the sight glass, ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1083478,2015-09-10,Cheyenne WY,Hazard,Gemba Finding - JSA not adequate to identify all hazards necessary to perform task.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1083396,2015-09-08,Cheyenne WY (DNTI),Near Miss,"Hard Brake - Driver forgot about needing fuel until he was right next ot fuel station, braked hard to make turn into fuel stop",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1083370,2015-09-09,Cheyenne WY,Hazard,Operator noticed PSV seemed weak.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1083295,2015-09-09,Cheyenne WY,Hazard,Excessive sediment was discovered in the South Cooper Packing Cooler.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1083294,2015-09-09,Cheyenne WY,Hazard,Several water leaks were discovered on the fiberglass siding on the cooling tower.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1083286,2015-09-09,Cheyenne WY,Near Miss,GEMBA finding:  During Gemba walk at the Urea Plant noticed high level of ammonia when entering the Urea Plant MCC Building.  The Unit Operator used a gast tester and measured 112 ppm NH3.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1083102,2015-09-08,Cheyenne WY,Hazard,on the P-101B steam turbine has a pressure gauge that is leaking oil.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1083082,2015-09-08,Cheyenne WY,Incident,Operator was entering Loadout Barn with a CAT 950 Frontend loader and turned too sharp causing the Left side of the loader to contact the wall causing damage to the steps and handrail,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1083023,2015-08-28,Cheyenne WY (DNTI),Near Miss,"Hard Brake - Headlights of on coming vehicle were bright and a horse was standing on the center line, hit brakes to avoid horse",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1082935,2015-09-07,Cheyenne WY,Hazard,Operator noticed a leak that was getting worse on one of the NH3 feed pump valve caps.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1082839,2015-09-06,Cheyenne WY,Hazard,"The light on the south west side of the C-150 needs replaced, also this is a safe assembly area that needs the light to work.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1082798,2015-09-04,Cheyenne WY,Hazard,Operator left bleed valve on P-407 open from clean out the night before and once board operaotr started up production the next morning glass micro balloons were pump onto floor,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1082796,2015-09-06,Cheyenne WY (DNTI),Incident,EE was hooking up product discharge line and line recoiled back catching his nose and peeling the skin back.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1082781,2015-09-05,Cheyenne WY,Hazard,"on rounds operator noticed that the recerc packing pump cooler for the SCB has a leak on the cooling water side of the cooler, needs the gasket replaced",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1082755,2015-09-03,Cheyenne WY,Hazard,Gemba Audit Finding: CO2 driver was not using proper tool to connect loading hose to trailer. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1082754,2015-09-04,Cheyenne WY,Incident,Gemba Audit Finding: Contractor overfilled a diesel tank and spilled approximately 2 gallons to a paved area. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1082728,2015-09-03,Cheyenne WY,Incident,Backflow of potable water introduced process water into potable system,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1082696,2015-09-03,Cheyenne WY,Hazard,Gemba Audit: CO2 driver did not have sufficient eye protection while loading CO2.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1082643,2015-09-03,Cheyenne WY,Hazard,on rounds noticed that the rods on A carb pump are starting to leak product.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1082635,2015-09-03,Cheyenne WY,Hazard,Nh3 trim valve failed open on reset.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1082600,2015-09-03,Cheyenne WY,Hazard,Ft-154 acid flow orifice is dripping acid,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1082463,2015-09-02,Cheyenne WY,Hazard,The cooling tower level transmitter stopped working.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1082410,2015-09-02,Cheyenne WY,Incident,"On September 2, 2015, at approximately 7:36 am, a Skid Steer locking mechanism failed.  This caused release of the fork attachment, which swang and broke the Skid Steer window.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1082407,2015-09-02,Cheyenne WY,Hazard,Gemba Audit Finding: Personal Protective Equipment (boots) not up to basic standard.  Shared Learning from DONORA   ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1082401,2015-09-02,Cheyenne WY,Near Miss,Minor oil spill near clear tank building,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1082397,2015-09-01,Cheyenne WY,Hazard,GE Operator not wearing safety glasses ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1082364,2015-09-02,Cheyenne WY,Hazard,Gemba finding.  Boots were found to be worn.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1082363,2015-09-02,Cheyenne WY,Hazard,Gemba finding.  No machine guarding on belt for hand held tamper at rail crossing project.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1082325,2015-09-01,Cheyenne WY,Hazard,Gemba Finding - JSA did not include operator signature verifying review of the JSA by the operator,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1082283,2015-09-01,Cheyenne WY,Hazard,A spit column needle valve on the secondary separators had a slight leak.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1082210,2015-09-01,Cheyenne WY,Hazard,contract employee loading CO2 truck without attaching hose whip checks to truck,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1082165,2015-09-01,Cheyenne WY,Hazard,Gemba Audit: Work conducted outside of permitted scope at GE temporary RO,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1082140,2015-09-01,Cheyenne WY,Hazard,NH3 feed pump O-ring leak,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1082139,2015-09-01,Cheyenne WY,Hazard,Gemba Audit: Come-a-long found in precarious position where it could fall and hit someone,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1082138,2015-09-01,Cheyenne WY,Hazard,Gemba Audit: Rail contractor using insufficient eye protection while working with jackhammers and concrete saws,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1082126,2015-08-31,Cheyenne WY,Hazard,contract employee operating concrete saw without face shield,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1082071,2015-08-31,Cheyenne WY,Hazard,Level transmitter on the NH3 chiller was not reading correctly.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1081700,2015-08-30,Cheyenne WY,Hazard,Operator noticed PCV-1511 at Urea leaking at body.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1081572,2015-08-29,Cheyenne WY,Hazard,Tubing on force feed lubricator had a leak.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
