Incident No.,Incident_Date,Site,Type,Brief Description,Maint_Count_1d_before,Maint_Count_3d_before,Maint_Count_7d_before,Maint_Count_14d_before,Maint_Count_30d_before,Maint_Count_60d_before,Maint_Count_90d_before,Maint_Count_1d_after,Maint_Count_3d_after,Maint_Count_7d_after,Maint_Count_14d_after,Maint_Count_30d_after,Maint_Count_60d_after,Maint_Count_90d_after
INC-1081441,2015-08-28,Cheyenne WY,Hazard,GEMBA findings - contractor performing inspections on vessels did not address all hazards in JSA,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1081437,2015-08-28,Cheyenne WY,Hazard,GEMBA findings - operator in ammoina plant Boots worn,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1081436,2015-08-28,Cheyenne WY,Near Miss,"While attempting to lift a heating element out of an exchanger, the davit arm came out of the carrier.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1081432,2015-08-28,Cheyenne WY,Hazard,Maintanence tech almost bumped his head ascending ladder.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1081353,2015-08-26,Cheyenne WY,Near Miss,"While collecting the weekly water sample, glass sample bottle slipped and broke. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1081317,2015-08-27,Cheyenne WY,Hazard,minimum flow valve was closed on pump dischsarge,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1081159,2015-08-27,Cheyenne WY,Hazard,Security personnel walking in the parking lot after dark are very difficult to see.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1081156,2015-08-26,Cheyenne WY,Hazard,Main breaker tripped for unknown reason.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1081055,2015-08-25,Cheyenne WY,Hazard,GEMBA finding - Contractor working at pond #2 did not list all the hazards on the JSA.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1081023,2015-08-26,Cheyenne WY,Hazard,"At 15:25 the main breaker for the CO2 plant tripped shutting down both CO2 compressors, and lost MP CO2 to the urea plant.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1080992,2015-08-25,Cheyenne WY,Near Miss,Chain Broke on Chain actuator while operator was pulling on it.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1080976,2015-08-26,Cheyenne WY,Hazard,"During a review of a safe work permit issued to contractors cleaning Pond 2, it was found that the permit stipulated cartridge respirators for ammonia protection",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1080753,2015-08-25,Cheyenne WY,Hazard,operator on rounds found that a seal flush line on B carb pump was starting to leak product.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1080592,2015-08-24,Cheyenne WY,Hazard,the conductivity transmitter for the cooling tower stopped working.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1080586,2015-08-24,Cheyenne WY,Hazard,the cooling tower PH started to jump all over high and then low.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1080540,2015-08-24,Cheyenne WY,Hazard,"the overhead NH3 cond.V-802A,at urea the cooling water relief is weeping and needs changed.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1080497,2015-08-24,Cheyenne WY,Hazard,The pressure control valve on the 1st absorber was open over 70% to maintain pressure setpoint.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1080437,2015-08-23,Cheyenne WY,Hazard,"the flow from the plate exchanger out to the deaerator is low, the plate exchanger is plugging up.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1080425,2015-08-23,Cheyenne WY,Hazard,PCV-1511 is leaking where the valve bolts on to the valve body.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1080424,2015-08-23,Cheyenne WY,Hazard,P-150 A MDEA pump has a pin hole leak on a weld on the suction piping.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1080416,2015-08-23,Cheyenne WY,Hazard,Pond water R/O unit tripped for unknown reason.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1080360,2015-08-21,Cheyenne WY,Hazard,"Crankcase LEL analyzer is reading ""Fail"" on the local read-out.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1080315,2015-08-21,Cheyenne WY,Near Miss,Driver loading at barricade failed to contact control room before leaving and he had left gangway down.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1080292,2015-08-21,Cheyenne WY,Hazard,GEMBA finding:  Contractors working at Pond #2 were mixing/drying the pond solids at the RCC solids drying pad and ammonia was evolving at high levels from the solids ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1080214,2015-08-20,Cheyenne WY,Near Miss,The sump pump in the DEF tank farm is not operating.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1080141,2015-08-20,Cheyenne WY,Near Miss,GEMBA finding - contractor at  removing waste  from pond #2 did not have JSA that was up to the standards of the plant.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1080140,2015-08-20,Cheyenne WY,Near Miss,GEMBA finding: JSA on routine maintenance job was too general and did not capture all the hazards.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1080129,2015-08-20,Cheyenne WY,Near Miss,Operators overfilled glass micro sphere bin.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1080108,2015-08-20,Cheyenne WY,Incident,"Lost flows to #2 Lodan Neutralizer, plant tripped",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1080095,2015-08-20,Cheyenne WY,Hazard,GEMBA finding: One of the spent MDEA carbon super sacks has failed allowing loose spent carbon to form a pile inside the containment area located East of the Urea Barn,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1080025,2015-08-19,Cheyenne WY,Hazard,"the bypass valve on the V-101 flash drum needs replaced, it's a very old valve and we have had to use it more with the trouble with the frick NH3 compressors, this is used to control pressure on the vessels in litwin.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1080023,2015-08-19,Cheyenne WY,Near Miss,on rounds operator noticed that the B fin fan motor had thrown a belt so the fan would not turn,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1080012,2015-08-19,Cheyenne WY (DNTI),Incident,EE strained lower back while attempting to move product fill pipe from trailer.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1079962,2015-08-19,Cheyenne WY,Near Miss,Operator noticed seals on NH3 booster pump were leaking,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1079881,2015-08-18,Cheyenne WY,Near Miss,Gemba Finding - Safe work permit not signed by fire watch,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1079818,2015-08-19,Cheyenne WY,Hazard,on the sulfuric acid pumps at the RCC both have leaks of product.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1079817,2015-08-19,Cheyenne WY,Near Miss,the reading on the board for the mass spen analyzer is not reading right for the air to gas ratio for the ammonia plant.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1079816,2015-08-19,Cheyenne WY,Near Miss,"on the clearing of the urea plant, LCV-1302 upstream block valve leaks by on the NH3 system",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1079815,2015-08-19,Cheyenne WY,Near Miss,"while shutting down and clearing the urea plant the LCV-1607 leaks by and needs repaired, also the down stream block valve needs replaced it leaks by.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1079786,2015-08-18,Cheyenne WY,Near Miss,operator noticed that the south reflux pump seals were starting to leak with out the pump running,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1079785,2015-08-18,Cheyenne WY,Hazard,"2nd stage frick compressor keeps tripping, has tripped 4 times on our shift,",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1079755,2015-08-18,Cheyenne WY,Near Miss,reclaim pump not working,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1079754,2015-08-18,Cheyenne WY,Near Miss,check valve failed on the pump discharge,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1079669,2015-08-17,Cheyenne WY,Near Miss,LC 311 B not working properly,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1079668,2015-08-17,Cheyenne WY,Near Miss,Nh3 P.H. Trim valve not responding to output,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1079667,2015-08-17,Cheyenne WY,Hazard,Product valve built up with product,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1079488,2015-08-16,Cheyenne WY,Near Miss,2nd stage frick tripped and panel parameters were cleared.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1079487,2015-08-17,Cheyenne WY,Near Miss,"Operator noticed loss of air in Ammonia plant, profile was done on C-150. Hot valves on 2nd and 3rd stage Air.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1079395,2015-08-16,Cheyenne WY,Near Miss,Operator noticed cooling water supply to Flash condenser at Urea had several splits in line.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1079353,2015-08-15,Cheyenne WY,Near Miss,the east rod on the ammonia feed pump packing is leaking,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1079347,2015-08-15,Cheyenne WY,Near Miss,the east cummins tripped down on O2 senser,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1079346,2015-08-15,Cheyenne WY,Near Miss,the brine pit pump for the out side brine pit will not pump to fill the inside tanks.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1079345,2015-08-15,Cheyenne WY,Near Miss,operator on rounds noticed that a high point bleed on P-808B 2nd condenser booster pump was  leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1079334,2015-08-15,Cheyenne WY,Near Miss,operator doing a sand filter back was let the clear tank get to low and tripped all the injection wells.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1079330,2015-08-14,Cheyenne WY,Near Miss,"at 08:00 had a plant upset in the MDEA section of the plant, had problems with flow from P-101B hydraulic turbine, had to start the electric pump, lost the hoffman CO2 blower. also had to shut down C-201 CO2 compressor",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1079190,2015-08-13,Cheyenne WY,Near Miss,the prism separators tripped due to the lira meter on ammonia went high,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1079109,2015-08-13,Cheyenne WY,Hazard,During a Gemba Walk it was notice that the platform steps in front of V201 1st Stage Inlet Scrubber had the first steps bend downward. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1079086,2015-08-13,Cheyenne WY,Near Miss,at 07:15 the 2nd stage frick tripped down and would not restart,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1079048,2015-08-03,Cheyenne WY (DNTI),Near Miss,Hard Brake - Driver was approaching intersection with engine brake and service brakes on.  Driver slid on gravel spilled in intersection.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1078940,2015-08-12,Cheyenne WY,Near Miss,Operations noticed level control valve was leaking through,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1078923,2015-08-12,Cheyenne WY,Near Miss,"Found HIC-4179 had failed open.  This is on the process air to the convection section in primary reformer, it is a valve that splits flow to another section of the convection section in the primary reformer.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1078886,2015-08-11,Cheyenne WY,Near Miss,High NH3 levels outside of the north garage door on the UREA Pumphouse,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1078795,2015-08-11,Cheyenne WY,Near Miss,P.H. trim valve AV163 leaking thru,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1078777,2015-08-11,Cheyenne WY,Near Miss,operator on rounds found that the PSV for V10 at the CO2 plant had popped and would not reset.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1078687,2015-08-10,Cheyenne WY,Hazard,"Gemba Finding - During review of critical risk mitigation, it was discovered that changes to LSW may impact the verification of a critical risk.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1078658,2015-08-10,Cheyenne WY,Near Miss,Check valve on nitric acid line failed and allowed acid from incoming line to fill into run tank.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1078648,2015-08-11,Cheyenne WY,Hazard,operator noticed valve leaking on the 83% transferr line,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1078566,2015-08-09,Cheyenne WY,Near Miss,Opacity Monitor in LoDAN Tower failed the daily span/calibration,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1078504,2015-08-10,Cheyenne WY,Near Miss,#22 well will not start.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1078498,2015-08-09,Cheyenne WY,Near Miss,C-201 CO2 compressor tripped and we had no indication of it tripping.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1078497,2015-08-09,Cheyenne WY,Near Miss,C-201 CO2 compressor tripped and we had no indication that it tripped.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1078434,2015-08-08,Cheyenne WY,Near Miss,"on rounds operator noticed that FT-4378 was leaking MDEA , this is on the lean solutions cooler.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1078408,2015-08-07,Cheyenne WY,Near Miss,on rounds operator noticed that the oil pressure was reading low on the east cummins engine.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1078382,2015-08-07,Cheyenne WY,Near Miss,Gemba Audit Finding: Electrical contractor did not know status of  permit to work if an emergency occured.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1078379,2015-08-06,Cheyenne WY,Near Miss,Gemba Audit Finding: Permit to Work/JSA missing dust mask PPE designation & LO/TO not marked on permit. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1078316,2015-08-07,Cheyenne WY,Near Miss,shaft broke on the pump while running,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1078177,2015-08-06,Cheyenne WY,Near Miss,extension ladder set up in the pipe alley and not tied up.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1078173,2015-08-06,Cheyenne WY,Hazard,loose grating causing tripping hazards,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1078147,2015-08-05,Cheyenne WY,Hazard,Gemba Finding - AN prill on road between LoDAN Barn and Urea Barn,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1078099,2015-08-05,Cheyenne WY,Near Miss,The clutch on the Urea production truck stopped working due to a leak on a hydraulic line.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1078012,2015-08-05,Cheyenne WY,Near Miss,Gemba Finding - Fall protection indicated as required on JSA but not indicated on Permit to Work,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1077964,2015-08-03,Cheyenne WY,Near Miss,"Operators inadvertently opened cams on micro balloon transfer hose from P-407 to blend station while hose was under pressure, causing glass micro balloons to be released.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1077933,2015-08-04,Cheyenne WY,Near Miss,Operator noticed one of the elbow joints on the NH3 truck loading liquid arm was dripping NH3.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1077835,2015-08-04,Cheyenne WY,Incident,Operator was backing forklift out of warehouse and backed into overhead door frame,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1077829,2015-08-03,Cheyenne WY,Incident,AN carryover occurred in the LoDAN 2 Plant resulting in a plant shutdown to resolve issue,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1077811,2015-08-04,Cheyenne WY,Near Miss,"While testing for power in the MCC, only one person was suited in arc flash gear, the other contractors, although 5 feet away, were in minimum plant PPE",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1077798,2015-08-03,Cheyenne WY,Hazard,Durning prestartup inspection it was observed that P-404 and P-405 are leaking emulsion from seals creating a hazard due to buldup of crystalized AN on rotating drive shaft.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1077781,2015-08-03,Cheyenne WY,Incident,Pond water spilled onto bare ground near pond 7 during transfer,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1077608,2015-08-02,Cheyenne WY,Near Miss,"During operator readings, the operator noticed  excessive prill tower fan noise.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1077593,2015-07-16,Cheyenne WY (DNTI),Near Miss,"Hard Brake - Deer was struck by another truck in the opposite lane of travel and was shoved into drivers lane of travel, driver had to brake to miss deer.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1077568,2015-08-02,Cheyenne WY,Hazard,Operations noticed lights out in NH3 plant,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1077520,2015-08-02,Cheyenne WY,Near Miss,Operations noticed a clamp came loose on return line to tower,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1077485,2015-08-01,Cheyenne WY,Near Miss,Vacuum breaker on Neutralizer failed,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1077481,2015-08-01,Cheyenne WY,Hazard,"Operator noticed light was out in MDEA section, poor lighting.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1077480,2015-07-31,Cheyenne WY,Near Miss,Operator noticed relief lifting on 2nd stage of BDC at Urea.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1077435,2015-07-31,Cheyenne WY,Hazard,Gemba Finding: Critical Risk Mitigation For LoDan 1 & 2 Calls for Max 2 Hour Hold Time. SOP's do Not Match Risk Mitigation,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1077304,2015-07-30,Cheyenne WY,Hazard,Operator noticed a slight leak on piping inlet to CO2 dryer.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1077178,2015-07-30,Cheyenne WY,Near Miss,"During maintenace on #16 water supply well, a black widow spider was discovered in the work area.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1077109,2015-07-30,Cheyenne WY,Near Miss,Permit Audit: Pond 2 cleaning project JSA did not indicate safety glasses required,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1077028,2015-07-29,Cheyenne WY,Near Miss,Water hose failure during back flush on #3 disposal well,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1076873,2015-07-29,Cheyenne WY,Near Miss,Incorrect LOTO on ST102 East Cold Loading Pump,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1076749,2015-07-29,Cheyenne WY,Near Miss,C-O1 CO2 compressor has a pin hole leak on the inlet pipping.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1076707,2015-07-28,Cheyenne WY,Near Miss,operator on rounds found that the PSE-148 on the C-150 2nd stage after cooler was leaking cooling water.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1076404,2015-07-27,Cheyenne WY,Incident,employee had minor fender bender with company vehicle and another vehicle downtown,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1076403,2015-07-27,Cheyenne WY,Near Miss,"Board operator was trying to load a DEF rail car when he hit the start to load it, he got an ESD shut down on high level before any product was in the car.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1076401,2015-07-27,Cheyenne WY,Near Miss,"GEMBA Finding, GEMBA on safety orientation and contractor did not identify the correct muster point for the area he was working.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1076311,2015-07-26,Cheyenne WY,Near Miss,The level transmitter for the NH3 boot failed,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1076278,2015-07-27,Cheyenne WY,Near Miss,NH3 chiller level transmitter was not accurate.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1076216,2015-07-26,Cheyenne WY,Near Miss,"on the NH3 truck off loading system the EV-714 valve is going closed at random times, when this happens it stops the truck off loading.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1076153,2015-07-24,Cheyenne WY,Near Miss,The fire hose adapter on the discharge of the pond transfer pump was angled up causing the fire hoses to kink.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1076129,2015-07-24,Cheyenne WY,Hazard,Found non-conformance on Natural Gas Piping,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1076090,2015-07-24,Cheyenne WY,Hazard,Safety chain found unlatched on personnel ladder,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1076065,2015-07-23,Cheyenne WY,Near Miss,The sensing lines to the medium pressure CO2 flow transmitter plugged off.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1075928,2015-07-23,Cheyenne WY,Near Miss,The west DEF railcar loadout high level shut off needs calibrated.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1075752,2015-07-21,Cheyenne WY,Near Miss,"the inlet temp TIC-4300 lost indication with all the rain we had last night, this is for the inlet to the reboiler, have to run in maual",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1075742,2015-07-21,Cheyenne WY,Near Miss,operator on rounds found a lubricator line on #3 injection pump was leaking and not oiling the rod.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1075654,2015-07-21,Cheyenne WY,Near Miss,The creole tripped down due to a very heavy rain.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1075634,2015-07-21,Cheyenne WY,Hazard,GEMBA finding - 3 out of 4 Miller Insulation workers (including Miller Insulation Supervisor) not wearing hearing protection although hearing protection identified and marked on Miller Insulation's own Job Hazard Analysis,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1075576,2015-07-21,Cheyenne WY,Hazard,"During a Gemba Walk it was obsereved that a ""safety chain"" was missing on the ladder for the bottom Tower M460B belt. This platform ladders acesses the motor  for this belts.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1075567,2015-07-20,Cheyenne WY,Hazard,"During a Gemba Walk it was obsereved that a ""safety chain"" was missing on the platform ladder that access the motor for the M460A bottom Tower belt.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1075458,2015-07-20,Cheyenne WY (DNTI),Incident,DNTI driver moving east bound when other vehicle (OV) traveling east entered same lane and made contact with left front steer tire of tractor. OV has some damage to right rear wheel and tire.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1075271,2015-07-18,Cheyenne WY,Near Miss,"pond transfer pump would not start, this was the pump from pond #3 to pond #7.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1075270,2015-07-18,Cheyenne WY,Near Miss,got a low pressure oil alarm for the A carb feed pump.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1075269,2015-07-18,Cheyenne WY,Near Miss,"an NH3 R-grade truck came in to get a load of ammonia, operator called me out to look at the truck, the percent level gauge on the truck was stuck on 95%, this was about the 3rd time this truck had come in with the gauge not working, ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1075242,2015-07-17,Cheyenne WY,Hazard,Excessive wear to railroad ties at a roadway crossing has exposed the railroad spikes taht could lead to flat tires.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1075217,2015-07-16,Cheyenne WY,Hazard,Gemba Audit Finding: Safety latch not functioning correctly on the truck hatch opening station.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1075129,2015-07-15,Cheyenne WY,Near Miss,"GEMBA finding - Permit to Work did not have the box for LO/TO requirement checked, however, the energy isolation was properly completed in the field on the equipment being worked",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1075115,2015-07-16,Cheyenne WY,Near Miss,found #2 BFW turbine pump seals are leaking water.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1075093,2015-07-15,Cheyenne WY,Near Miss,Fire Hydrant was opened and charged. Valve would not close.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1075048,2015-07-15,Cheyenne WY,Incident,Employee was shovelling gravel and aggevated his lower back,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1074953,2015-07-15,Cheyenne WY,Near Miss,Lost power to REA water supply wells.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1074903,2015-07-14,Cheyenne WY (DNTI),Near Miss,Truck loaded with sensitized emulsion was not able to be accepted by customer and parked at Cheyenne site for 48 hours,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1074867,2015-07-14,Cheyenne WY (DNTI),Near Miss,Hard Brake Event - Driver crested a hill and saw a tractor/trailer on side of road that was entering his lane.  Driver could not change lanes due other traffic beside him.  Driver had to brake in order to avoid a collision.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1074587,2015-07-13,Cheyenne WY,Hazard,Gemba Finding - Tripping hazard was discovered near Pond #2 during 5S Gemba Walk.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1074460,2015-07-12,Cheyenne WY,Near Miss,on rounds operator found that the sight glass on EEWHB started to leak.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1074418,2015-07-12,Cheyenne WY,Hazard,NH3 truck arrived with higher than normal pressure on the trailer.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1074402,2015-07-12,Cheyenne WY,Near Miss,the 2nd stage frick tripped out and the control panel froze.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1074366,2015-07-10,Cheyenne WY,Hazard,Operations noticed water leak under asphalt just south of Urea prill tower.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1074333,2015-07-10,Cheyenne WY,Near Miss,2nd stage frick tripped down at 22:15 and cut outs will not clear.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1074293,2015-07-10,Cheyenne WY,Hazard,Operations noticed that Nipple on NH3 R-Grade purge line had slight leak.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1074207,2015-07-10,Cheyenne WY,Near Miss,belt emergency stop switch will not stop the belt along with the local start/stop switch,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1074179,2015-07-09,Cheyenne WY,Near Miss,on rounds operator noticed that B carb pump had a slight knock in the pump.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1074167,2015-07-09,Cheyenne WY,Near Miss,operator on rounds noticed that the D cooling tower fan motor had a pretty good vibration.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1074087,2015-07-09,Cheyenne WY,Near Miss,"While exiting the Engineering Building, Technician noticed security gate had been left open",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1074062,2015-07-09,Cheyenne WY,Incident,Lack of isolation between emulsion load line 2 and load line 1 resulting in back flow of product from line 2 to opening in line 1 ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1073994,2015-07-09,Cheyenne WY,Near Miss,The brine tank fill valve will not open.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1073912,2015-07-08,Cheyenne WY,Near Miss,Noticed a possibly bad bearing on a process pump.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1073904,2015-07-08,Cheyenne WY,Hazard,Gemba Finding - Danger tape left after completion of job along with lock/key from lockout,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1073903,2015-07-08,Cheyenne WY,Hazard,Gemba Finding - Hose in #4 NAP Absorber Tower area identified as not suitable for service.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1073874,2015-07-07,Cheyenne WY,Incident,"During the startup process after gauze change at the #4 NAP, a small leak was detected on the bellows weld of the downstream side of the Waste Heat Boiler.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1073810,2015-07-08,Cheyenne WY,Near Miss,The stroke adjustment on Sodium Sulfate pump A was found to be inoperable.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1073764,2015-07-06,Cheyenne WY,Near Miss,PSV-30801 on the ammonia vapor line supplying railcars for liquid ammonia off-loading developed a small leak.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1073678,2015-07-03,Cheyenne WY,Hazard,The #1 Nitric Acid Plant Abator Boiler was replaced without a boiler blowdown sample point,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1073677,2015-07-03,Cheyenne WY,Near Miss,East PSV on the Abator Boiler in the #1 Nitric Acid Plant is passing a small amount of steam,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1073676,2015-07-03,Cheyenne WY,Near Miss,Nitric acid leak on the Absorber Tower at the tray sample line,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1073675,2015-07-03,Cheyenne WY,Near Miss,Nitric acid leaking out of flange on the Weak Acid Separator,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1073660,2015-07-06,Cheyenne WY,Near Miss,Operator noticed a PSV weeping by R-grade NH3 out the weep hole on the relief stack.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1073524,2015-07-04,Cheyenne WY,Near Miss,Operations noticed slight packing leak on C-01 4th stage west,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1073513,2015-07-04,Cheyenne WY,Near Miss,Sight glass on the boiler continuous blowdown tank was found to have a leak.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1073473,2015-07-03,Cheyenne WY,Near Miss,An excessive amount of water was discovered in the tool air line at the Cooper Compressor building.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1073432,2015-07-02,Cheyenne WY,Hazard,Operations noticed small ambitrol leak on 1st stage syn of C-150,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1073431,2015-07-02,Cheyenne WY,Near Miss,"Operations noticed emergency shutoff for liquid line on NH3 truck loading was not working properly, service order wrote.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1073379,2015-07-02,Cheyenne WY,Hazard,Gemba Audit Finding: Chicago fittings do not have safety clips.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1073272,2015-07-01,Cheyenne WY,Near Miss,operator on rounds discovered that the BFW turbine gear box looked like it has water in the oil.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1073269,2015-07-01,Cheyenne WY,Hazard,Gemba Walk Audit: Cardboard cover for micro balloon expander not adequate for containing micro balloons,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1073246,2015-06-30,Cheyenne WY,Near Miss,Gemba Audit Finding: Sulphuric acid accumulated in secondary containment from recent maintenance activity.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1073237,2015-07-01,Cheyenne WY,Near Miss,PCV-442 105 PSI steam letdown valve  stuck at 25% opened and the header dropped,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1073098,2015-06-30,Cheyenne WY,Near Miss,Malfuntion of High Level Switch LS-450 causing false high level trip of LAHH-450 rending the plastic Micro Balloon Expander inoperable.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1073087,2015-06-30,Cheyenne WY,Near Miss,"urea plant got a bad PV alarm on TIC-1518 off of the carb feed heater, ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1073081,2015-06-30,Cheyenne WY,Hazard,"Board operator wanted to put more flow from the NH3 bullets to V-310, when the valve was opened the flow was very erratic.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1073029,2015-06-30,Cheyenne WY,Near Miss,The Sulfuric Acid pump that we use for pH correction was running but not pumping anything into the cooling tower,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1072892,2015-06-29,Cheyenne WY,Near Miss,at 12:05 the creole air compressor tripped down on high jacket water temp.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1072838,2015-06-29,Cheyenne WY,Near Miss,B-83 Truck loading rack tension spring broke making it hard to pull up,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1072835,2015-06-27,Cheyenne WY,Near Miss,P-516 (North Cooling Water Pump) tripped and would not start,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1072736,2015-06-27,Cheyenne WY,Incident,Truck Driver loading at the Emulsion Plant barricade drove off with the loading gangway lowered and damaged the gangway beyond repair.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1072691,2015-06-29,Cheyenne WY,Near Miss,The pressure transmitter on the RCC deaerator was found to not be accurate.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1072640,2015-06-28,Cheyenne WY,Near Miss,"operator on rounds noticed cooling  water coming out of a common relief header, in the C-150 area.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1072620,2015-06-28,Cheyenne WY,Near Miss,At 07:00 had a power blip at the water wells and lost 3 wells.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1072619,2015-06-28,Cheyenne WY,Hazard,The light next to #3 disposal well head bldg is not working.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1072549,2015-06-27,Cheyenne WY,Near Miss,The UPS unit that is installed for Delta V communication at the disposal wells failed.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1072509,2015-06-26,Cheyenne WY,Near Miss,"while loading the east DEF rail car, it went over the set point for filling by 1300# had to hit the E stop.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1072479,2015-06-26,Cheyenne WY,Near Miss,operator found that the product seals are leaking on the degasser pump in urea.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1072473,2015-06-26,Cheyenne WY,Near Miss,the west cummins pump gear box had a bad vibration and was slinging oil out of gear box.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1072421,2015-06-25,Cheyenne WY,Hazard,Large hole in asphalt roadway south of cooling tower F-cell.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1072357,2015-06-21,Cheyenne WY (DNTI),Incident,Employee alleges straining right shoulder while disconnecting delivery hose from silo stand pipe.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1072299,2015-06-25,Cheyenne WY,Near Miss,"When on transfer platform, noticed ther was no safety gate on personnel ladder",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1072296,2015-06-25,Cheyenne WY,Near Miss,"when up on the platform to put steam on a transfer line, noticed  the steam hose supplying the steam to the piping was old and cracking.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1072284,2015-06-24,Cheyenne WY,Near Miss,A truck driver was observed closing domes on trailer without using the facilities truck rack. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1072219,2015-06-24,Cheyenne WY,Near Miss,on rounds an operator noticed that the P-804B 1st asbsorber pump seal was leaking product.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1072172,2015-06-24,Cheyenne WY,Near Miss,Gemba Finding - AN residual on pavement west of LoDAN Barn,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1072170,2015-06-24,Cheyenne WY,Hazard,Gemba Finding - material located on pavement at base of South UAN Tank (Off Spec),0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1072124,2015-06-24,Cheyenne WY,Near Miss,Getting communication error alarms on LT 410,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1072120,2015-06-24,Cheyenne WY,Near Miss,level fluctuates on the level transmitters on LT 202 & LT 210 and stays at 100% ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1072077,2015-06-24,Cheyenne WY,Near Miss,"we loaded a NH3 truck tonight, the driver asked for a full load, then after he was all loaded he remembered that he was delivering to a place that would only take 18 ton, so we had to off load 4.25 tons.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1072017,2015-06-23,Cheyenne WY,Near Miss,Operations noticed that our 5 gas monitors were showing calibration due on screen.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1072006,2015-06-22,Cheyenne WY,Near Miss,Stripper Feed and Hotwell pumps tripped after shift change.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1072001,2015-06-23,Cheyenne WY,Hazard,Safety chain or gate needs to be installed on the Safety railing or landing of HIC-4814 (Ammonia Converter),0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1071920,2015-06-23,Cheyenne WY,Near Miss,Operations noticed coupler on Degasser pump broke.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1071880,2015-06-22,Cheyenne WY,Incident,while pumping from pond # 3 to pond # 7 the hose to #7 came out of the pond and put water on the road between #7 and # 4 pond.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1071875,2015-06-22,Cheyenne WY,Near Miss,Well # 23 tripped down and would not restart.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1071848,2015-06-22,Cheyenne WY,Near Miss,Operations noticed needle valve for Cooper chiller leaks through.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1071845,2015-06-22,Cheyenne WY,Near Miss,Operations noticed seals on NH3 cold loading pump were going out.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1071844,2015-06-22,Cheyenne WY,Near Miss,Operator noticed CO2 to NH3 Ratio on Urea DCS was incorrect.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1071820,2015-06-22,Cheyenne WY,Near Miss,NH3 carryover from secondary separators caused converter bottle temperatures to fall and potential plant upset,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1071780,2015-06-22,Cheyenne WY,Near Miss,Water leaking on boiler feedwater pressure control line.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1071779,2015-06-22,Cheyenne WY,Hazard,Minimum flow line on BFW Pump at #3 NAP leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1071777,2015-06-14,Cheyenne WY (DNTI),Incident,Driver failed to raise trailer landing gear to full height resulting in dragging the gear across the rail road tracks.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1071774,2015-06-19,Cheyenne WY (DNTI),Near Miss,Hard brake incident: car pulled into traffic from stop sign without looking. (construction zone),0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1071675,2015-06-21,Cheyenne WY,Near Miss,the creole compressor has an oil leak the crank to the compressor.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1071655,2015-06-20,Cheyenne WY,Near Miss,"operator was checking on the fire water pump, that has been off for a while. when turning the pump to auto the engine started and then the pump would not shut off with the switch",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1071650,2015-06-19,Cheyenne WY,Near Miss,"At 16:30 the east cold loading pump motor was found to be making a lot of noise, and was very hot.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1071649,2015-06-19,Cheyenne WY,Near Miss,"# 3 disposal well tripped down, and would not start.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1071648,2015-06-20,Cheyenne WY,Near Miss,P-511 on the DCS indicates star failure when the pump is running.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1071548,2015-06-18,Cheyenne WY,Hazard,Blender VFD's  in emulsion plant would not reach normal operating speed and were tripping. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1071433,2015-06-18,Cheyenne WY,Near Miss,a piece of ice fell from an NH3 line that the insulation is missing and came close to some contractors by the #1 aux boiler they were working on.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1071428,2015-06-18,Cheyenne WY,Near Miss,Gemba Finding - Air hose separated from air impact,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1071427,2015-06-18,Cheyenne WY,Hazard,,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1071389,2015-06-18,Cheyenne WY,Near Miss,operator was blowing down the process boiler and the piping hammered and a peice of insulation fell down by the worker.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1071377,2015-06-17,Cheyenne WY,Hazard,Gemba Finding - Platform ladder on south side of B Carb Pump does not have a safety chain.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1071375,2015-06-17,Cheyenne WY,Hazard,Gemba Finding - D Acid Pump seal guard not in place.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1071368,2015-06-17,Cheyenne WY,Hazard,Gemba Finding - Seal guard not in place on the Absorber Tower Acid Pump,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1071367,2015-06-18,Cheyenne WY,Near Miss,operation was isolating a CO2 loading pump and the isolation valve will not hold.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1071287,2015-06-17,Cheyenne WY,Near Miss,Creole air compressor tripped causing a reduction of process air.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1071255,2015-06-16,Cheyenne WY,Near Miss,Gemba Audit Finding: Confined space hole watch did not fully understand the scope of air monitoring.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1071246,2015-06-17,Cheyenne WY,Hazard,Gemba Finding - Material blocking egress from scaffolding near E-14 repair work.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1071182,2015-06-16,Cheyenne WY,Near Miss,1st stage frick compressor is not loading to 100% at times.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1071141,2015-06-17,Cheyenne WY,Hazard,50# steam line to a treated water steam turbine in the JFP building has a hole in it.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1071104,2015-06-16,Cheyenne WY,Hazard,The 70% urea truck load out screen on the loading rack failed.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1071093,2015-06-15,Cheyenne WY,Hazard,"Upon inspection of the LoDAN 1 MCC, an oil leak from a transformer was discovered.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1071065,2015-06-16,Cheyenne WY,Near Miss,A cow pushed through the ranch property fence and was standing in the otto road right-of-way. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1071061,2015-06-15,Cheyenne WY,Incident,Shuttlewagon's front axle drove off of rail 805,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1071034,2015-06-16,Cheyenne WY,Near Miss,Gemba Audit: Improper LOTO on NH3 pump,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1070975,2015-06-16,Cheyenne WY,Hazard,smoke alarm going off without any smoke or fire,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1070963,2015-06-16,Cheyenne WY,Near Miss,at 01:15 # 3 injection well tripped and will not restart,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1070896,2015-06-15,Cheyenne WY,Incident,Contractor backed vehicle into bollard,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1070892,2015-06-14,Cheyenne WY,Near Miss,A well water control valve at Complex I came open unexpectedly.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1070887,2015-06-15,Cheyenne WY,Hazard,Gemba Finding - Oil container not labeled correctly in prill loading area,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1070883,2015-06-15,Cheyenne WY,Near Miss,Gemba Finding - Air line leak and Weigh Hopper Chute leak identified.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1070881,2015-06-14,Cheyenne WY,Hazard,A Union Pacifc freight train stopped and blocked the road crossing at the plant entrance.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1070877,2015-06-15,Cheyenne WY,Hazard,Gemba Finding - Residual AN on pavement outside of Truck/Rail loading area.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1070744,2015-06-15,Cheyenne WY,Hazard,on rounds an operator found that the seal on the NH3 booster pump were starting to leak.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1070740,2015-06-15,Cheyenne WY,Near Miss,"on the south old softener a solenoid stuck causing a back flow into the brine tank, over flowing the tank.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1070716,2015-06-14,Cheyenne WY,Near Miss,"operator on rounds stepped on grating covering a trench, the grating is not big enough to stay on top of the trench the operator's foot went into the trench.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1070711,2015-06-14,Cheyenne WY,Near Miss,operator was going up the primary on rounds and saw lightning close.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1070681,2015-06-14,Cheyenne WY,Near Miss,The bushing on the NH3 make up valve to the purge gas chiller stripped.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1070661,2015-06-14,Cheyenne WY,Near Miss,"C-201 CO2 compressor tripped, no indication why it tripped.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1070639,2015-06-13,Cheyenne WY,Near Miss,"The treated water pump 702B shows a run on the board then a stop, it is not running in the field.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1070636,2015-06-13,Cheyenne WY,Near Miss,"While pumping oil into a compressor oil day tank, the barrel pump leaked oil on the concrete floor.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1070608,2015-06-12,Cheyenne WY,Near Miss,Well # 23 keeps tripping ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1070599,2015-06-12,Cheyenne WY,Near Miss,"The portable generators for the RO unit tripped, resulting in the shut down of the RO unit.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1070578,2015-06-12,Cheyenne WY,Hazard,Employee entered control room without hard hat.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1070577,2015-06-12,Cheyenne WY,Hazard,Gemba Finding - Pins and whip checks not used on hoses being utilized for the Abator Boiler repair.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1070531,2015-06-11,Cheyenne WY,Near Miss,"During startup of the #1 NAP, the operator detected a leak on the Abator Boiler.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1070517,2015-06-11,Cheyenne WY,Near Miss,Gemba Audit Finding: Contractor not wearing face shield standing too close to grinding operation,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1070508,2015-06-12,Cheyenne WY,Near Miss,steps are cracked on the stairway of the Loadout,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1070471,2015-06-11,Cheyenne WY,Hazard,found a small pin hole leak on the acid line to the boiler blow down tank. the leak was going into the cooling tower.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1070469,2015-06-11,Cheyenne WY,Near Miss,At 18:25 first stage frick tripped down.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1070396,2015-06-11,Cheyenne WY,Near Miss,UAN transfer line dripping at truck Loading rack,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1070393,2015-06-10,Cheyenne WY,Near Miss,Prior to startup it was noted steam/water leaking out of inlet flange,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1070390,2015-06-11,Cheyenne WY,Hazard,Packing leaking on torch,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1070348,2015-06-10,Cheyenne WY,Near Miss,A water leak was discovered in #1 Aux boiler.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1070305,2015-06-10,Cheyenne WY,Near Miss,Bypass valve missed on #1 Aux Boiler LOTO,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1070302,2015-06-10,Cheyenne WY,Incident,"While exiting the facility, a Certified DEF tractor trailer ran through the security barrier gate prior to gate being opened. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1070300,2015-06-10,Cheyenne WY,Hazard,A railroad spike was identified as a potiential hazard at the Cheyenne Railroad Crossing (Laramie Subdivision),0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1070255,2015-06-10,Cheyenne WY,Near Miss,Small vent pipe at CO2 load spot fell near CO2 truck driver when vent was opened,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1070239,2015-06-09,Cheyenne WY,Near Miss,"GEMBA findings - atmos testing was not filled out on PTW, but was filled out on hot work permit",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1070193,2015-06-09,Cheyenne WY,Hazard,Tail lights on the Complex II Lead Operator truck are not working.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1070132,2015-06-09,Cheyenne WY,Near Miss,Gemba finding: Work completed outside of permitted scope,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1070128,2015-06-09,Cheyenne WY,Near Miss,Permit writer missed labeling LOTO required for E14 repair work.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1070122,2015-06-09,Cheyenne WY,Near Miss,Gemba Audit Finding: Lab sample permit and JSA did not identify or mitigate all hazards,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1070113,2015-06-09,Cheyenne WY,Hazard,"Gemba Finding - Ammonia is not included in the atmospheric testing section of the Safe Work Permit.  Operators are entering the value properly, but the prompt is not on the permit.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1070102,2015-06-09,Cheyenne WY,Near Miss,Water supply well #23 tripped and will not re-start,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1070099,2015-06-09,Cheyenne WY,Near Miss,The creole air compressor tripped on high jacket water temperature.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1070093,2015-06-09,Cheyenne WY,Near Miss,PCV-1511 Urea Reactor Pressure Control found leaking,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1070057,2015-06-08,Cheyenne WY,Hazard,NO/NO2 area monitors in the tank farm failed.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1070056,2015-06-09,Cheyenne WY,Hazard,Loading 83% AN truck and product splashed on the side of trailer. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1070040,2015-06-06,Cheyenne WY,Near Miss,Early Saturday morning an electrical storm caused a VFD failure on line1 fuel phase pump,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1070036,2015-06-07,Cheyenne WY,Near Miss,"The line 2 balloon pump failed to operate, and stopped production of sensitized emulsion",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1069994,2015-06-08,Cheyenne WY,Near Miss,The run indication lights on A-Cooling Tower Fan are not working.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1069867,2015-06-08,Cheyenne WY,Hazard,Gemba Finding - PPE signage not in place at perimeter of plant,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1069857,2015-06-03,Cheyenne WY,Near Miss,UPS failed causing #4 acid and Lodan 2 to trip,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1069828,2015-06-08,Cheyenne WY,Hazard,it was noted that the level transmitter 338 showed trip  and Level switch  337 did not on E-9 boiler with no level,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1069827,2015-06-08,Cheyenne WY,Hazard,Level transmitter and level switch aren't reading the same on Delta V,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1069824,2015-06-07,Cheyenne WY,Hazard,PSV 6340 on BFW line leaking thru,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1069762,2015-06-06,Cheyenne WY,Near Miss,Emulsion plant lost power,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1069666,2015-06-05,Cheyenne WY,Near Miss,"operator noticed alarm flashing on the UPS unit, showing Invertor output warning select bypass manually.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1069587,2015-06-03,Cheyenne WY,Near Miss,Gemba Walk Finding - NH3 Truck unload procedure not followed perfectly,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1069547,2015-06-04,Cheyenne WY,Near Miss,Gemba audit finding: Operators not trained on new work permits,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1069444,2015-06-03,Cheyenne WY,Near Miss,"operations on rounds founf several NH3  leaks on the prism east skid, this is on piping and a transmitter.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1069434,2015-06-03,Cheyenne WY,Hazard,GEMBA Finding - FR Clothing being worn had holes and were not fit for service. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1069425,2015-06-02,Cheyenne WY,Near Miss,personnel step was found broke,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1069401,2015-06-01,Cheyenne WY,Near Miss,Extensive cracking was discovered during the inspection of #3 Acid Plant Burner Chamber Boiler (E-14).,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1069331,2015-05-31,Cheyenne WY,Near Miss,"At 13:30 had a power blip that took out the frick compressors, and various other pumps, cooling tower fans.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1069248,2015-06-02,Cheyenne WY,Near Miss,"The #2 aux boiler tripped at 04:12, causing the 400# steam swing",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1069108,2015-05-31,Cheyenne WY,Incident,An electrical storm in the plant area caused a power interruption and tripped several operating areas.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1069107,2015-05-29,Cheyenne WY,Hazard,FCV100 failure,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1069091,2015-06-01,Cheyenne WY,Hazard,Pieces of the roof have blown off the Urea Prill tower and another one is ready to come off.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1069087,2015-06-01,Cheyenne WY,Near Miss,The creole air comp tripped at 08:10,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1068832,2015-05-29,Cheyenne WY,Near Miss,While cleaning prill under M-464 operator bumped head on angle iron hanging down in area. no injury sustained. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1068817,2015-05-29,Cheyenne WY,Hazard,Loose bolts on Union Pacific Railroad,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1068779,2015-05-29,Cheyenne WY,Near Miss,Blled leaking on AnSOL transfer line,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1068762,2015-05-29,Cheyenne WY,Near Miss,RCC water was not allowed to go to the complex 2  cooling tower.  Found this valve open.  Closed valve.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1068753,2015-05-27,Cheyenne WY,Near Miss,Faulty indiction on LIC-4520.  Service order written.  Maintenance performed.  Equipment back in service.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1068710,2015-05-28,Cheyenne WY,Near Miss,Found a pinhole leak on a product transfer line,0,0,0,0,0,0,0,0,0,0,0,0,0,0
