Incident No.,Incident_Date,Site,Type,Brief Description,Maint_Count_1d_before,Maint_Count_3d_before,Maint_Count_7d_before,Maint_Count_14d_before,Maint_Count_30d_before,Maint_Count_60d_before,Maint_Count_90d_before,Maint_Count_1d_after,Maint_Count_3d_after,Maint_Count_7d_after,Maint_Count_14d_after,Maint_Count_30d_after,Maint_Count_60d_after,Maint_Count_90d_after
INC-1068617,2015-05-28,Cheyenne WY,Hazard,Gemba Finding - Drum located in oil containment pad that did not have top bungs in place.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1068615,2015-05-28,Cheyenne WY,Hazard,Gemba Finding - Oil Drum containment did not have drain valve locked in the closed position,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1068613,2015-05-28,Cheyenne WY,Hazard,Gemba Finding - Prilled AN located on pavement at the LoDAN Prill Truck and Railcar Loading bay,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1068612,2015-05-28,Cheyenne WY,Hazard,Gemba Finding - Light bulb without cage located on the north side of the HiDAN Warehouse along the rail tracks.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1068576,2015-05-28,Cheyenne WY,Near Miss,PIC-4530 will not close all the way.  This is causing high ammonia content in the loop gas stream.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1068410,2015-05-26,Cheyenne WY,Near Miss,The mist elimanator steam trap has a gasket leaking this is 400# steam.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1068369,2015-05-19,Cheyenne WY (DNTI),Near Miss,Hard Brake Event - Driver was entering a construction zone and traffic stopped in front of him causing driver to hard brake.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1068360,2015-05-26,Cheyenne WY,Hazard,Gemba Finding - Tripping hazards identified in CO2 building with hoses located in walking areas.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1068342,2015-05-26,Cheyenne WY,Hazard,Identified an ammonia leak on the South Cooper compressor - ammonia cylinder,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1068341,2015-05-26,Cheyenne WY,Hazard,Identified an ammonia leak on the South Cooper compressor - ammonia cylinder,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1068340,2015-05-26,Cheyenne WY,Hazard,Identified a gas leak on the South Cooper Compressor - Recycle cylinder,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1068338,2015-05-26,Cheyenne WY,Hazard,Identified a gas leak on the South Cooper Compressor - 3rd stage syngas cylinder,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1068335,2015-05-26,Cheyenne WY,Hazard,Identified a syngas leak on the South Cooper compressor - 2nd stage syngas cylinder,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1068285,2015-05-26,Cheyenne WY,Hazard,"Gemba Finding - Materials stored in MCC area that included ladder, rags and cleaning equipment.  These items were not a tripping hazard but are not appropriate for the MCC area.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1068279,2015-05-27,Cheyenne WY,Incident,Operator discovered a small leak on the UAN rail loading line,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1068277,2015-05-27,Cheyenne WY,Near Miss,During inspection of the loader the bucket was found to have cracks in it,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1068245,2015-05-26,Cheyenne WY,Near Miss,Operations noticed line leaking when put in service.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1068237,2015-05-27,Cheyenne WY,Near Miss,The fire water pump starter will not engage to start engine.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1068195,2015-05-25,Cheyenne WY,Near Miss,the AC unit in the clean room was not working causing high temp in the clean room.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1068167,2015-05-26,Cheyenne WY,Near Miss,P-130 prism scrubber pump middle rod barrel is leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1068004,2015-05-25,Cheyenne WY,Near Miss,"HVAC unit in the clean room is not working, causing the temp to be very high 91 degrees.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1067906,2015-05-24,Cheyenne WY,Near Miss,Operator noticed on weekly extinguisher audit Fire Extinguishers missing.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1067845,2015-05-24,Cheyenne WY,Hazard,small weep hole discovered in the body of the plug valve leaking acid out.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1067841,2015-05-24,Cheyenne WY,Near Miss,elevator kept traveling to the bottom level after the button was released,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1067828,2015-05-24,Cheyenne WY,Hazard,Flange gaskets leaking NOX on heat train,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1067790,2015-05-22,Cheyenne WY,Near Miss,GEMBA finding - JSA was not descriptive enough on PPE requirement,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1067788,2015-05-22,Cheyenne WY,Near Miss,"GEMBA finding, all conctractors involved in RO project did not sign JSA",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1067705,2015-05-19,Cheyenne WY,Near Miss,There is a piece of metal roofing coming loose on the building just east of the old urea prill tower,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1067703,2015-05-21,Cheyenne WY,Hazard,Identified a syngas leak on the North Cooper Compressor - 1st stage syn cylinder,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1067693,2015-05-21,Cheyenne WY,Hazard,Identified a syngas leak on the North Cooper Compressor - 1st stage syn,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1067692,2015-05-21,Cheyenne WY,Hazard,Identified a Syngas leak on the North Cooper Compressor - 3rd stage syn cylinder,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1067558,2015-05-20,Cheyenne WY,Near Miss,Significant corrosion was discovered in the Prism stripper tower.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1067523,2015-05-21,Cheyenne WY,Near Miss,The tubing and valve arrangement on the signal lines that go to PIC-4122 (Induced Draft indication) could be causing a inaccurate indication.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1067376,2015-05-20,Cheyenne WY,Near Miss,High pressure seal control valve is stuck open about halfway,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1067307,2015-05-19,Cheyenne WY,Near Miss,Minimum flow valve on reflux pump at the Prism Unit was found leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1067305,2015-05-19,Cheyenne WY,Incident,Operator burned hand when hot AN was accidentally scooped into his glove.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1067193,2015-05-19,Cheyenne WY,Near Miss,Multiple lights in the water treatment building were not working.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1067189,2015-05-19,Cheyenne WY,Near Miss,Gas inlet to MDEA reboiler temperature transmitter failed when it got wet.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1067181,2015-05-19,Cheyenne WY,Near Miss,Waste/Seed tank mixer motor was found to be overheating.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1067098,2015-05-15,Cheyenne WY,Near Miss,Operator noticed 4th stage Syn discharge line on C-150 needed to have bracket tightened.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1067096,2015-05-17,Cheyenne WY,Near Miss,Operator noticed flow meter for South NH3 truck loading panel was out.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1067077,2015-05-18,Cheyenne WY,Hazard,Detected hazardous gas leak on North Cooper Engine,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1067071,2015-05-18,Cheyenne WY,Hazard,Detected hazardous gas leak on South Cooper #3 Right head,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1067028,2015-05-15,Cheyenne WY,Hazard,"Due to elevated pond levels, and full storage tanks, 83% railcars are now being filled with pond water to prevent pond levels from overflowing",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1066873,2015-05-16,Cheyenne WY,Hazard,operator noticed a small amount of NOX coming from the head gasket flange and outlet flange platinum filter,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1066786,2015-05-15,Cheyenne WY,Hazard,Operator noticed NOX leaking from the flange of the tailgas heater,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1066387,2015-05-12,Cheyenne WY,Near Miss,Noticed a 83% AnSol railcar Liner date was past its due date,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1066383,2015-05-08,Cheyenne WY,Hazard,Water pipe in DEF is above floor.  Not marked off,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1066238,2015-05-09,Cheyenne WY (DNTI),Hazard,Employee traveling south on I-25 during harsh weather (snow and ice) and experienced wheel spin while pulling uphill with empty trailers.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1066236,2015-05-09,Cheyenne WY (DNTI),Hazard, Employee experienced wheel spin as he was attempting to get up to road speed.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1066102,2015-05-09,Cheyenne WY,Near Miss,Small NH3 leak on By-pass of transmittor manifold FIC-1319 NH3 to Reactor at Urea.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1066087,2015-05-09,Cheyenne WY,Near Miss,North Cooper Trip due to failed CPU unit,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1066086,2015-05-09,Cheyenne WY,Incident,Short on urea cooling water booster pump tripped the BDC and Litwin,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1066052,2015-05-09,Cheyenne WY,Incident,E-9 boiler level transmitter in #3NAP failed causing E-9 boiler and #3 NAP to trip offline,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1066050,2015-05-09,Cheyenne WY,Incident,Ammonia Release #3NAP resulting in 460lb release event,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1065957,2015-05-08,Cheyenne WY,Hazard,Gemba Walk Finding - Confined space entry log was not completed to note person and time entering and exiting confined space.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1065955,2015-05-08,Cheyenne WY,Hazard,Gemba Walk Finding - Scaffold at Deaerator north of the Ammonia Plant Control Room did not have updated inspection or tag restricting use.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1065680,2015-04-21,Cheyenne WY,Near Miss,North Cooper Tripped,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1065672,2015-04-23,Cheyenne WY,Incident,PCV-1511 reactor outlet pressure control failed closed,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1065670,2015-05-04,Cheyenne WY,Hazard,"During gemba walk at CHWY Emulsion Plant, a hazard was identified with having to load supersacks (approx. 1000kg) with a forklift onto hopper. The forklift is required to load very close to a process line.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1065547,2015-05-05,Cheyenne WY,Near Miss,The control valve to control pH of the Scrubber failed open ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1065544,2015-05-05,Cheyenne WY,Hazard,Gemba Walk Finding - Tools and hoses that may result in a tripping hazard between Complex 1 UAN storage tanks,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1065532,2015-05-04,Cheyenne WY,Near Miss,The 2nd stage Frick NH3 compressor tripped down. we also had to shut down 1st stage Frick.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1065513,2015-05-05,Cheyenne WY,Near Miss,Car Seal Open valve not re-car sealed on ST103 system after maintenance work,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1065502,2015-05-04,Cheyenne WY,Near Miss,Incorrect LOTO on Cooling Water Pump,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1065387,2015-05-04,Cheyenne WY,Near Miss,Cummins engine thrust bearing worn,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1065310,2015-05-04,Cheyenne WY,Near Miss,"have a leak on an MDEA line off of the MDEA cooler, a 1/2 inch nipple is leaking product.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1065168,2015-05-03,Cheyenne WY,Near Miss,"C union pump coupler went out. pump was not pumping, vibrating bad.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1065048,2015-04-30,Cheyenne WY,Near Miss,"Operator found an activated smoke detector in a MCC building. There was no smoke to be found, all appeared normal.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1064853,2015-04-30,Cheyenne WY,Hazard,Gemba Finding - Confined Space signs not in place at all locations containing confined spaces.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1064850,2015-04-29,Cheyenne WY,Hazard,Gemba Finding - Hot Work not indicated on Safe Work Permit and JSA not signed off by operator issuing the permit.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1064540,2015-04-28,Cheyenne WY,Near Miss,"the mass spec analyzer needs to be calibrated, not reading right.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1064539,2015-04-28,Cheyenne WY,Near Miss,the mass spec building HVAC stopped working.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1064538,2015-04-29,Cheyenne WY,Near Miss,SCB 3rd stage syn after cooler PSV is weeping water.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1064537,2015-04-28,Cheyenne WY,Near Miss,"operator doing rounds smelled ammonia on the north side of the C-150, looking at the relief valve vent lines they discovered that the NH3 cyl discharge PSV was weeping a little vapor.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1064458,2015-04-28,Cheyenne WY,Near Miss,"A US Transport tractor trailer was attempting to exit the Cheyenne Plant.  Upon crossing the railroad tracks the tractor trailers U-Joint of the drive train failed, which immobilized the tractor trailer directly across the railroad crossing.  ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1064435,2015-04-26,Cheyenne WY,Near Miss,PSV-1301 began weeping NH3 past to atmosphere,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1064432,2015-04-24,Cheyenne WY,Incident,Oil leak on Pond #2 oil skimmer,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1064430,2015-04-24,Cheyenne WY,Incident,PSV 1301 lifted and relieved ammonia to atmosphere,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1064404,2015-04-27,Cheyenne WY,Near Miss,The internal manway for the 33rd tray of the #4NAP absorber was found to be displaced from its location.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1063971,2015-04-24,Cheyenne WY,Hazard,Gemba Finding - Residual ANSOL located around ANSOL Truck Offloading station.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1063968,2015-04-24,Cheyenne WY,Hazard,Gemba Finding - Scaffold identified that is no longer in service and should be removed.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1063882,2015-04-24,Cheyenne WY,Near Miss,"the level indication for #1 DA tank showed high but it was empty, caused the steam turbine to cavitate.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1063872,2015-04-24,Cheyenne WY,Near Miss,at 00:20 2nd stage frick tripped on high oil temp.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1063871,2015-04-23,Cheyenne WY,Near Miss,"at 20:20 the 1st stage frick tripped down due to the ST-102 tank pressure indication went high then low, the actual tank pressure was 10.5. this was strickly a indication problem.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1063766,2015-04-21,Cheyenne WY,Near Miss,A desicant pack/bag was found in the recycle offloading filter basket. Offloading became slow and the filter was cleaned. The filer basket prevented the trash to join the production line.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1063646,2015-04-21,Cheyenne WY,Near Miss,FIL-05 studs found slightly corroded,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1063579,2015-04-22,Cheyenne WY,Hazard,air horn came apart from the Nox blower piping,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1063467,2015-04-21,Cheyenne WY,Near Miss,Improper LOTO on PCV-1005,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1063458,2015-04-21,Cheyenne WY,Near Miss,Maintenance worker dropped valve in area where other workers were present (not overhead work) ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1063338,2015-04-14,Cheyenne WY (DNTI),Near Miss,Hard Brake,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1063102,2015-04-17,Cheyenne WY,Near Miss,roof leaking water in the MCC room,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1063101,2015-04-17,Cheyenne WY,Near Miss,operator noticed the weep hole on the manway repad of the absorber tower leaking acid,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1063100,2015-04-17,Cheyenne WY,Near Miss,PT 303 steam tramsmitter plugged off,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1063089,2015-04-17,Cheyenne WY,Hazard,No PPE sign over stationary grinding wheel in maint,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1063051,2015-04-16,Cheyenne WY,Hazard,Gemba Walk finding fire extinguisher without proper inspection tag,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1062988,2015-04-16,Cheyenne WY,Near Miss,at 19:30 the first stage frick tripped on a high level in V-301.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1062987,2015-04-16,Cheyenne WY,Near Miss,"a Nh3 truck came to offload, when the operator went to remove the cap on the liquid line, the cap would not come off and NH3 would start to leak on the body of the liquid ball valve.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1062941,2015-04-16,Cheyenne WY,Incident,operator backing down the pipe alley in company vehicle and hydrant guard,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1062928,2015-03-31,Cheyenne WY,Hazard,"Scaffold had a 8x8"" traingle missing in the floor",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1062927,2015-03-27,Cheyenne WY,Near Miss,"Contractor tied off to 2"" pipe",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1062926,2015-03-27,Cheyenne WY,Hazard,Red hose at base of Masar Tower needs replacement,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1062919,2015-04-16,Cheyenne WY,Near Miss,Operator noticed a cracked step on the stairway while making rounds,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1062669,2015-04-10,Cheyenne WY,Near Miss,"while traveling down to #4 acid control room, employee witnessed contract employee slip off trash truck",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1062661,2015-04-14,Cheyenne WY,Hazard,ANSOL Loading Station - joint dripping condensate onto pavement,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1062643,2015-03-27,Cheyenne WY,Hazard,"No date of last inspection, manufactured in June 2013, not sure what the frequency is",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1062642,2015-03-27,Cheyenne WY,Hazard,No leg supports on safety harness,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1062641,2015-03-26,Cheyenne WY,Hazard,No hose inspection program in place for general use hoses,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1062640,2015-03-26,Cheyenne WY,Hazard,Welding leads were repaired with electrical tape,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1062639,2015-03-26,Cheyenne WY,Hazard,No current electrical test tag on electric welder,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1062638,2015-03-26,Cheyenne WY,Hazard,"""Flash Glasses"" not used by welding assistant",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1062637,2015-03-26,Cheyenne WY,Hazard,No GFCI,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1062636,2015-03-26,Cheyenne WY,Hazard,No inspection tag on bench grinder,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1062580,2015-04-13,Cheyenne WY,Hazard,Contract truck driver opening hatches on trailer in parking lot with no fall protection,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1062458,2015-04-13,Cheyenne WY,Near Miss,"On the catwalk between the manufacturing building and the storage barn, a light was noticed to be missing at the top of the catwalk causing very low visibility in the area. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1062327,2015-04-11,Cheyenne WY,Near Miss,ST-103 pump discharge PSV began leaking to atmosphere,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1062009,2015-04-08,Cheyenne WY,Near Miss,The horn quit working on the Cat 950 front end loader,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1062004,2015-04-09,Cheyenne WY,Hazard,Heavy snow and ice covered handrail and steps on south side of Engineering Bldg,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1061946,2015-04-08,Cheyenne WY,Near Miss,"found a leak on E-130 NH3 condenser for the prism unit, a 1/2 inch line off the top of this condenser split and was leaking a small amount of NH3 vapor.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1061844,2015-04-07,Cheyenne WY,Near Miss,operator found a leak on the SCB 2nd stage knock out bottle drain line to the blowdown line.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1061800,2015-03-25,Cheyenne WY (DNTI),Near Miss,Hard Brake Event - Driver mis-judged the turn off to the mine,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1061682,2015-04-06,Cheyenne WY,Near Miss,"had a leak on a sulfuric acid line to the cooling tower, no acid got on bare ground all went to the cooling tower.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1061642,2015-04-05,Cheyenne WY,Near Miss,pH  indictation was high and sulfuric acid correction was all the way opened. Local test revealed pH probe was inaccurate and correction was made.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1061594,2015-04-05,Cheyenne WY,Near Miss,"operator was doing rounds, when he stroked the continuous blow down valve when it popped all the way open, this could cause a level problem in the #2 aux boiler.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1061482,2015-04-02,Cheyenne WY,Near Miss,Leak on air to secondary reformer at flange,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1061373,2015-03-31,Cheyenne WY,Near Miss,During operation on 03/31/15 the power train on #3 NAP oversped and tripped.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1061368,2015-03-31,Cheyenne WY,Near Miss,"While offloading NH3, an operator wearing an SCBA, bumped a safety switch cover and broke the cover off of the switch.  ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1061367,2015-04-01,Cheyenne WY,Near Miss,rcc demin water line to the ammonia plant has a bad gasket on a flange. leaking demin water.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1061238,2015-03-30,Cheyenne WY,Near Miss,a hose that we off load over loaded trucks to the remelt pit was worn and needs replaced.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1061224,2015-03-27,Cheyenne WY,Near Miss,Fuel Phase tank T-803 overflowed to secondary containment in Emulsion Plant due to misaligned valve position.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1061046,2015-03-30,Cheyenne WY,Near Miss,"board operator got a low purge alarm on the main power pannel in the C-150, ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1061042,2015-03-29,Cheyenne WY,Near Miss,2nd stage frick compressor tripped.this has happened a couple of times over 2 days.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1061023,2015-03-30,Cheyenne WY,Hazard,NH3 Loading System Emergency Shutdown Pushbutton cover is broken and not labeled properly.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1061010,2015-03-29,Cheyenne WY (DNTI),Incident,Hard Brake Event: Driver saw a large pothole in the road and attempted to slow and move to avoid hitting it. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1061002,2015-03-28,Cheyenne WY (DNTI),Near Miss,Hard Brake: Deer on shoulder of road appeared to be moving onto highway.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1060883,2015-03-29,Cheyenne WY,Near Miss,flange gasket leaking acid on drain valve of E-7,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1060868,2015-03-28,Cheyenne WY,Near Miss,Steam out leaking nitrate on north west leg,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1060866,2015-03-28,Cheyenne WY,Near Miss,Pressure regulator on acid line leaking,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1060834,2015-03-28,Cheyenne WY,Near Miss,"at 04:00 2nd stage frick NH3 compressor tripped, and would not restart.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1060781,2015-03-26,Cheyenne WY,Near Miss,Sight glass gasket on the Abator Boiler started leaking,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1060717,2015-03-26,Cheyenne WY,Hazard,Hazard recognized...very dark south of the CHWY Admin building while walking to onsite parking space,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1060689,2015-03-26,Cheyenne WY,Near Miss,"a truck driver loading DEF drove off with the rack not locked in the up position and hooked the rack with his trailer causing damage to the rack,",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1060686,2015-03-26,Cheyenne WY,Near Miss,operator found a small pin hole leak in a water supply line to an outside brine pit.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1060642,2015-03-25,Cheyenne WY,Hazard,Baricade lighting was out in multiple locations. I&E replacing any lights that were unoperational. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1060641,2015-03-25,Cheyenne WY,Hazard,P-101 ANSOL transfer pump began to leak heavily out seals,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1060601,2015-03-26,Cheyenne WY,Near Miss,Operator noticed the excess flow valve leaking ammonia,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1060447,2015-03-24,Cheyenne WY,Near Miss,Lost electrical power to CO2 plant,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1060420,2015-03-24,Cheyenne WY,Near Miss,found B Carb pump had a leak on the east rod barrel flush.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1060417,2015-03-24,Cheyenne WY,Near Miss,nipple leaking nitrate on northwest prill leg,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1060416,2015-03-24,Cheyenne WY,Near Miss,M-508 conveyor wouldn't move ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1059984,2015-03-21,Cheyenne WY,Near Miss,an operator noticed that the west NH3 bullet pump seals were leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1059817,2015-03-19,Cheyenne WY,Near Miss,"Oil skimmer at ponds not working, hose all kinked up in pulley.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1059684,2015-03-19,Cheyenne WY,Near Miss,On first set of readings operator noticed seals were leaking on East lean stripper pump D3-0201,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1059578,2015-03-17,Cheyenne WY,Near Miss,Valve installed backwards on BDC compressor,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1059510,2015-03-16,Cheyenne WY (DNTI),Near Miss,Driver was crossing RR tracks in front of the plant and crossing arm came down striking the second trailer,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1059363,2015-03-16,Cheyenne WY,Near Miss,UAN truck leaaking ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1059279,2015-03-13,Cheyenne WY,Near Miss,Water found in ANSOL tank when the shift came on in the morning. Flush line leaking through.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1059277,2015-03-13,Cheyenne WY,Near Miss,P-101 AN transfer pump tripped on high current. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1059240,2015-03-13,Cheyenne WY (DNTI),Near Miss,Oncoming traffic had two semi's trying to pass each other and they occupied both lanes of travel,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1059110,2015-03-14,Cheyenne WY,Near Miss,"PH probe for NH3 plant cooling tower split at threads, giving false indication.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1059109,2015-03-14,Cheyenne WY,Near Miss,Operator reported water leaking out of the cooler condenser shell.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1058974,2015-03-12,Cheyenne WY,Hazard, Burner cone Ignitor switch rubber boot is torn open,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1058717,2015-03-11,Cheyenne WY,Near Miss,operator on rounds noticed that the middle rod on A carb pump was leaking product.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1058705,2015-03-10,Cheyenne WY,Near Miss,Second Evaporator Vacuum transmitter quit working,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1058700,2015-03-09,Cheyenne WY,Near Miss,South Boiler Feed Water Pump tripped due to failed bearing ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1058699,2015-03-09,Cheyenne WY,Near Miss,Neutralizer vacuum breaker failed,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1058584,2015-03-09,Cheyenne WY,Near Miss,an operator doing rounds found that a relief valve off of the SCB 2nd stage syn after cooler was leaking cooling water.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1058582,2015-03-09,Cheyenne WY,Near Miss,operator doing rounds found that a relief valve off of the NCB 2nd stage after cooler was leaking cooling water.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1058581,2015-03-09,Cheyenne WY,Near Miss,the #2 BFW turbine water seals failed last night when operations we're going to put the turbine online. the electric BFW pump was running.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1058264,2015-03-07,Cheyenne WY,Near Miss,Instrument air line rupture,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1058249,2015-03-06,Cheyenne WY,Hazard,Ice around the 83% railcarwhen loading,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1058248,2015-03-06,Cheyenne WY,Hazard,The Lodan truck loadout red/green light was out,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1058246,2015-03-06,Cheyenne WY,Hazard,Steam hoses around primary neutralizer area,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1058081,2015-03-05,Cheyenne WY,Near Miss,loading arm swival joint seal failure,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1058034,2015-03-01,Cheyenne WY,Near Miss,An incoming load of N-16R from a new supplier had another trailer compartment with another customers material. This unknown material was not offloaded but could have been without the drivers late notice of the issue.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1058014,2015-03-04,Cheyenne WY (DNTI),Near Miss,Loaded truck stalled at intersection near RR crossing,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1058013,2015-03-03,Cheyenne WY (DNTI),Near Miss,Hard Brake,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1057602,2015-03-02,Cheyenne WY,Hazard,Dyno employess entered the # 3 and thier NOX meter went off,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1057595,2015-03-02,Cheyenne WY,Incident,While exiting LoDan #2 slipped and fell on ice,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1057532,2015-03-02,Cheyenne WY,Hazard,Gate valve (drain) on the platinum filter leaking thru,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1057126,2015-02-26,Cheyenne WY,Incident,Flash fire during maintenance work on the C-150 compressor,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1057107,2015-02-26,Cheyenne WY,Near Miss,"07:20 C-150 compressor tripped, 2nd stage air hi hi level switch took it down.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1057094,2015-02-26,Cheyenne WY,Near Miss,Head gasket started leaking on the flash tank,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1057092,2015-02-26,Cheyenne WY,Near Miss,Sealing condensate was not opened to surface condenser PSV.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1056886,2015-02-24,Cheyenne WY,Near Miss,Prism unit stripper column operation began swinging,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1056846,2015-02-25,Cheyenne WY,Hazard,Flange gasket blew out on the combustor flange gasket.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1056845,2015-02-24,Cheyenne WY,Near Miss,# 1 Nitric acid plant tripped down due to high level surface condenser.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1056730,2015-02-24,Cheyenne WY,Incident,PSV-1301 relieved NH3 due to overpressure of system,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1056634,2015-02-23,Cheyenne WY,Near Miss,#1 Aux boiler had flame failure alarm and noticed a leak on maxon fuel regulator.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1056633,2015-02-23,Cheyenne WY,Near Miss,"Seals are going out on NH3 booster pump, could go out completely and cause injury or enviromental release.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1056459,2015-02-22,Cheyenne WY,Hazard,Isolation valve leaking through on potable water line,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1056455,2015-02-22,Cheyenne WY,Hazard,ATH Additive temperature control valve leaking through,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1056434,2015-02-23,Cheyenne WY,Near Miss,The radio communication stopped working and unable to communicate between outside operators and DCS operators. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1056395,2015-02-22,Cheyenne WY,Near Miss,When the dryers switched a relief valve off of 3rd stage discharge seperator lifted and would not reset.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1056325,2015-02-21,Cheyenne WY,Near Miss,at 11:35 the temp from the quench pumps to the reboiler started swinging causing the control valve to start to swing.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1056181,2015-02-20,Cheyenne WY,Hazard,938 lost power in front of the loading hopper,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1055879,2015-02-18,Cheyenne WY,Near Miss,employee almost tripped on channel iron on floor of shop.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1055858,2015-02-16,Cheyenne WY,Near Miss,Low flow trip on Emulsion flow meter falsely tripping plant down. Simulate enabled from different user.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1055811,2015-02-16,Cheyenne WY,Near Miss,CO2 plant dryer regeneration heater failed to shut off at the end of the heat cycle.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1055602,2015-02-16,Cheyenne WY,Near Miss,Wrong placard on railcar,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1055481,2015-02-15,Cheyenne WY,Near Miss,Lost all control to Delta V at CO2 plant.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1055470,2015-02-06,Cheyenne WY,Near Miss,Lost footing off step at entrance,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1055432,2015-02-13,Cheyenne WY,Hazard,"Outside light on West side of Cooper building out, creating tripping and visual Hazard.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1055431,2015-02-14,Cheyenne WY,Near Miss,Feed flow to DA tank at Rcc steadily dropping off.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1055377,2015-02-13,Cheyenne WY,Near Miss,Delta V showed amp swings on the south boiler feedwater pump.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1055299,2015-02-06,Cheyenne WY (DNTI),Incident,Employee rolled ankle when he stepped on fist sized rock,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1055289,2015-02-12,Cheyenne WY,Near Miss,"Breaker tripped for tower lighting, aviation light included",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1055270,2015-02-12,Cheyenne WY,Near Miss,South BFW pump started making a lot of noise.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1055256,2015-02-09,Cheyenne WY (DNTI),Incident,Employee stated he turned ankle while walking across rutted frozen ground.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1055189,2015-02-11,Cheyenne WY,Near Miss,Lodan Prill truck almost hitting the stairs and chute,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1055053,2015-02-11,Cheyenne WY,Near Miss,"Creole tripped this morning, restarted but it tripped again.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1054948,2015-02-06,Cheyenne WY,Hazard,Cables in LODAN 1 building secured with plastic rope,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1054945,2015-02-06,Cheyenne WY,Hazard,inadequately secured jacketed AN piping deflecting/vibrating ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1054771,2015-02-08,Cheyenne WY,Near Miss,Prill Tower nitrate build up fell causing operations to pull out of prilling and wash down.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1054770,2015-02-08,Cheyenne WY,Near Miss,a condensate return line froze and split.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1054759,2015-02-09,Cheyenne WY,Near Miss,"Y strainer plugged up, operator had to rod it out to clean it.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1054693,2015-02-08,Cheyenne WY,Near Miss,"operator was getting an RO unit ready, and had the board operator start P-9300 permeate pump, when it started the seals were out and it sprayed water out at the operator.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1054662,2015-02-07,Cheyenne WY,Near Miss,Delta V experienced an input / output failure on all CO2 plant equipment.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1054595,2015-02-06,Cheyenne WY,Hazard,LDAN old control room step outside door entering plant areqa presents a trip hazard as step too small,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1054594,2015-02-06,Cheyenne WY,Hazard,two areas where gridmesh was identifed as being loose as well as one kickboard section tied with wire to secure from falling,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1054399,2015-02-04,Cheyenne WY,Near Miss,Steam leak on FT-4217 flow transmitter off of B-100 Boiler,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1054398,2015-02-04,Cheyenne WY,Near Miss,A water heel was found in a truck trailer before the truck was about to load Emulsion on top. The water was pumped off before the truck was loaded.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1054391,2015-02-04,Cheyenne WY,Near Miss,Force feed lubricator drive motor stopped working.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1054083,2015-02-03,Cheyenne WY,Hazard,sight glass leaking on the combustor boiler # 1 acid,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1054026,2015-02-03,Cheyenne WY,Near Miss,the east cummins tripped down and would not restart.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1054025,2015-02-03,Cheyenne WY,Incident,"Operator called the Lead at 02:45 to the NH3 bullet pump, the west bullet pump relief valve was weeping NH3 liquid, the pump was not running when this took place.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1053960,2015-02-02,Cheyenne WY,Near Miss,Safety shower at 70% tank leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1053933,2015-02-02,Cheyenne WY,Near Miss,Steam hoses on tarmac creating tripping and ice hazard.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1053931,2015-02-02,Cheyenne WY,Near Miss,Level indication on Urea D.A tank was erratic.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1053888,2015-02-02,Cheyenne WY,Near Miss,Turbine gas boiler sight glass leaking,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1053825,2015-01-31,Cheyenne WY,Near Miss,Operator noticed a leaking head gasket while bringing the cold loading heater online. (E-104),0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1053802,2015-01-31,Cheyenne WY,Near Miss,503 belt tripped,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1053800,2015-01-30,Cheyenne WY,Near Miss,Steam hose blew out,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1053774,2015-01-30,Cheyenne WY,Near Miss,operator was trying to clear the line from the overhead condenser to the degasser condenser with high pressure condensate and the bonnet for the bypass line blew the gasket out.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1053737,2015-01-29,Cheyenne WY,Near Miss,flare sump pit has an electrical box that sits to far in the pit and gets water covering the box causing the breaker to trip.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1053736,2015-01-29,Cheyenne WY,Near Miss,"C-O1 CO2 compressor 4th stage west developed a packing box leak, ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1053735,2015-01-29,Cheyenne WY,Near Miss,"#1 injection well pump, developed an oil leak on the shaft on the lubricator.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1053715,2015-01-29,Cheyenne WY,Hazard,Wire Tray on top of ST-103 failed and could fall,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1053685,2015-01-30,Cheyenne WY,Near Miss,"walking into the JFP building on the south side walk in door, I opened the door and tripped on a hose and an extension cord, that was running to as sump pump.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1053629,2015-01-28,Cheyenne WY (DNTI),Incident,Deer ran under trailer while traveling south on US Interstate 25 near MM 113,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1053523,2015-01-28,Cheyenne WY,Near Miss,Ammonia shut off valve to the neutralizer control solenoid failure/malfunction,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1053469,2015-01-28,Cheyenne WY,Hazard,Operator noticed bubbling on the weld of the swedge in the purge gas line,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1053394,2015-01-28,Cheyenne WY,Incident,Operator was installing the small door on A cyclone when the cannon fired causing nitrate dust to be blown in his face under his safety glasses. His eyes were flushed with water immediately after as well as flushed with saline solution.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1053384,2015-01-28,Cheyenne WY,Near Miss,CO2 Plant psv leaking by,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1053383,2015-01-28,Cheyenne WY,Near Miss,Frick first stage compression tripped by liquid level in suction,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1053333,2015-01-27,Cheyenne WY,Near Miss,Light outside of Cooper building needs to replaced.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1053285,2015-01-27,Cheyenne WY,Near Miss,"Putting #1 Bfw turbine online P-104B, govenor needs help in field.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1053149,2015-01-26,Cheyenne WY,Hazard,Grass fire started from passing train off site.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1053097,2015-01-26,Cheyenne WY,Near Miss,The operation of the Acid plant quad in the control room failed ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1053002,2015-01-25,Cheyenne WY,Near Miss,operator was making rounds in the CO2 plant and noticed that C-O1 compressor had a hot valve on 4th stage west cyl.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1053001,2015-01-25,Cheyenne WY,Near Miss,"NH3 truck came in to off load, after hooking up the trailer operators noticed a small leak coming from one of the fire valves.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1052842,2015-01-22,Cheyenne WY,Hazard,steam tracing leaking at the west uan truck rack causing ice build up,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1052841,2015-01-22,Cheyenne WY,Hazard,water supply line is leaking,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1052800,2015-01-22,Cheyenne WY,Near Miss,UAN truck driver ran the railroad crossing,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1052765,2015-01-21,Cheyenne WY,Near Miss,Gasket from Overhead Condenser to Stripper at prism unit had bad gasket on flange.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1052763,2015-01-21,Cheyenne WY,Near Miss,Chain positioner on block valve for MP CO2 into 1st Seperator was misaligned.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1052762,2015-01-21,Cheyenne WY,Near Miss,Vapor hose for NH3 truck offloading had lead on crimped end.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1052717,2015-01-21,Cheyenne WY,Near Miss,"Maint truck w/ portable welder parked in roadway under steam plume just south of 83 vent, almost hit with another truck as i could not see trailer",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1052628,2015-01-20,Cheyenne WY,Near Miss,A chunk of nitrate fell off the end of the 460 belts onto the gratting.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1052546,2015-01-20,Cheyenne WY,Near Miss,manual block valve leaking out of the stem/ packing on the B-83% truck loading,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1052533,2015-01-20,Cheyenne WY,Near Miss,CO2 plant main breaker trip,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1052531,2015-01-20,Cheyenne WY,Incident,Minor ammonia vapor whisp leak found coming from piping in Prism Unit,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1052491,2015-01-20,Cheyenne WY,Near Miss,Lodan 1 prill tower had the nitrate shelves fall,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1052367,2015-01-18,Cheyenne WY,Near Miss,A leak developed in the V-07B inlet nozzle.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1052360,2015-01-18,Cheyenne WY,Hazard,"While on a call out, inadvertently drove over a downed power line.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1052335,2015-01-18,Cheyenne WY,External {Non-IPL},Strong winds caused a power line that supplies power to REA water supply wells to fall to the ground. This caused a power interruption to the wells.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1052232,2015-01-16,Cheyenne WY,Incident,NH3 truck arrived on site with a leaking PSV,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1052187,2015-01-16,Cheyenne WY,Near Miss,Wrong oil found added to C150 compressor,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1052186,2015-01-16,Cheyenne WY,Near Miss,PSV-1301 found weeping ammonia vapor.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1052026,2015-01-15,Cheyenne WY,Near Miss,Pipe was laying in walkway inbetween maintenance bldg. and complex 2 ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1052010,2015-01-14,Cheyenne WY,Hazard,"While entering LoDan manufacturing area, maintenance noticed the lack of lighting in the area",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1051903,2015-01-14,Cheyenne WY,Near Miss,Delta V system is receiving critical alarms from the Emulsion Plant during a power outage. #4 Acid control system shoud not be seeing those alarms,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1051895,2015-01-13,Cheyenne WY,Near Miss,"a NH3 pump was taken out of service, part of the SOP is to send a start to the pump to make sure that the power is off. this was done. after the pump was returned to service when the breaker was closed the pump started.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1051778,2015-01-13,Cheyenne WY,Near Miss,Tool air froze.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1051773,2015-01-12,Cheyenne WY,Near Miss,two fire fighting cabinets where missing a few components,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1051612,2015-01-12,Cheyenne WY,Near Miss,During loader inspection loader was found to have a broken rear step,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1051611,2015-01-11,Cheyenne WY,Near Miss,water hose became entangled in the cyclone rotary air lock,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1051609,2015-01-09,Cheyenne WY,Near Miss,west NH3 bullet pump had a seal start leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1051608,2015-01-11,Cheyenne WY,Near Miss,#1 DA tank has a drain valve that is leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1051607,2015-01-11,Cheyenne WY,Near Miss,#3 injection well a rod is leaking.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1051537,2015-01-07,Cheyenne WY (DNTI),Incident,"Driver had to ""hard brake"" when vehicle suddenly appeared in snow storm.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1051443,2015-01-09,Cheyenne WY,Near Miss,"While preparing truck to pick up load, contract employee had presumed ammonia exposure, operations tested area where event happened at measured 2ppm.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1051442,2014-08-12,Cheyenne WY,Near Miss,Discovery of failure of MDEA Lean Stripper distributor tray,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1051366,2015-01-08,Cheyenne WY,Near Miss,4th stage cylinder temperatures stopped communicating with Delta V on C-01.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1051361,2015-01-07,Cheyenne WY,Near Miss,The pilot flames on the ST-103 flare stopped burning.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1051302,2015-01-07,Cheyenne WY,Near Miss,Acid flow to Neutralizer transmitter (Ft-154) low flow trip failed when acid flow was lost.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1051300,2015-01-07,Cheyenne WY,Incident,External site power supply failure caused #4 acid and LoDAN 2 plant to trip.  Plants were safely shutdown and secured. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1051194,2015-01-07,Cheyenne WY (DNTI),Near Miss,Near miss; icy parking lot conditions at DNTI office,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1051126,2015-01-06,Cheyenne WY,Hazard,Broken conduit and exposed wiring in the pipe alley,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1051091,2015-01-06,Cheyenne WY,Near Miss,Nipple was leaking on Stripper feed pump P-150B,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1051090,2015-01-06,Cheyenne WY,Near Miss,"operator heard something hissing, after looking around the area he found that a gasket had blown out on FT-4416 warm up line for catalyst reduction.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1051051,2015-01-06,Cheyenne WY,Near Miss,Several employees slipped in main parking lot this morning while walking from Engineering Building to Administration Building,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1050949,2015-01-05,Cheyenne WY,Hazard,roofing panel on the BFW chemical building are loose and lifting in the wind,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1050947,2015-01-05,Cheyenne WY,Hazard,Bottle caps for the hydrogen bottles were not in place,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1050908,2015-01-05,Cheyenne WY,Near Miss,Level control valve to transfer  from V-12 to V-17 and V-220 had electrical issues.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1050906,2014-12-30,Cheyenne WY,Near Miss,Prism Reboiler flow indication froze off and high level switch came on.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1050904,2014-12-29,Cheyenne WY,Near Miss,Walkway to Cooper building covered in snow and ice.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1050903,2014-12-29,Cheyenne WY,Near Miss,Area around Prism unit had slippery surfaces.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1050878,2015-01-05,Cheyenne WY,Near Miss,seal started leaking acid out of the seal pot.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1050875,2015-01-03,Cheyenne WY,Near Miss,ST103 flare pilot flame failure,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1050817,2015-01-04,Cheyenne WY,Near Miss,Cable for the safety trip  on M-505 conveyor came apart.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1050807,2015-01-04,Cheyenne WY,Incident,Security guard was in route to the company bus and slipped and fell on snow pack.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1050682,2014-12-31,Cheyenne WY,Incident,A small flash fire occured at the blowdown of the first stage syn loop of the south Cooper compressor.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1050670,2014-12-31,Cheyenne WY,Near Miss,Fire Brigade Member went over to Emergency Services this morning to prep fire trucks to respond to small fire at South Cooper. Engines would not start.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1050655,2014-12-25,Cheyenne WY,Near Miss,Walkway from NH3 control room to C-150 compressor building was icy.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1050654,2014-12-25,Cheyenne WY,Near Miss,Snow and ice buildup on walkways from NH3 control room to CO2 plant,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1050653,2014-12-25,Cheyenne WY,Near Miss,Walk ways from Change Room to main Control Room had ice build up from recent storm causing slipping hazard.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1050652,2014-12-30,Cheyenne WY,Near Miss,"DEF loadout emergency stop button would not work, causing operations to not be able to load trucks",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1050307,2014-12-24,Cheyenne WY,Near Miss,"North packing box failed on #3 injection well pump, causing a waste water leak and a broken pump rod.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1050290,2014-12-23,Cheyenne WY,Near Miss,Operator tripped over a NH3 vapor offloading hose.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1050239,2014-12-22,Cheyenne WY,Hazard,NOTICED ELECTRICAL PANEL OPEN,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1050149,2014-12-21,Cheyenne WY,Near Miss,The light above the west CO2 truck loading rack was found not working.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1050147,2014-12-22,Cheyenne WY,Near Miss,2 starirs need replaced inthe loadout going to the scale room. Work order put in,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1050145,2014-12-21,Cheyenne WY,Near Miss,Cooling tower biocide injection line was found to be broken.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1050142,2014-12-21,Cheyenne WY,Near Miss,The sink drain in the headhouse is broken. water freezing on the gratting. work order was written,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1050137,2014-12-21,Cheyenne WY,Hazard,Sink in headhouse is broken and water drains onto gratting which freezes.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1050135,2014-12-21,Cheyenne WY,Near Miss,Block valves on north prism unit reflux pump do not hold,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1050102,2014-12-21,Cheyenne WY,Near Miss,breaker is tripping for the recepticals in the break and a power strip is being used from another outlet that has a lot of users ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1050049,2014-12-20,Cheyenne WY,Near Miss,Hic 384A Nh3 vapor pressure controller wouldn't close with controller.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
