Incident No.,Incident_Date,Site,Type,Brief Description,Maint_Count_1d_before,Maint_Count_3d_before,Maint_Count_7d_before,Maint_Count_14d_before,Maint_Count_30d_before,Maint_Count_60d_before,Maint_Count_90d_before,Maint_Count_1d_after,Maint_Count_3d_after,Maint_Count_7d_after,Maint_Count_14d_after,Maint_Count_30d_after,Maint_Count_60d_after,Maint_Count_90d_after
INC-1050016,2014-12-18,Cheyenne WY,Near Miss,Isolated pump and block valves wouldn't hold,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1050014,2014-12-18,Cheyenne WY,Near Miss,"While offloading AT delivery pump on trailer leaked, Spare pump was brought in and it leaked as well.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1049883,2014-12-18,Cheyenne WY,Near Miss,Ice built up on scaffold ladder near NH3 cooling tower,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1049882,2014-12-18,Cheyenne WY,Near Miss,Ammonia seal leak on north prism stripper reflux pump,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1049880,2014-12-17,Cheyenne WY,Near Miss,"Nitric acid leak on the #2 Nitric Acid Plant check valve exit the absorber as well as small leaks on downstream 1"" piping elbows.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1049797,2014-12-17,Cheyenne WY,Near Miss,"While offloading N-66 from tanker, witches hat plugged with debris and pressured the hose up. Operator disconnected hose and product was sprayed in containment box and on payment and employee.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1049773,2014-12-16,Cheyenne WY,Near Miss,"During the scheduled #4NAP startup, the bleach air flow control valve would not open. Before the plant started up I&E reparied the signal from the control system to the valve to allow it to open.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1049772,2014-12-17,Cheyenne WY,Near Miss,A train drain on the heat train was leaking NOX during startup. The plant was taken back down to repair the valve.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1049755,2014-12-16,Cheyenne WY,Near Miss,Panel broke on cooling tower due to ice build-up,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1049657,2014-12-16,Cheyenne WY,Near Miss,Black ice had accumulated on the walkway below #1 Auxilary Boiler blowdown tank.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1049654,2014-12-16,Cheyenne WY,Near Miss,Found cover on fire extinguisher to be frozen in place during inspection.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1049552,2014-12-15,Cheyenne WY,Incident,Flange was seperated and found to have residual fluid in line,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1049536,2014-12-14,Cheyenne WY,Near Miss,"During normal Sunday pump swaps, the north nitric acid pump P-30512A developed a small leak on the seal. We swapped back to the south pump and a work order was issued.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1049534,2014-12-15,Cheyenne WY,Near Miss,A steam tracing leak was discovered on the UAN transfer line from the East UAN tank.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1049533,2014-12-14,Cheyenne WY,Near Miss,Damage was discovered to the waste water pond oil skimmer causing it to malfunction.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1049530,2014-12-14,Cheyenne WY,Near Miss,Discovered the stairway to access the top of the cooling tower had a layer of frost on it and very slippery.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1049396,2014-12-10,Cheyenne WY,Near Miss,"WINDSTORM THREATENED POWER OUTAGE.  I HAD PENDING ORDERS FOR POGO MINE I NEEDED CONFIRMATION FOR.  INSTEAD OF WAITING FOR USUAL EMAIL, I CALLED VENDOR IN CASE I LOST POWER.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1049240,2014-12-10,Cheyenne WY,Near Miss,A panel on the side of the cooling tower was found to be broken with pieces missing.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1049238,2014-12-10,Cheyenne WY,Near Miss,Leak discovered on the NH3 flow transmitter manifold.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1049142,2014-12-10,Cheyenne WY,Near Miss,"operator walking by the bottom of the primary reformer, and smelled gas, after looking around the area found a bleed valve that was not fully closed.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1049133,2014-12-09,Cheyenne WY,Near Miss,"a blow down valve on the SCB 1st stage syn knock out had a bad bonnet gasket, and it would leak when you opened the valve.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1049132,2014-12-09,Cheyenne WY,Near Miss,south cooper had a hot valve on 1st stage syn causing the 1st stage to loose from 835# to 750#.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1049102,2014-12-10,Cheyenne WY,Near Miss,when offloading ammonia railcar valve was opened and swivel joint started leaking,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1049033,2014-12-09,Cheyenne WY,Near Miss,steam turbine for the surface condenser has a gasket blown out on the 400# steam,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1049032,2014-12-08,Cheyenne WY,Near Miss,"C-O1 CO2 compressor has a oil pump that should be run in auto but it will not, so we have to run it in hand. this could have damaged the compressor.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1048942,2014-12-05,Cheyenne WY,Near Miss,"During startup, the primary nuetralizer process steam pressure transmitter malfunctioned causing the rupture disk to fail.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1048922,2014-12-06,Cheyenne WY,Near Miss,Ammonia leak detected on NH3 cold loading heater on ST102 storage tank,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1048918,2014-12-06,Cheyenne WY,Near Miss,The urea plant was shut down due to bad level transmitter.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1048757,2014-12-05,Cheyenne WY,Near Miss,Excess mop water seeped under a rug in the hallway. The water made the rug not stick firmly to the floor allowing it to slip under the force of walking. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1048732,2014-12-04,Cheyenne WY,Near Miss,Urea Plant Shutdown,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1048718,2014-12-04,Cheyenne WY,Near Miss,"worker climbing a ladder at the clear tank building, the ladder is narrow at the top and his coat got hung up on the ladder.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1048563,2014-12-02,Cheyenne WY,Near Miss,Acid Leak on E-7 Drain Flange,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1048516,2014-12-02,Cheyenne WY,Near Miss,Cooling water line to 70% Urea exchanger froze and split.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1048515,2014-12-02,Cheyenne WY,Near Miss,Product Seals leaking on 70% Urea recirculation pump.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1048507,2014-12-02,Cheyenne WY,Near Miss,Maintenance located corroded grating in the area near the cooling water pumps. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1048506,2014-12-02,Cheyenne WY,Hazard,"Operator was walking through area and heard noise, after further investigation discovered a hole in the purge line. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1048502,2014-12-01,Cheyenne WY,Near Miss,Differential Pressure Transmitter failed causing partial plant trip,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1048501,2014-12-01,Cheyenne WY,Near Miss,Operations discovered a seal leak on 70% recirc pump.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1048289,2014-12-01,Cheyenne WY,Near Miss,Trip of process air feed to ammonia plant,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1047750,2014-11-26,Cheyenne WY,Near Miss,Fire alarm sounded in plant. No fire occured and the heat acvitated water quench did not activate as expected.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1047736,2014-11-25,Cheyenne WY,Near Miss,The lighting at the UAN and Emulsion Loading stations was not operational. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1047662,2014-11-25,Cheyenne WY,Near Miss,High Level Switch trip on DEF railcar load station,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1047659,2014-11-20,Cheyenne WY,Near Miss,CO2 plant process and lines frozen,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1047637,2014-11-25,Cheyenne WY,Near Miss,"while walking into process area, employee slipped on ice",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1047533,2014-11-24,Cheyenne WY,Near Miss,Prism unit trip activated.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1047516,2014-11-19,Cheyenne WY,Near Miss,CO alarm in furnace room sounded,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1047283,2014-11-18,Cheyenne WY,Near Miss,had ice build up on a tower 2nd condenser. a big chunk of ice fell off and broke a TI and a level indication off.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1047155,2014-11-18,Cheyenne WY,Near Miss,Operator discovered a light that had fallen from the walkway on the Semi-Lean Stripper.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1047060,2014-11-18,Cheyenne WY,Near Miss,"After subzero temperatures, the potable water line feeding the safety shower in #3NAP thawed exposing a break in the pipe.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1047058,2014-11-18,Cheyenne WY,Near Miss,"After subzero temperatures, the potable water line to the Complex 1 ammonia bullet which feeds the safety shower thawed exposing a break in the pipe.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1046765,2014-11-15,Cheyenne WY,Near Miss,"2 workers we're back flushing a pump. the check valve popped causing the hose to pop out of the sump, spraying the workers with MDEA.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1046707,2014-11-13,Cheyenne WY,Near Miss,Employee slipped while walking into C-150 Building,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1046478,2014-11-11,Cheyenne WY,Incident,Operator slipped on ice while walking through his plant causing a fractured ankle.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1046476,2014-11-11,Cheyenne WY,Near Miss,A cooling water line to the #3 Nitric Acid Plant absorber sprung a leak. The line was isolated and repaired.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1046475,2014-11-11,Cheyenne WY,Incident,"Pressure releif valve on a ammonia tank (V-400A) lifted, releasing ammonia to atmosphere.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1046473,2014-11-11,Cheyenne WY,Incident,Ammonia Release during LoDAN #1 Plant Upset Condition,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1046432,2014-11-11,Cheyenne WY,Incident,Employee had break through of respirator during high ammonia event resulting in respiratory distress.    ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1046358,2014-11-09,Cheyenne WY,Near Miss,Contractor was accessing the scaffold without using yoyo.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1046357,2014-11-09,Cheyenne WY,Near Miss,Employee found grinding without a face shield.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1046340,2014-11-10,Cheyenne WY,Near Miss,#4 NAP trip due to loss of BFW pressure transmitter,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1046229,2014-11-07,Cheyenne WY,Incident,While moving new trunion across aluminum grating a forklift tire broke through the grating.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1046228,2014-11-07,Cheyenne WY,Near Miss,Operator was found sleeping in parked vehicle.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1046227,2014-11-07,Cheyenne WY,Near Miss,Truck driver was not wearing side shields on his safety glasses.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1046161,2014-11-06,Cheyenne WY,Near Miss,While ascending the primary reformer stairs to look at a job an adjustable wrench fell from a higher level missing an employee and landing on the ground below.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1046129,2014-11-05,Cheyenne WY,Near Miss,While attempting to detorque a stud on the line to the converter bottle workers discovered the stud had been tensioned and not torqued,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1046024,2014-11-05,Cheyenne WY,Near Miss,"while employees were working at heights, wrench fell approximately 10 feet.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1046023,2014-11-05,Cheyenne WY,Near Miss,Scaffold malfunction,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1046019,2014-11-05,Cheyenne WY,Near Miss,"While walking in the plant, employee found grating that had been damaged causing a tripping hazard. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1046018,2014-11-05,Cheyenne WY,Near Miss,"While walking into trailer, employee tripped on stairs ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1045842,2014-11-03,Cheyenne WY,Near Miss,Emulsion driver finished loading trailer and forgot to lift the safe-rack behind him until an emulsion plant operator notified the driver.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1045803,2014-11-03,Cheyenne WY,Near Miss,"Due to snow/icy conditions, elevated work was postponed until conditions improve.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1045750,2014-11-01,Cheyenne WY,Near Miss,"while removing the cover of an explosion proof power panel, they discovered that it was half full of water",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1045749,2014-11-02,Cheyenne WY,Near Miss,"while climbing ladder, hammer fell approx. 6 feet to ground from employees work belt. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1045748,2014-11-02,Cheyenne WY,Near Miss,crane in operation with out proper caution tape barricading area,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1045747,2014-11-01,Cheyenne WY,Near Miss,"employee working without proper foot wear, boots were worn so there was no defined heel",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1045682,2014-10-29,Cheyenne WY,Near Miss,while walking in to work area at start of shift employee tripped on uneven surface,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1045475,2014-10-29,Cheyenne WY,Near Miss,UAN product truck loading spout hold down chain is broken.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1045442,2014-10-28,Cheyenne WY,Near Miss,Grating is starting to sag and separate from the weight of the loader causing potential of incident,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1045356,2014-10-27,Cheyenne WY,Near Miss,Loading target weight on DEF rail car exceeded car capacity causing high level shut off to activate.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1045243,2014-10-27,Cheyenne WY,Near Miss,Caution tape blown off around open excavation due to high winds. Potential fall hazard,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1045018,2014-10-22,Cheyenne WY,Incident,ATH tank level transmitter lost calibration and the storage tank overflowed approximately 510 gallons during product delivery.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1045017,2014-10-22,Cheyenne WY,Incident,ATH delivery driver operated his trailer pump in reverse causing product from the supply tank to flow into the trailer and overflow 150 gals from the tanker.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1044916,2014-10-21,Cheyenne WY,Near Miss,CO2 truck driver was loading CO2 and noticed that the liquid loading hose was starting to leak.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1044850,2014-10-21,Cheyenne WY,Near Miss,"sulfuric acid line to the cooling tower was leaking, ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1044849,2014-10-21,Cheyenne WY,Near Miss,"A truck bumped the loading rack on the DEF truck load out rack, and bent a pin on the south stabilizer.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1044842,2014-10-20,Cheyenne WY,Near Miss,Safety Chain unlatched on #3 compressor deck south access ladder,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1044774,2014-10-20,Cheyenne WY,Near Miss,walking in plant noticed that the grating needs replaced by the new softener building,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1044650,2014-10-16,Cheyenne WY,Near Miss,North 83% solution pump motor shorted causing the solution area including associated pumps to trip. Breaker reset and resored power to solution area.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1044259,2014-10-02,Cheyenne WY,Near Miss,Worker was walking out of the new softeners building with hands in pants pockets and tripped on the black PVC pipe on the ground. Worker did not fall to the ground.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1043995,2014-10-02,Cheyenne WY,Incident,Mechanic on PM round found a natural gas leak on flex hose feeding a power cylinder on the north cooper engine.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1043986,2014-10-02,Cheyenne WY,Near Miss,Pipe shoe in pipe rack was noticed to be loose with the potential to fall.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1043804,2014-10-01,Cheyenne WY,Incident,The #3 Nitric Acid plant was safely shutdown after the surface condenser tripped on high level. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1043803,2014-10-01,Cheyenne WY,Near Miss,Valve HIC4814 on the ammonia converter bottle began to open during rainstorm due to a short.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1043649,2014-09-24,Cheyenne WY,Near Miss,while walking down the hallway the manager tripped on the floor mat,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1043648,2014-09-20,Cheyenne WY,Near Miss,while walking through the plant an operator almost tripped due to hole in pavement,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1043646,2014-09-09,Cheyenne WY,Near Miss,contractor at Airgas was installing roof supports without proper fall protection,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1043515,2014-09-29,Cheyenne WY,Incident,Spill of pond water to bare ground on site,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1042495,2014-09-14,Cheyenne WY,Incident,The #4 Nitric Acid Plant suffered a power outage resulting in a controlled plant shutdown. The power company made a permanent repair and the plant was restarted safely.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1042484,2014-09-11,Cheyenne WY (DNTI),Near Miss,Near Miss/ First Winter snow/ Complacency,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1042483,2014-09-05,Cheyenne WY (DNTI),Near Miss,Near Miss/ Employees foot slipped while opening dome lids on trailer.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1042480,2014-09-10,Cheyenne WY (DNTI),Near Miss,Near Miss/ Water on floor. Slip Hazard,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1042479,2014-09-03,Cheyenne WY (DNTI),Near Miss,Near Miss/ Potential ankle sprain,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1042378,2014-09-10,Cheyenne WY,Incident,"The electrical power to the RCC was lost due a failure of the feeder. As a result, the #4 Cooling Tower MCC lost power forcing a controlled shutdown of the #4 Nitric Acid Plant and #2 LoDAN Plant.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1042298,2014-09-10,Cheyenne WY,Near Miss,contract employee with out high vis vest on,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1042243,2014-09-09,Cheyenne WY,Near Miss,While offloading a sulfuric acid truck a leak was noticed on the pipe in the containment area.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1042234,2014-09-09,Cheyenne WY,Near Miss,"While carrying parts down stairs from the upstairs area in the warehouse, Michael Tucker tripped on the stair set in the NE corner of the cheyenne warehouse. No injuries or business loss were sustanined as a result of this near miss ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1041953,2014-09-01,Cheyenne WY,External {Non-IPL},brakes failed on employee's vehicle while pulling equipment,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1041917,2014-09-04,Cheyenne WY,Near Miss,contract employee working without high visibility vest on,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1041244,2014-08-26,Cheyenne WY,Near Miss,While conducting an SAO safety rep was redirected away from a possible fall into an open ditch by maintanence worker.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1041051,2014-08-22,Cheyenne WY,Near Miss,While completing a work order for a loose pipe clamp our maintanence workers found thinning pipe.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1040882,2014-08-13,Cheyenne WY (DNTI),Near Miss,Near Miss / A passing pick-up truck lost plastic bed-liner striking front of DNTI vehicle,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1040880,2014-08-16,Cheyenne WY (DNTI),Near Miss,Near Miss / Employee nealy struck concrete pole,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1040879,2014-08-12,Cheyenne WY (DNTI),Near Miss,Near Miss / Brake lights inoperable on vehicle being followed,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1040876,2014-08-19,Cheyenne WY,Near Miss,Mineral Oil Truck was sent down to plant when a strong NH3 smell was in the air,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1040782,2014-08-19,Cheyenne WY,Incident,Acid plant #4 and LoDAN plant #2 shutdown because of power failure.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1040570,2014-08-14,Cheyenne WY,Near Miss,Contractors working on plant railtrack cutting track with a chop saw and they were not wearing a face shield,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1040480,2014-08-13,Cheyenne WY,Near Miss,Employee walked out of control room without safety glasses on,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1040476,2014-08-10,Cheyenne WY (DNTI),Near Miss,Near Miss / Pick- up truck travelling in wrong lane,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1040439,2014-08-12,Cheyenne WY,Near Miss,"On August 12, 2014, at approximately 1:00 p.m. it was discovered that an ST-102 base heater tube failed and was releasing Ethylene Glycol to bare ground.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1040437,2014-08-01,Cheyenne WY (DNTI),Near Miss,Near Miss/ Employee discovered large chunk of rubber missing on steer tire,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1040374,2014-08-07,Cheyenne WY,Near Miss,While walking through area by trace tanks employee had condensate from steam regulator drip on them,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1040289,2014-08-08,Cheyenne WY,Incident,Employee was inspecting vessel using cordless drill to go through tin when electrical heat tape was damaged and caught fire ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1040287,2014-08-08,Cheyenne WY,Near Miss,Contract Employee standing on top of BRM without fall protection,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1040239,2014-08-06,Cheyenne WY (DNTI),Incident,"Foreign object struck left hand windshield of DNTI truck traveling northbound on Hwy 59 at 65 MPH.   Employee experienced glass to the eyes, wearing contacts at the time of incident.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1040180,2014-08-06,Cheyenne WY,Near Miss,While inspecting piping I noticed a scaffold hadn't been signed off for the day.   ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1040061,2014-08-04,Cheyenne WY,Near Miss,Employee tripped over loose grating while observing contractors,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1040060,2014-08-03,Cheyenne WY,Near Miss,Neutralizer water pump P-475B start/stop switch failed to operate properly.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1040059,2014-08-03,Cheyenne WY,Near Miss,Neutralizer water pump P-475A start/stop switch failed to operate properly.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1040058,2014-08-03,Cheyenne WY,Incident,Minor fire developed on water line under pipe insulation.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1039999,2014-08-01,Cheyenne WY,Near Miss,"Incorrect valvling led to product being pumped into tank, with possibility to overflow tank",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1039948,2014-07-31,Cheyenne WY,Incident,"while grinding 6"" pipe contract employee got particle in eye, contract employee was wearing all PPE",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1039914,2014-07-30,Cheyenne WY,Near Miss,Transfered wrong chemical into the M31 tank.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1039912,2014-07-26,Cheyenne WY,Near Miss,Banged elbow on cage support while getting deaerator tank readings,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1039903,2014-07-30,Cheyenne WY,Near Miss,Lost Power to Delta V triped plant down,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1039809,2014-07-29,Cheyenne WY (DNTI),Near Miss,Near Miss / Hard Brake,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1039807,2014-07-20,Cheyenne WY (DNTI),Near Miss,Near Miss/ Potential for equipment damage,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1039761,2014-07-29,Cheyenne WY,Near Miss,Scaffold crew were going to enter a complete tie off scaffold on top of ST-103 without their harness on.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1039727,2014-07-25,Cheyenne WY (DNTI),Near Miss,Near Miss / Hard Brake,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1039672,2014-07-28,Cheyenne WY,Incident,The rail grounds person failed to throw a rail switch in the proper direction resulting in the train moving over the switch in the wrong direction (run the switch). ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1039582,2014-07-25,Cheyenne WY,Near Miss,witnessed contract employee working without gloves,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1039561,2014-07-23,Cheyenne WY (DNTI),Near Miss,Near Miss / Potential hot liquid burn,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1039504,2014-07-16,Cheyenne WY (DNTI),Near Miss,Near Miss / Safe Rack door on prill hatch station open and unsecured,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1039441,2014-07-11,Cheyenne WY (DNTI),Near Miss,Near Miss/ Employee missed King Pin while hooking trailer.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1039438,2014-07-21,Cheyenne WY (DNTI),Near Miss,Near Miss/ Employee had near miss while driving Company Pick-up,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1039436,2014-07-22,Cheyenne WY (DNTI),Near Miss,Near Miss/ Potential Product spill,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1039424,2014-07-22,Cheyenne WY,Near Miss,A passing train started a fire which was extinguished by local authorities before it came on Dyno property.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1039348,2014-07-11,Cheyenne WY (DNTI),Near Miss,Near Miss/ Potential for loss of containment on roll over incident,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1039347,2014-07-18,Cheyenne WY (DNTI),Near Miss,Near Miss/ Passing vehicle blew steer tire,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1039256,2014-07-20,Cheyenne WY,Near Miss,"A seal leak in the west Ammonia bullet pump, no release",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1039255,2014-07-14,Cheyenne WY,Incident,"contractor bumped plumb bob cable, it snapped and fell, contractor reached out to grab cable and it cut through contractor's glove",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1038935,2014-07-11,Cheyenne WY (DNTI),Incident, Overturned Ammonium Nitrate Prill Trailer ( Back Trailer of combination set),0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1038751,2014-07-09,Cheyenne WY,Incident,fire watch apparently burnt his eyes from a arc welding reflection off the reinforced plastic material used as a wind break ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1038671,2014-07-05,Cheyenne WY (DNTI),Near Miss,Near Miss/ Pedestrian walking on Interstate 25,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1038670,2014-07-06,Cheyenne WY (DNTI),Near Miss,Near Miss/ Wildlife in roadway,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1038618,2014-07-05,Cheyenne WY (DNTI),Incident,Shoulder Strain/ Injury,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1038614,2014-06-30,Cheyenne WY (DNTI),Near Miss,Near Miss Hard Brake,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1038510,2014-07-02,Cheyenne WY,Near Miss,Worker was at heights with a harness and forgot to tie off.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1038449,2014-07-02,Cheyenne WY,Near Miss,Worker was standing on top step of two foot ladder,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1038412,2014-07-01,Cheyenne WY,Near Miss,Grating fell into ditch.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1038148,2014-06-26,Cheyenne WY,Incident,Contractor complained about eye irritation,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1037969,2014-06-25,Cheyenne WY,Incident,"At 1:55 this morning, operators shut down the #4 NAP upon discovery of UV-27 (Ammonia Process Trip Vent Valve) failing 5% open.  The shutdown was initiated to stop the release of ammonia to the atmosphere.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1037913,2014-06-24,Cheyenne WY,Near Miss,"While loading a DEF railcar, the shut off valve failed to close when the target quantity was reached.  The result was overloading the railcar by approximately 12,000 pounds.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1037758,2014-06-22,Cheyenne WY,Incident,"At 4:55, the Ammonia Plant tripped as a result of a process adjustment made from the DCS work station.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1037711,2014-06-16,Cheyenne WY (DNTI),Near Miss,Near Miss/ Trip on shovel handle,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1037703,2014-06-06,Cheyenne WY (DNTI),Near Miss,Torn/ Miss Windsock at Prill barn,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1037702,2014-06-15,Cheyenne WY (DNTI),Near Miss,Camper with mechanical breakdown partially in travel lane,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1037637,2014-06-14,Cheyenne WY (DNTI),Near Miss,Car travelling in wrong direction on Interstate off-ramp,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1037635,2014-06-18,Cheyenne WY,Near Miss,Through-wall corrosion on 2nd stage suction bottle to the C-01 Compressor,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1037596,2014-06-04,Cheyenne WY (DNTI),Near Miss,Employee unable to see due to placement of spot lights in work area of plant during turnaround,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1037595,2014-06-06,Cheyenne WY (DNTI),Near Miss,Contractor forklift exited building in front of DNTI truck,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1037594,2014-06-03,Cheyenne WY (DNTI),Near Miss,Mine radio shortage,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1037516,2014-06-09,Cheyenne WY,Incident,Loader window was broken from falling prill off the wall face.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1037481,2014-06-12,Cheyenne WY,Near Miss,An operator was climbing the cooling tower stairs and one of the stairs broke under foot.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1037314,2014-06-13,Cheyenne WY,Incident,While using a rotohammer drill dust was created and some landed in a contractors eye causing irritation,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1037199,2014-06-08,Cheyenne WY,Near Miss,"Discovered excessive corrosion to abandoned 3/4"" nozzles on NAP4 Absorber Tower requiring immediate attention",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1037151,2014-06-06,Cheyenne WY,Near Miss,During a safety walk a platform on the booster blower was identified to be a fall hazard,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1037005,2014-06-07,Cheyenne WY,Near Miss,I was walking down the stairs from the burner cone to the ground and slipped on the stairs.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1036989,2014-06-06,Cheyenne WY,Incident,While backing up a contractor backed into a bollard protecting a fire monitor.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1036988,2014-06-06,Cheyenne WY,Incident,while attempting to lift a piece of pipe with an extended boom forklift the boom brushed up against a piece of structure ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1036986,2014-06-04,Cheyenne WY,Incident,While attempting to pick a tube bundle a carry deck crane brushed up against an insulated piece of process piping.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1036984,2014-06-04,Cheyenne WY,Near Miss,While testing and cleaning the breakers for the #4 acid turnaround a faulty breaker was found.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1036983,2014-06-04,Cheyenne WY,Near Miss,During inspection and testing of breakers for the NAP4 turnaround a breaker was found to have a burnt wire.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1036883,2014-06-03,Cheyenne WY,Incident,"During the chemical cleaning task at the #4 NAP Turnaround, significant foaming occurred that resulted in loss of containment of the cleaning solution.  ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1036880,2014-06-03,Cheyenne WY,Near Miss,Contractor tried to pull truck away from trailer without it being unhitched.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1036652,2014-05-30,Cheyenne WY,Incident,GA small grease fire (5 ga trash can size) occured on the NW of the LoDAN drying kiln.   It appears the safety shroud has shifted South causing the tire on the dryer to rub on the shroud and ignite excess grease.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1036288,2014-05-15,Cheyenne WY,Near Miss,Operators are breathing possible poluted air inside plant,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1036286,2014-05-23,Cheyenne WY,Near Miss,32% truck driver attempting to wash off his trailer climbed up without any safety controls in place,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1036283,2014-05-26,Cheyenne WY,Incident,while opening outlet valve an untagged bleed was open and sprayed nitrate on the grating in the lodan plant containment area,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1035970,2014-05-20,Cheyenne WY,Incident,"On May 20, 2014, at approximately 2:35 p.m. it was discovered that a pressure safety valve (PSV 1602) lifted and released ammonia to the atmosphere.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1035968,2014-05-21,Cheyenne WY,Near Miss,While conducting a unit visit the BEx facilitator bumped his hard hat on a low hanging insulated pipe.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1035966,2014-05-22,Cheyenne WY,Near Miss,semi truck was attempting to drive thru the west gate and the gate almost closed on his trailer ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1035965,2014-05-22,Cheyenne WY,Near Miss,While conducting a Gemba walk the safety rep slipped on wet steps in the manufacturing building.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1035960,2014-05-22,Cheyenne WY (DNTI),Incident,Employee struck concrete base of card reader pole with vehicle,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1035807,2014-05-20,Cheyenne WY,Incident,"On May 20, 2014, at approximately 4:00 a.m. it was discovered that a pressure safety valve (PSV 1602) released ammonia to the atmosphere. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1035768,2014-05-19,Cheyenne WY,Incident,"While performing maintenance on the North Cooper Compressor, the C-150 Compressor tripped resulting in an Ammonia Plant outage",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1035380,2014-05-09,Cheyenne WY,Near Miss,operator smelled odor of hot wiring in plant.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1035379,2014-05-06,Cheyenne WY,Near Miss,While writing a hot work permit an atmopheric tester was missing.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1035373,2014-05-12,Cheyenne WY,Incident,#4 NAP Absorber Tower manway gasket failure resulted in a nitric acid leak.  The leak was limited to the concrete containment area surrounding the tower.  Plant was shutdown to replace the gasket.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1035300,2014-05-01,Cheyenne WY,Near Miss,Climbing over a pipe to hook up air hose operator used valve handle for leverage.  Valve moved and operator was thrown off balance.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1035298,2014-05-08,Cheyenne WY,Near Miss,Starting up the acid plant in snowy conditions pose several slip hazards throughout the plant. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1035297,2014-05-08,Cheyenne WY,Near Miss,While making coffee an operator spilled water on the floor creating a slip hazard.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1035296,2014-05-02,Cheyenne WY,Near Miss,"While closing an air valve near three corners, an operator bumped into an uninsulated steam line. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1035103,2014-05-05,Cheyenne WY (DNTI),Near Miss,Near Miss/ Loose Lug nuts on Drive tire,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1034933,2014-05-05,Cheyenne WY (DNTI),Near Miss,Near Miss/ Third Party Carrier vehicle rolling backwards,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1034932,2014-05-03,Cheyenne WY (DNTI),Near Miss,Near Miss/ Debris flying out of passing vehicle,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1034345,2014-04-14,Cheyenne WY,Near Miss,While walking through the engineering building a person slipped on a water puddle from the recent snow event.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1034344,2014-04-14,Cheyenne WY (DNTI),Near Miss,Near Miss/ Freeing frozen trailer brakes,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1034341,2014-04-22,Cheyenne WY (DNTI),Near Miss,Use of Power Tools ( Electric Drill) / Potential Injury,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1034215,2014-04-21,Cheyenne WY,Near Miss,Operator mistakenly hooked up fill lines to the wrong tank.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1034213,2014-04-15,Cheyenne WY,Near Miss,While gathering an acid sample the operator noticed the sample bottle was was slippery and used extra caution to prevent sample from slipping out of his hand.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1034212,2014-04-21,Cheyenne WY,Near Miss,During inspection of water/air hose operator found hose to be almost split.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1033953,2014-04-10,Cheyenne WY,Near Miss,A person entered prill barn without notfying the loader operator while in motion,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1033951,2014-04-15,Cheyenne WY,Near Miss,While getting readings an operator was walking down stairs and a piece of melting ice fell to the ground near him,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1033847,2014-04-10,Cheyenne WY (DNTI),Near Miss,Near Miss/ Lightening Strike while off loading product,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1033844,2014-04-13,Cheyenne WY,Near Miss,While checking fans and oil levels operator almost slipped from a loose step.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1033669,2014-04-08,Cheyenne WY (DNTI),Near Miss,Near Miss/ Short in starter of power unit- 697 potential fire hazard.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1033667,2014-04-09,Cheyenne WY (DNTI),Near Miss,Near Miss/ Passing vehicle drifted into travel lane occupied by DNTI truck.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1033616,2014-04-01,Cheyenne WY (DNTI),Near Miss,Near Miss/ Driving in heavy fog,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1033614,2014-04-02,Cheyenne WY (DNTI),Near Miss,Near Miss/ Hard Brake,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1033612,2014-04-09,Cheyenne WY (DNTI),Incident,Employee pinched small finger in grille guard of power unit,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1033610,2014-04-07,Cheyenne WY (DNTI),Near Miss,Near Miss/ Safe Rack basket not stowed at Prill load out,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1033609,2014-04-02,Cheyenne WY (DNTI),Near Miss,Trailer dome lid not tightened properly,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1033574,2014-04-01,Cheyenne WY,Near Miss,While collecting emulsion sample operator almost forgot to reallign the valving which could have resulted in hot emulsion spraying out.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1033236,2014-04-02,Cheyenne WY (DNTI),Incident,Employee struck exit gate departing DNTI yard.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1033143,2014-03-27,Cheyenne WY,Near Miss,While attempting to get an acid concentration operator's face shield hit overhead piping and fell in acid trough.  Operator WAS NOT hit with acid.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1033142,2014-03-31,Cheyenne WY,Near Miss,While loading a 32% UAN railcar the control valve failed to close.  The ESD was depressed and didnt close valve either.  Valve was manually closed,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1033124,2014-03-31,Cheyenne WY,Near Miss,Ladder was blown off prill tower and landed in roadway,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1033068,2014-03-30,Cheyenne WY (DNTI),Near Miss,Near miss with another motorist,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1033067,2014-03-29,Cheyenne WY (DNTI),Near Miss,Possible overfill of storage bins,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1032907,2014-03-27,Cheyenne WY,Near Miss,While walking near the pump house an operator almost tripped on grating that was sticking up out of the ditch.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1032786,2014-03-19,Cheyenne WY,Incident,A failed level transmitter in an MDEA tank caused the open top tank to overflow MDEA solution to the concrete containment and ditch. The spilled fluid ran to the pond water system. Approximately 1750 gal of neat MDEA was spilled.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1032765,2014-03-24,Cheyenne WY,Near Miss,While travelling out to work a truck failed to stop at the stop sign and I had to swerve to avoid colission,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1032723,2014-03-25,Cheyenne WY (DNTI),Near Miss,Hard Brake,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1032642,2014-03-24,Cheyenne WY (DNTI),Near Miss,Pedestrian stand on side of roadway in the dark,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1032638,2014-03-13,Cheyenne WY,Near Miss,"Equipment number: 2033K101, Compressor crankcase oil out of safe viscosity range.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1032597,2014-03-16,Cheyenne WY,Near Miss,Steam throttle valve to turbine failed to trip during an upset.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1032596,2014-03-19,Cheyenne WY,Near Miss,After loading an 83 truck a leak appeared through the fire valve.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1032595,2014-03-22,Cheyenne WY (DNTI),Near Miss,Vehicle/ pedestrian near miss,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1032443,2014-03-13,Cheyenne WY,Near Miss,Operator slipped on wet concrete at the discharge of the RO unit,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1032378,2014-03-19,Cheyenne WY (DNTI),Near Miss,Customer vehicle on haul road in mine with headlights obstucted by mud,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1032377,2014-03-19,Cheyenne WY (DNTI),Near Miss,Ice falling from customer storage bin,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1032290,2014-03-13,Cheyenne WY,Near Miss,"Equipment number: 1212C150, Compressor crankcase oil out of safe viscosity range.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1032245,2014-03-17,Cheyenne WY (DNTI),Near Miss,Employee nearly slipped exiting the cab at fuel station,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1032244,2014-03-18,Cheyenne WY (DNTI),Near Miss,Driving in near zero visibility,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1032243,2014-03-04,Cheyenne WY,Near Miss,while preparing to offload an NH3 railcar operator noticed cap was finger tight,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1032233,2014-03-14,Cheyenne WY,Near Miss,Review of contractor JSA found to be inadequately addressed,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1032219,2014-03-17,Cheyenne WY,Near Miss,while walking near the cooling tower a piece of siding broke loose and fell,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1032158,2014-03-14,Cheyenne WY (DNTI),Near Miss,Openning Prill hatch while still under pressure,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1032155,2014-03-16,Cheyenne WY (DNTI),Near Miss,Blowing dirt/ gravel in yard.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1032154,2014-03-16,Cheyenne WY (DNTI),Near Miss,Fatigue/ Driving at night,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1031998,2014-03-12,Cheyenne WY (DNTI),Near Miss,Icy hand rails on power unit,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1031997,2014-03-08,Cheyenne WY (DNTI),Near Miss,In sufficiant snow removal on site after hours,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1031995,2014-03-03,Cheyenne WY (DNTI),Near Miss,Walkway floor mat edge curled creating tripping hazard,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1031930,2014-03-04,Cheyenne WY (DNTI),Near Miss,Open valve on emulsion towers ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1031928,2014-03-06,Cheyenne WY (DNTI),Near Miss,Haul truck backing onto haul road at customer site without ground guide,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1031927,2014-03-04,Cheyenne WY (DNTI),Near Miss,Employee pretrip on new power unit revealed no Federal annual inspection sticker/Regulatory requirement,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1031926,2014-03-07,Cheyenne WY (DNTI),Near Miss,Safe Rack doors on prill load out not chained shut,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1031923,2014-03-12,Cheyenne WY (DNTI),Near Miss,Train parked on track blocking veiw of on coming train,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1031633,2014-03-04,Cheyenne WY,Near Miss,electrician was installing a light from a ladder just outside the pesonnel door.  The door was opened and the ladder was hit.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1031617,2014-03-02,Cheyenne WY,Near Miss,while getting readings an operator slipped on thin layer of ice inside the hidan building,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1031616,2014-03-02,Cheyenne WY,Near Miss,while doing weekly inspections operator notice an extinguisher missing,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1031615,2014-02-27,Cheyenne WY,Near Miss,While loading new trailer operator experienced new challenges with the personnel ramp,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1031596,2014-03-01,Cheyenne WY,Near Miss,Falling ice while chipping ice off cooling tower,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1031592,2014-02-11,Cheyenne WY,Near Miss,Slipped on ice south side of #3 Acid Plant,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1031587,2014-02-25,Cheyenne WY,Near Miss,Removal of rotating element from shaft,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1031583,2014-02-25,Cheyenne WY,Near Miss,Removal of rotating element from shaft,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1031581,2014-03-05,Cheyenne WY,Incident,melting snow fell from DEF tank and landed on contractor,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1031549,2014-03-04,Cheyenne WY (DNTI),Incident,Emulsion Hose kink caused Emulsion to splatter on ground ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1031527,2014-03-03,Cheyenne WY,Near Miss,Erector contractor was working at heights of 30' without being tied off,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1031492,2014-03-03,Cheyenne WY,Incident,"At approximately 5:00 am on March 3, 2014, a nitric acid tote released approximately 18 gallons of 100% Nitric Acid.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1031421,2014-02-28,Cheyenne WY,Incident,While attempting to get in her truck a security guard slipped on ice and landed on her tailbone sustaining bruises,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1031365,2014-02-05,Cheyenne WY,Near Miss,while walking down the hallway in the engineering building manager almost slipped on water that was tracked in,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1031055,2014-02-24,Cheyenne WY,Near Miss,while working near loadout the maintanence tech noticed the safety chain to the stairs was rusty,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1031047,2014-02-24,Cheyenne WY,Near Miss,While calibrating level on UAN tank a gust of wind came up and almost blew worker down stairs,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1031015,2014-02-13,Cheyenne WY,Near Miss,while walking through plant on readings operator slipped on snow covered ice.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1031012,2014-02-14,Cheyenne WY,Near Miss,While operator was climbing a ladder he noticed the rungs were slick,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1031009,2014-02-22,Cheyenne WY (DNTI),Near Miss,Near Miss/ Blocked off ramp,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1031007,2014-02-06,Cheyenne WY (DNTI),Near Miss,Near Miss/ Potential Frostbite,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1031004,2014-02-19,Cheyenne WY (DNTI),Near Miss,Wildlife on roadway,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1031002,2014-02-23,Cheyenne WY (DNTI),Near Miss,High profile vehicle in high winds,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1030983,2014-02-03,Cheyenne WY (DNTI),Near Miss,UN CONTROLLED ENGINE RPM,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1030893,2014-02-15,Cheyenne WY,Near Miss,while riding on the bus to the control room the window was frosted over reducing the vision of the driver,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1030892,2014-02-14,Cheyenne WY,Near Miss,operator was attempting to climb a scaffold and noticed that it wasnt inspected and signed off,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1030798,2014-02-18,Cheyenne WY,Incident,contractor injured eye from drop of urea ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1030706,2014-02-16,Cheyenne WY (DNTI),Near Miss,Near Miss,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1030696,2014-02-12,Cheyenne WY (DNTI),Near Miss,LOSS OF TRACTION WHILE CROSSING RAILROAD TRACKS,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1030694,2014-02-11,Cheyenne WY (DNTI),Near Miss,DRIVING IN BLIZZARD CONDITIONS,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1030692,2014-02-14,Cheyenne WY (DNTI),Near Miss,NEAR MISS,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1030683,2014-02-17,Cheyenne WY (DNTI),Near Miss,Hard Brake Event,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1030564,2014-02-11,Cheyenne WY,Near Miss,Tubes of #3Acid Tail Gas Pre-Heater plugged with Ammonium Nitrate,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1030548,2014-02-14,Cheyenne WY,Near Miss,Icy parking lot has created icy spots causing several people to slip.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1030524,2014-02-13,Cheyenne WY,Near Miss,Walking through ammonia plant for SAO observations. Stoped to look at process units to the right when turned left almost hit head on low hanging piping,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1030519,2014-02-12,Cheyenne WY,Near Miss,Truck driver was not wearing safety glasses,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1030421,2014-02-11,Cheyenne WY,Near Miss,While walking in front of the Hidan manufacturing building a piece of snow fell in front of me.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1030359,2014-02-08,Cheyenne WY (DNTI),Near Miss,Hard brake,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1030190,2014-02-04,Cheyenne WY (DNTI),Near Miss,Hard Brake ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1030185,2014-02-01,Cheyenne WY (DNTI),Near Miss,Registered Hard Brake,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1030171,2014-02-04,Cheyenne WY,Near Miss,While walking through deep snow i almost tripped over pipe that was hidden from view,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1030128,2014-02-04,Cheyenne WY,Near Miss,Snow storm creating a slippery work environment.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1030109,2014-01-31,Cheyenne WY,Near Miss,Operator was walking around tank and nearly slipped due to the snow covering the ice,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1029996,2014-01-29,Cheyenne WY (DNTI),Near Miss,HARD BRAKE,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1029905,2014-01-20,Cheyenne WY,Incident,"During the testing process of the tubesheet repair at the #4 NAP Waste Heat Boiler, the expansion bellows failed.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1029784,2014-01-28,Cheyenne WY,Incident,"On January 28, 2014, at approximately 9:45 a.m. it was discovered that a cooling water gate valve gasket failed and was releasing cooling tower water to bare ground.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1029652,2014-01-23,Cheyenne WY,Near Miss,while moving a mobile ladder around an employee slipped on the hard packed ice,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1029594,2014-01-23,Cheyenne WY,Near Miss,While walking through the parking lot to the engineering building employee nearly slipped on ice,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1029592,2014-01-22,Cheyenne WY,Near Miss,Operator was working around steam lines that were in service and saw potential for thermal burns so wore gloves.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1029590,2014-01-19,Cheyenne WY,Near Miss,Ice builup on ground due to down spout melting and freezing created a slip hazard,0,0,0,0,0,0,0,0,0,0,0,0,0,0
