Incident No.,Incident_Date,Site,Type,Brief Description,Maint_Count_1d_before,Maint_Count_3d_before,Maint_Count_7d_before,Maint_Count_14d_before,Maint_Count_30d_before,Maint_Count_60d_before,Maint_Count_90d_before,Maint_Count_1d_after,Maint_Count_3d_after,Maint_Count_7d_after,Maint_Count_14d_after,Maint_Count_30d_after,Maint_Count_60d_after,Maint_Count_90d_after
INC-1029588,2014-01-02,Cheyenne WY,Near Miss,An employee was attempting to uncouple a steam hose and noticed it was pressured up.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1029458,2014-01-13,Cheyenne WY,Incident,A small UAN leak was identified at the East UAN Tank.  All material remained in the containment.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1029457,2014-01-16,Cheyenne WY,Incident,A crack was discovered near the weld between the Waste Heat Boiler and the Platinum Filter after an operator noticed a leak of NOx at the #4 NAP.  The plant was shut down immediately.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1029296,2014-01-17,Cheyenne WY,Near Miss,Contractor working on DEF propject piping insulation was not was tied off properly.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1029285,2014-01-17,Cheyenne WY,Near Miss,Contractor working on piping insulation for the DEF project was not wearing safety glasses.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1029278,2014-01-16,Cheyenne WY (DNTI),Incident,EMPLOYEE LOST BALANCE FALLING FROM POWER UNIT FRAME RAILS CONTACTING GROUND,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1029138,2014-01-13,Cheyenne WY,Near Miss,During the recent high wind event roofing sheet metal blew off the hidan manufacturing building to the ground,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1028946,2013-12-18,Cheyenne WY,Near Miss,Operator was performing LOTO on semi lean absorber pump and breaker was not tripped.  Found out when tried to restart.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1028832,2013-12-23,Cheyenne WY,Near Miss,while walking on the snow getting readings operator almost slipped due to the ice beneath the snow,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1028803,2014-01-08,Cheyenne WY (DNTI),Near Miss,Hard Brake Event,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1028749,2014-01-06,Cheyenne WY,Incident,"At approximately 12:20 a.m., on January 6, 2014, it was discovered that an Ammonia Start-Up Heater (E-811) lens ring joint gasket failed and was releasing ammonium carbamate to the atmosphere.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1028657,2013-12-15,Cheyenne WY (DNTI),Incident,Adverse weather conditions (Wind) blew Employee to ground,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1028646,2014-01-03,Cheyenne WY (DNTI),Near Miss,Near Miss Hard Brake event,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1028499,2013-12-19,Cheyenne WY (DNTI),Near Miss,Hard Brake Shurter,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1028273,2013-12-19,Cheyenne WY,Incident,"A needle valve associated with the #2 Injection Wells positive pressure system was replaced. Upon placing the #2 Injection Wells pressure system into service, the annulus pressure fell below 200 psi from approximately 4:51 p.m. to 5:40 p.m. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1028055,2013-12-09,Cheyenne WY,Near Miss,While attempting to blow down the North Cooper compressor the drain piping blew off,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1028037,2013-12-11,Cheyenne WY,Near Miss,while doing rounds an operator found acid dripping from a leak on the piping into the sulfuric acid filter pot,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1027852,2013-12-10,Cheyenne WY,Incident,"On December 10, 2013, at approximately 11:30 a.m. it was discovered that a 3"" gate valve on the antifreeze loop of the #4 Acid Plant cooling tower distribution line was releasing cooling tower water to the environment.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1027833,2013-12-11,Cheyenne WY,Near Miss,Danger tape laying on ground by south east corner of cooling tower. Tape to keep people from getting to close to tower due to ice buildup on cooling tower.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1027809,2013-12-03,Cheyenne WY,Near Miss,while backing up almost hit a forklift driving by,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1027808,2013-12-05,Cheyenne WY,Near Miss,while walking through the plant the wind direction changed and blew steam in walkway creating a white out,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1027807,2013-12-02,Cheyenne WY,Near Miss,big rigs running through stop signs,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1027799,2013-11-25,Cheyenne WY,Near Miss,while certifying a truck driver an operator noticed a broken step,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1027749,2013-12-08,Cheyenne WY (DNTI),Near Miss,Slip/Fall while exiting personal vehicle,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1027741,2013-12-09,Cheyenne WY,Near Miss,Truck driver slipped on ice after exiting vehicle in parking lot.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1027665,2013-12-06,Cheyenne WY (DNTI),Near Miss,Lost footing - Slip and fall from top of tanker. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1027626,2013-12-05,Cheyenne WY,Near Miss,While walking into the unit I slipped on the hard packed snow and almost fell.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1027124,2013-11-06,Cheyenne WY,Near Miss,leaking acid sample point has continuous water on it to help dilute creating slipping hazard ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1027123,2013-10-25,Cheyenne WY,Near Miss,boiler blow down valves were found open when the operator started to blow down boiler,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1027121,2013-11-18,Cheyenne WY,Near Miss,while checking out an ammonia car for offloading the operator noticed that the blue flag wasn't up ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1027120,2013-11-05,Cheyenne WY,Near Miss,Liquid Valve on NH3 rail car will not shut making it unable to unhook liquid arm from connection.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1027118,2013-10-21,Cheyenne WY,Near Miss,"Walking down stairs with prill sample, misjudged the number of steps and almost fell",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1027117,2013-11-11,Cheyenne WY,Near Miss,Potential to get AN fines in eyes or on skin while loading out of UREA prill barn during high winds.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1027115,2013-10-28,Cheyenne WY,Near Miss,Ice on steps and entry into control room. Possible slipping hazard,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1027114,2013-10-26,Cheyenne WY,Near Miss,UAN loading truck driver not wearing proper PPE (Hard Hat) while loading,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1027113,2013-11-03,Cheyenne WY,Near Miss,suction valve open on a pump that was out of service that had potential to release weak acid,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1026937,2013-11-19,Cheyenne WY,Near Miss,Task: SAO at the DEF area. While lifting a large pipe to install in the pipe rack of the tank farm I observed a gentleman standing under a suspended load and not tied off in a scissor lift elevated to appox. 7ft. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1026935,2013-11-19,Cheyenne WY,Near Miss,Task: SAO at the DEF area. While lifting a large pipe to install in the pipe rack of the tank farm I observed a gentleman standing under a suspended load.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1026899,2013-11-05,Cheyenne WY,Near Miss,Contractor driving forklift without hard hat,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1026878,2013-11-15,Cheyenne WY,Incident,While transporting oil totes the forklift operator put on brakes and the tote slid off the forks and landed on its side.  No oil spilled.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1026800,2013-11-05,Cheyenne WY,Near Miss,Cursory internal inspection in North UAN tank found perferential attack on the floor welds,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1026717,2013-10-18,Cheyenne WY,Near Miss,While attempting to obtain a work permit in the control room employee noticed an icy walkway.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1026709,2013-07-22,Cheyenne WY,Incident,"An empty NH3 rail car was shipped from Cheyenne with a partially open liquid valve and the plug was only hand tight, not tool tight. ",0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1026695,2013-10-23,Cheyenne WY,Near Miss,Electrical contractor shut off a main breaker in the new Litwin MCC building,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1026613,2013-11-06,Cheyenne WY,Near Miss,Drove motorized vehicle into C150 Building and did so without a permit.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1026544,2013-11-06,Cheyenne WY (DNTI),Incident,CROSSING ARM CONTACT,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1026483,2013-11-05,Cheyenne WY,Near Miss,As Marge and I were speaking with two previous drivers about not wearing proper PPE we spoke with a third about the same issue. This person stated they did not wear it either.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1026482,2013-11-05,Cheyenne WY,Near Miss,While completing SAO I witnessed an Air Gas truck driver not wearing proper PPE to complete the task (face sheild),0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1026481,2013-11-05,Cheyenne WY,Near Miss,I was completing SAOs. I watched a Linde driver loading CO2. He did not have the proper PPE (face sheild),0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1026475,2013-11-04,Cheyenne WY,External {Non-IPL},While fusing two pipes together a welder pushed his own TIG stinger into his hand.  The heat of the metal burned through his glove and pierced his muscle on his thumb.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1026346,2013-11-01,Cheyenne WY,Near Miss,Contractor was not wearing any high visibility clothing.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1026282,2013-10-18,Cheyenne WY,Near Miss,walked into the fuel room and hot condensate was dripping onto the floor from the steam heater.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1026274,2013-10-31,Cheyenne WY (DNTI),Incident,Employee struck Prill Loading Rack causing damage to rack and trailer hatch lid,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1026245,2013-10-29,Cheyenne WY,Near Miss,Truck driver not wearing hard hat while loading.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1026244,2013-10-21,Cheyenne WY,Near Miss,Truck driver driving wrong way on one way road by 32% tanks.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1026221,2013-10-28,Cheyenne WY,Near Miss,A contractor slipped on scaffolding while sorting out cable in a cable tray.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1026161,2013-10-28,Cheyenne WY,Near Miss,"The lift gate on a Aramark uniform service truck would not lower.  Driver placed a rug cart under the lift gate, sat underneath it and was trying to manaully drop the gate. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1026073,2013-10-23,Cheyenne WY,Near Miss,I&E tech attempted to work on chemical sight glass and stopped work due to the cotainment was full,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1026059,2013-10-22,Cheyenne WY,Near Miss,Concrete V ditch south of DEF. Vehicles parking on the south of ditch and occupants are jumping over ditch.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1025923,2013-10-22,Cheyenne WY,Near Miss,A CO2 loader/driver was starting to load his truck with no faceshield on.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1025921,2013-10-22,Cheyenne WY,Near Miss,A CO2 driver/loader was unhooking his loading hoses with his faceshield up.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1025920,2013-10-22,Cheyenne WY,Near Miss,A contract electrician was working in a manlift in an overhead cable tray run. Another employee and I walked up to see that he was wearing a harness but not tied off to anything.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1025914,2013-10-20,Cheyenne WY (DNTI),Near Miss,NEAR MISS/ CAR TRAVELING WRONG DIRECTION ON INTERSTATE,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1025909,2013-10-18,Cheyenne WY,Near Miss,CO2 driver/loader was wearing his face shield in the up/open position.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1025874,2013-10-15,Cheyenne WY (DNTI),Near Miss,Hard Brake,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1025872,2013-10-18,Cheyenne WY,Incident,While tightening the turbine trip mechanism the spanner wrench slipped off resulting in the mechanic slamming his hand against a sharp edge resulting in a laceration to his finger and stitches.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1025801,2013-10-17,Cheyenne WY,Incident,A contractor fell from a scaffold sustaining a bruised elbow and fractured kneecap while working on the DEF Capital Project construction.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1025798,2013-10-17,Cheyenne WY,External {Non-IPL},Truck driver injured arm while pulling mobile rack on north loading rack.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1025748,2013-10-15,Cheyenne WY,Near Miss,Stair broke while employee was climbing.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1025700,2013-10-11,Cheyenne WY (DNTI),Near Miss,HARD BRAKE,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1025689,2013-10-15,Cheyenne WY (DNTI),Near Miss,Hard Brake,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1025666,2013-09-27,Cheyenne WY,Near Miss,Lunch bench legs folded up when employee shifted during lunch resulting in one side of the bench landing on the floor.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1025633,2013-10-11,Cheyenne WY,Incident,Contractor was sprayed by sulfuric acid while moving tote resulting in burns to face and arm.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1025577,2013-02-13,Cheyenne WY,Near Miss,During clean up of another incident a metal downspout was witnessed blowing in the wind with a potiential cutting hazzard. The downspout had very sharp edges.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1025576,2013-07-03,Cheyenne WY,Near Miss,"Walking down hallway in engineering building, encountered floor mat with end turned up. Trip hazard",0,0,0,1,1,1,1,0,0,0,0,0,0,0
INC-1025575,2013-04-10,Cheyenne WY,Near Miss,Walking on ice and snow to collect injection well samples. Slip and fall hazard,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1025573,2013-04-19,Cheyenne WY,Near Miss,"Blizzard conditions: ice, snow, wind, cold temp., slippery surface walking into engineering bldg. ",0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1025572,2013-06-12,Cheyenne WY,Near Miss,Turnaround maintanence workers were pulling a small cart full of pumps and nearly overturned the cart.,0,0,0,0,0,0,0,0,0,0,1,1,1,1
INC-1025569,2013-03-27,Cheyenne WY,Near Miss,While inspecting on a Gemba walk noticed guard rail was loose.,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1025568,2013-08-05,Cheyenne WY,Near Miss,"Turned on light in room, light fixture was dangling by wires it was not attached to the support.",0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1025567,2013-04-25,Cheyenne WY,Near Miss,While inspectng outfall and rip rap encountered loose footing,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1025566,2013-04-25,Cheyenne WY,Near Miss,Investigating possible weak nitric acid line leak,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1025565,2013-04-26,Cheyenne WY,Near Miss,Clean up weak HNO3 that impacted Soil,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1025528,2013-10-03,Cheyenne WY,Near Miss,Hot water leaking in Ammonia plant control room bathroom from water heater creating slip hazard,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1025519,2013-10-10,Cheyenne WY,Near Miss,Steam tracing started spitting steam at mechanics when B nut was removed.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1025442,2013-10-07,Cheyenne WY,Incident,A contractor was power cleaning a piece of equipment and stepped back tripping over a temporary pipe lying on the ground. He sustained a laceration to the back of his head when his hard hat fell off striking the back of his head. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1025286,2013-10-01,Cheyenne WY,Incident,While gather an ammonia sample an operator was sprayed with ammonia when the cork popped out of sample flask.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1024792,2013-09-23,Cheyenne WY,Incident,"Ammonia released from pressure safety valve, PSV-1301, located in the Urea Plant ammonia feed system.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1024428,2013-08-30,Cheyenne WY,Incident,a nitric acid bleed was left open and overflowed the acid collection sump resulting in a spill of acid in a contained area creating offgassing of acid,0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1024150,2013-08-30,Cheyenne WY (DNTI),Near Miss,Employee may have inhaled Nitric Acid Vapors,0,0,0,0,0,0,1,0,0,0,0,0,0,0
INC-1023560,2013-08-20,Cheyenne WY (DNTI),Near Miss,Hard Brake,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1023520,2013-08-13,Cheyenne WY (DNTI),Incident,Neck strain,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1023276,2013-08-08,Cheyenne WY (DNTI),Near Miss,Near Miss,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1023274,2013-08-08,Cheyenne WY (DNTI),Near Miss,Near Miss,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1023185,2013-08-01,Cheyenne WY (DNTI),Near Miss,Horses on Roadway,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1023020,2013-07-30,Cheyenne WY,Incident,"On July 30, 2013, at approximately 11:50 a.m. it was discovered that an ammonia pump seal in the Ammonia Booster Pump, P-815A, failed and released ammonia to the atmosphere. ",0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1022729,2013-07-23,Cheyenne WY (DNTI),Near Miss,Hard Brake,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1022653,2013-07-22,Cheyenne WY (DNTI),Near Miss,Monte Lincoln Hard Brake,0,0,0,0,0,1,1,0,0,0,0,0,0,0
INC-1022640,2013-07-19,Cheyenne WY,Near Miss,A pully came apart from the davit arm and fell approximately 80' off of T-101.  No one was near the fallling piece.  No injuries.,0,0,0,0,1,1,1,0,0,0,0,0,0,0
INC-1022553,2013-07-15,Cheyenne WY (DNTI),Near Miss,Rattlesnakes near unloading tower,0,0,0,0,1,1,1,0,0,0,0,0,0,0
INC-1022125,2013-07-03,Cheyenne WY (DNTI),Near Miss,Hard Brake-Stephen Baker,0,0,0,1,1,1,1,0,0,0,0,0,0,0
INC-1022118,2013-06-29,Cheyenne WY,Incident,"On June 29, 2013, at approximately 11:45 p.m. it was discovered that a flange gasket on the Carbamate Feed Heater, E-820, failed and released carbamate solution to the atmosphere.  ",0,0,0,1,1,1,1,0,0,0,0,0,0,0
INC-1021612,2013-06-08,Cheyenne WY,Incident,"The pressure within the unloading flash drum increased, which intermittently lifted a pressure safety valve (PSV-317). ",0,0,0,0,0,0,0,0,0,0,1,1,1,1
INC-1021446,2013-06-11,Cheyenne WY,Near Miss,While attempting to pick stainless sheets for the new tanks at the DEF project the sheet grabber slipped.  This caused the crane to partially lose control of the lift resulting in an emergency lowering of the sheets.  ,0,0,0,0,0,0,0,0,0,0,1,1,1,1
INC-1021438,2013-06-12,Cheyenne WY (DNTI),Near Miss,HARD BRAKE,0,0,0,0,0,0,0,0,0,0,1,1,1,1
INC-1021372,2013-06-05,Cheyenne WY,Incident,"On June 5, 2013, at approximately 4:58 p.m. it was discovered that a pressure safety valve (PSV-446) had released ammonia to the atmosphere.",0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1021249,2013-06-03,Cheyenne WY,Incident,While pulling a fuse cartridge in the PMH-12 fused switch cabinet W-1B an electrical fault was experienced.,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1021220,2013-06-04,Cheyenne WY (DNTI),Incident,Bent stack on unit 592,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1021188,2013-06-04,Cheyenne WY,Near Miss,A contractor was pulling dark safety glasses off to see the compressor inside a building.,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1021185,2013-05-30,Cheyenne WY,Incident,The Urea Plant experienced upset conditions when the stem packing gland on a Level Control Valve (LCV 1302) failed and released ammonia vapor to the atmosphere over a period of approximately 22.5 minutes.,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1021184,2013-05-16,Cheyenne WY,Incident,"At approximately 4:40 pm on May 16, 2013, an acid collection sump line failed spilling approximately 14.4 gallons of 100% Nitric Acid.",0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1021126,2013-06-02,Cheyenne WY,Incident,Operator was sprayed under his face shield with nitric acid when blowing down the LoDAN 1 neutralizer Acid Flow Transmitter (FI-404).,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1021057,2013-05-30,Cheyenne WY,Incident,Contractor driving AT forklift ran into conduit breaking securing nut to junction box and breaking conduit coming out of the ground,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1021054,2013-05-28,Cheyenne WY,Incident,hot liquid dripped on contractor while she was cleaning up work area causing minor burn to right ear.,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1020947,2013-05-28,Cheyenne WY (DNTI),Incident,First Aid Only injury -  EE was exiting tractor and sliped off of top steps and slid all the way to the ground causing a back strain.,0,0,0,0,0,0,0,0,0,0,0,1,1,1
INC-1020495,2013-05-14,Cheyenne WY,Near Miss,A contractor was using a knife to open a container.,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1020480,2013-05-13,Cheyenne WY,Near Miss,"A 1"" gas line to the ammonia flare was found bent upwards between two supports. It appears that something was hooked on the gas line as it was being lifted.",0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1020435,2013-05-13,Cheyenne WY,Near Miss,A man lift was left sitting on the CO2 loading spur tracks while the operators went to break.,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1020421,2013-05-13,Cheyenne WY (DNTI),Incident,Driver failed to unhook Hydo lines before pulling away from trailer,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1020419,2013-05-07,Cheyenne WY (DNTI),Near Miss,Snow sliding off of the roof busted a vent off leaving a metal pipe detached.  It fell through the ceiling and busted the sink landing on the floor as a contractor walked into the bathroom.,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1020290,2013-05-02,Cheyenne WY,Incident,"A DNTI semi-trailer operator did not follow SOP’s for offloading emulsion, which resulted in the spillage of approximately 10 gallons of Titan PB 2000 to an asphalted area.  ",0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1020259,2013-05-02,Cheyenne WY (DNTI),Incident,EMULSION SPILL/CHEYENNE EMULSION PLANT LOAD-OUT,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1020247,2013-05-07,Cheyenne WY,Near Miss,"A 3 foot length (approximate) of carbon steel plumbing vent pipe damaged due to heavy snow, dislodged, and fell from the roof of the Engineering Building through the ceiling of the West Men's restroom damaging the sink.",0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1019965,2013-05-01,Cheyenne WY,Near Miss,Large volume of snow slide off roof onto sidewalk,0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1019757,2013-04-25,Cheyenne WY,Incident,"At approximately 9:30 am on April 25, 2013, an acid collection sump line failed spilling approximately 4.8 gallons of 100% Nitric Acid. ",0,0,0,0,0,0,0,0,0,0,0,0,1,1
INC-1019689,2013-04-18,Cheyenne WY,Incident,Failure of the incoming electrical transmission resulted in a plantwide power failure.,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1019662,2013-04-19,Cheyenne WY (DNTI),Near Miss,Hard Brake,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1019411,2013-03-04,Cheyenne WY,Incident,"On March 4, 2013, at 9:30 am it was discovered that the #2 nitric acid plant fell outside of compliance assurance monitoring plan (CAM) parameters.  ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1019410,2013-03-18,Cheyenne WY,Incident,"On March 18, 2013, the #4 AP exceeded its production limit of 455 tpd by 1.3 tons.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1019326,2013-04-16,Cheyenne WY,External {Non-IPL},ups driver fell on snowy ramp,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1019173,2013-04-11,Cheyenne WY,External {Non-IPL},"A CO2 truck driver disconnected the liquid loading hose from the truck.  When the hose was disconnected, the pressure in the line caused the hose to whip.  The driver was given medical attention on-site and immediately transported to the hospital.",0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1019097,2013-04-10,Cheyenne WY (DNTI),Near Miss,Near Miss - DNTI driver in company pick-up was nearly hit by a turn around contractor who was not following Plant traffic patterns,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1019096,2013-04-10,Cheyenne WY (DNTI),Incident,Transfleet Mechanic Steve Greider hit fence pole exiting the truck shop,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1019062,2013-04-03,Cheyenne WY (DNTI),Near Miss,Near Miss - Passing truck reentered our drivers lane too soon,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1018971,2013-04-03,Cheyenne WY (DNTI),Near Miss,Near miss - I was positioned about 15 feet behind a placarded tanker waiting for a traffic signal to turn green.  When the light turned green a dump truck ran the red light and almost hit the tanker as it pulled out.,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1018859,2013-03-28,Cheyenne WY (DNTI),Near Miss,Near miss/ Semi-truck entering Interstate traveling in the wrong direction.,0,0,0,0,0,0,0,0,0,0,0,0,0,1
INC-1018804,2013-03-22,Cheyenne WY,Incident,The Ammonia Plant downstream of the CO2 removal section of the process was shut down due to a leak in the E-214 Converter Heat Exchanger.  The diaphragm seal had developed a leak in a weld which resulted in a synthesis gas leak.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1018539,2013-03-10,Cheyenne WY,Near Miss,Emulsion Plant Operator's had a near miss with exposure to hot AN solution and working under a suspended load,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1018537,2013-03-13,Cheyenne WY,Near Miss,GE Betz Chemical Delivery Driver received electrical shock when off loading Cortrol chemical into storage tank,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1018536,2013-02-24,Cheyenne WY,Near Miss,Urea Reactor top head gasket leak,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1018534,2013-01-27,Cheyenne WY,Incident,At 0630 on 2/24/13 the Urea Senior Operator was making routine morning rounds and noticed a leak coming from inside the Urea Reactor.  The Urea Plant was safely shutdown. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1018493,2013-03-08,Cheyenne WY (DNTI),Near Miss,Near miss/ Fall hazard/ Prill Load rack/ Cheyenne Plant,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1018450,2013-03-16,Cheyenne WY (DNTI),Incident,Driver backed into another parked unit,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1018109,2013-02-27,Cheyenne WY (DNTI),Near Miss,DNTI driver David Bently while unloading at Narm witnessed a Wesco driver smoking at the towers,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1018077,2013-03-01,Cheyenne WY (DNTI),Near Miss,Walking to my vehicle and tripped on snow that had been shoveled to the edge of the side walk,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1018056,2013-03-03,Cheyenne WY (DNTI),Near Miss,Hard Brake,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1018015,2013-02-24,Cheyenne WY (DNTI),Near Miss,"Hard Brake - No hard brake, wheel spin on ice while pulling out of Little America in Cheyenne",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1018010,2013-02-27,Cheyenne WY (DNTI),Near Miss,Road Conditions - Driver had wheel spin while pulling a grade on icy roads,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1017994,2013-02-27,Cheyenne WY (DNTI),Near Miss,Hard Brake,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1017916,2013-02-19,Cheyenne WY,Near Miss,"LoDAN 1 neutralizer pH dropped significantly. Atmosphere in the Plant developed visible acid fumes, off spec product transfer caused pipe plug to corrode out of transfer line.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1017814,2013-02-22,Cheyenne WY (DNTI),Near Miss,Near Miss - A calcium chloride based ice melt was used on the sidewalks outside the engineering building.  It was applied much to heavy and created an oily film on the floor.  This created a serious slip hazard,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1017790,2013-02-20,Cheyenne WY,Incident,operator fell off platform while removing filters,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1017618,2013-01-27,Cheyenne WY (DNTI),Incident,Jason Myers slipped while climbing into truck/slipped 1.5 feet landing squarely on both feet. Caused a sharp pain in lower back,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1017614,2013-02-13,Cheyenne WY,Near Miss,"Forklift rolled backward operator set emergency brake, and stepped off to open a garage door",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1017592,2013-02-13,Cheyenne WY,Incident,A bulk chlorine truck driver forgot to set his brakes before he left his truck.  The truck rolled into the guard shack.  No injuries were reported. ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1017584,2013-02-13,Cheyenne WY (DNTI),Near Miss,"Near miss, Joshua Stanley was entering the plant and witnessed a truck rolling away toward the plant.  He did not realize it was unmanned.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1017538,2013-02-08,Cheyenne WY,Near Miss,welder arced lead against winch cable in Urea Reactor.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1017494,2013-02-08,Cheyenne WY,Near Miss,SALA Winch cable release.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1017123,2013-01-17,Cheyenne WY,Near Miss,"Approximately 5,000 pounds of ammonium nitrate prill was recoverd and contaminated with production well slurry from a vacuum truck.  This material was offloaded in the Fines Warehouse.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1017014,2013-01-24,Cheyenne WY (DNTI),Near Miss,Near Miss 1/24/2013 Candy vendor using scissors to unscrew bolt on top of candy container,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1016883,2013-01-17,Cheyenne WY (DNTI),Incident,Incident 1/17/201 Dan Cornwall traveling north bound on I-25 was sideswiped by a passing truck hauling an oversized load.  This ripped a hole in the back trailer causing loss of containment.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1016862,2013-01-16,Cheyenne WY (DNTI),Near Miss,Hard brake Daniel French 1/16/2013 had to apply brakes to avoid striking an antelope.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1016789,2013-01-11,Cheyenne WY (DNTI),Near Miss,Hard Brake - Equipment Issue - Driver was bobtailing to shop/Hard brake,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1016604,2013-01-02,Cheyenne WY,Near Miss,At approximately 11 am four (4) cooling tower fan blades broke and flew off of the cooling tower.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1016520,2012-12-30,Cheyenne WY (DNTI),Near Miss,Slipped on ice and fell.  He was sore  but uninjured.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1016412,2012-12-20,Cheyenne WY (DNTI),Near Miss,Hard Brake-Shauwn Broad 12/20/12,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1016169,2012-12-07,Cheyenne WY (DNTI),Near Miss,Neary Hit - 12/7/12 Dave Bentley exiting Cheyenne Plant with near miss with on-coming train,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1016104,2012-12-04,Cheyenne WY (DNTI),Near Miss,Near miss - unsecured equipment,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1016006,2012-11-26,Cheyenne WY (DNTI),Incident,Incident - 11/26/12  Trevor Frogge was pulled over installing traction control devices when a car lost control and struck the tractor on the left rear.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1016004,2012-11-19,Cheyenne WY (DNTI),Near Miss,Hard Brake - 11/19/12 Michael Guynn was traveling East on I-90 in Montana.  Attempting to pass a slow moving van the van moved into Mike's lane of travel causing him to hard brake,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1016003,2012-11-26,Cheyenne WY (DNTI),Incident,Incident - 11/26/2012  Dan Atencio was stopped at the intersection of WY Hwy 59 and S. Antelope Rd when a bus lost control and sideswiped him.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1015982,2012-11-25,Cheyenne WY,Near Miss,operator fell through loose grating scraping his shin and bruising his hand.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1015788,2012-11-06,Cheyenne WY,Near Miss,nitric acid dripped on a worker's neck causing burns,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1015776,2012-10-26,Cheyenne WY (DNTI),Near Miss,Wheel Slip-10/26/12 Larry Galyen was South bound on I-25.  He hit a patch of ice and his wheels spun causing a hard brake.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1015721,2012-10-29,Cheyenne WY,Near Miss,Yvonne Schaaf  and Dustin Kakutchka both slipped on the floor due to over use of ice melt outside that was tracked inside.  Improper footwear was also a cause.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1015656,2012-10-25,Cheyenne WY (DNTI),Incident,Injury - 10/25/12  Diane Springer was at the sink in the DNTI/Cheyenne break room and slipped on some water and fell.  She broke her hip.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1015647,2012-10-24,Cheyenne WY (DNTI),Incident,Incident - 10/24/12 Charles Tarman lost control of his tractor and two trailers after hitting a patch of black ice.  The back trailer tipped over into the ditch.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1015368,2012-09-28,Cheyenne WY (DNTI),Near Miss,Hard brake - 9/28/12  Dan Atencio was norht bound on Hwy 59 in Wyoming when a pick up aproached in his lane.  Dan applied his brakes to avoid a collision and had a hard brake,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1015352,2012-09-20,Cheyenne WY (DNTI),Near Miss,"Wheel Slip-9/20/2012.  Hector Juarez was shifting, coming off a stop light and his wheels hit a high spot in the road and one side spun causing a hard brake.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1015280,2012-09-21,Cheyenne WY (DNTI),Incident,Incident 9/21/12 - Tony Perez while loading emulsion at the Cheyenne emulsion plant failed to raise the Safety cage before pulling forward and damaged the cage and gang plank,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1015260,2012-09-17,Cheyenne WY (DNTI),Incident,Animal strike 9/17/12- A deer jumped out of the bushes on the side of the road and Scott hit it.  This bent the I bolt on the bumper guard.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1015259,2012-09-08,Cheyenne WY (DNTI),Near Miss,Hard Brake 9/8/12 - An antelope or a deer jumped out of the medium and crossed right in front of Tony.  He applied brakes t avoid striking the animal causing a hard brake.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1015258,2012-09-02,Cheyenne WY (DNTI),Near Miss,Hard Brake 9/2/12 - As he crested the hill people were standing in the road assisting with a crash.  Bob applied brakes to slow and avoid becoming involved.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1015007,2012-08-01,Cheyenne WY (DNTI),Near Miss,Hard Brake Tony wast traveling south on South Antelope Rd when he topped a hill and there was an antelope standing in the road.  He applied the brakes to avoid the collision and registered a hard brake.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1014974,2012-08-20,Cheyenne WY,Incident,While loading emulsion the emulsion plant had a realease of 009 DET 80 d15 microspheres.  Monte inhaled some and it irritated his breathing causing him to cough.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1014969,2012-08-20,Cheyenne WY,Incident,"Employee was operating the plastic MB Horizonal expander.  Employee was multitasking and forgot the HEA was still running and left it unattended.  The system shut down due to being full, but the tranfer pump was still fluffing with air.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1014865,2012-08-03,Cheyenne WY (DNTI),Incident,INCIDENT Wind had blown a construction sign into the lane of travel.  Mike was not able to move over far enough to miss the sign and ran over it scratching his trailers,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1014768,2012-07-29,Cheyenne WY,Incident,"At approximately 6:30 p.m. on July 29, 2012, it was discovered that the Galory ATH 626M additive holding tank (V-420) was overflowing. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1014728,2012-07-24,Cheyenne WY (DNTI),Near Miss,Hard Brake - 2 deer crossing the road stopped in Robert's lane of travel.  Robert applied hs brakes and the deer continued to cross.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1014639,2012-07-15,Cheyenne WY,Incident,"At approximately 9:30 p.m. on July 15, 2012, it was discovered that the Corlett Creek Interceptor Trench Sump was overflowing.  ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1014637,2012-07-14,Cheyenne WY (DNTI),External {Non-IPL},"At approximately 11:00 p.m. on July 14, 2012, a truck driver dumped approximately 500 to 600 pounds of Ammonium Nitrate Prill  in the western portion of DNTI's parking lot.   ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1014634,2012-07-15,Cheyenne WY,Incident,At approximately 19:45 on 7/15/2012 in #3 NAP a purge gas flange gasket failed.  The purge gas line ignited resulting in a small fire.  This was extinguished by isolating the upstream block valve.  ,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1014616,2012-07-12,Cheyenne WY (DNTI),Incident,Slipped off truck step and twisted knee(right knee),0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1014544,2012-07-01,Cheyenne WY (DNTI),Near Miss,Hard Brake Monte was driving at night on Antelope Rd when a herd of antelope jumped out on to the road in front of him.  He applied his brakes to avoid hitting them.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1014543,2012-06-30,Cheyenne WY (DNTI),Near Miss,Hard Brake While driving on Antelope Rd at night  herd of antelope ran out in front of our unit causing Marvin to hard brake.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1014491,2012-06-25,Cheyenne WY (DNTI),Near Miss,"Hard Brake On  two lane highway in Washington state, and while positioning to pass a slow moving car, the car did a sudden turn causing Dan to hard brake",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1014490,2012-06-11,Cheyenne WY (DNTI),Near Miss,Hard Brake Had to stop quickly for a red light.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1014365,2012-06-11,Cheyenne WY (DNTI),Incident,While exiting BTI/Moorcroft WY yard Brian turned to sharply to the right and hit Doug Gilberts personal vehicle causing damage to the right rear.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1014271,2012-05-31,Cheyenne WY (DNTI),Near Miss,Hard Brake Dan was passed by a car that then stoped short and did a U turn in front of him.  Because he was bob tail his brakes locked up.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1013939,2012-04-25,Cheyenne WY,Near Miss,"While assisting in the rigging of a multi bellows expansion joint, and then while lifting the expansion joint, it came in contact with a light fixture damaging a light ballast.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1013928,2012-04-24,Cheyenne WY,Near Miss,Fresh air hose connection separated during confined space work in #3 Acid absorber tower.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1013864,2012-04-17,Cheyenne WY,Incident,The Plastic Micro Balloon  was over aerated and expanded plastic micro balloons exited the prv stack.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1013848,2012-04-15,Cheyenne WY (DNTI),Incident,Kevin had parked tractor 694 at a truck stop in Evanston WY and was sleeping in the sleeper when another truck side swiped him while parking next to him.  This dented the hose storage tube and scratched the trailer.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1013812,2012-04-09,Cheyenne WY (DNTI),Incident,While getting into the truck he felt pain in his shoulder,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1013672,2012-03-10,Cheyenne WY (DNTI),Near Miss,Hard brake/near hit.  While exiting Peabody Energy NARM a herd of deer jumped out in front of him,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1013671,2012-03-22,Cheyenne WY,Near Miss,While steaming a tank of hardened emulsion the cam and groove fitting came off the tank.  Emulsion and fuel phase spilled.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1013647,2012-03-21,Cheyenne WY (DNTI),Incident,Driver failed to remove fail safe pin on bumper cattle guard when trying to put the guard back up.  The guared hit the pin instead of going into place and bounced back down hitting the top of the drivers foot causing a bruise.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1013534,2012-02-27,Cheyenne WY,Near Miss,Employee started transfer of an off spec product into the process vessel.  During the transfer the hose connection came undone and spilled product.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1013504,2012-03-04,Cheyenne WY (DNTI),Incident,"Coray Milnes was west bound on I-80 in Utah at mile marker 131, when a car hydroplaned and slid into him on the drivers side.  No injuries, the other car was towed",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1013455,2012-02-17,Cheyenne WY (DNTI),Incident,The driver was pulling through the gate and stopped just as he entered to talk with an exiting driver.  The gate closed against his tractor but he failed to notice before proceding and damaged the gate and the tractor.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1013453,2012-02-17,Cheyenne WY (DNTI),Incident,"While unloading his pup trailer, Marvin tripped on a rock and hit his tooth on the fender of the pup.  This broke a tooth.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1013435,2012-02-24,Cheyenne WY (DNTI),Incident," While climbing 10 Mile Hill South into Douglas, Wyoming, driver hit a rough section of ice on the road that caused the tractor to lose traction and have a wheel spin",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1013403,2012-02-20,Cheyenne WY (DNTI),Near Miss,Hard brake event,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1013358,2012-02-12,Cheyenne WY (DNTI),Near Miss,The hinge on the draw bar failed on pup P014.  Driver pulled over and the pup was attached by only on hinge.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1013269,2012-02-03,Cheyenne WY (DNTI),Near Miss,Dan was South bound on I-25 Two emergency vehicles came accross the meduim and pulled out in front of Dan from the north bound lanes causing him to hard brake.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1013235,2012-01-19,Cheyenne WY,Incident,Fire on top of High Temperature Shift Converter.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1013008,2011-12-21,Cheyenne WY (DNTI),Incident,Driver slipped on the ice while chaining up his tires.  He went home and his back became sore.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1012969,2011-11-16,Cheyenne WY (DNTI),Incident,Steven failed to lift the safety cage up from his trailer before pulling ahead to load his back trailer causing damage to the cage and bridge,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1012958,2011-12-06,Cheyenne WY (DNTI),Incident,Robert sprained his thumb while pulling up the safety cage at the emulsion plant,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1012893,2011-12-07,Cheyenne WY,Near Miss,"An emulsion trailer needed to have some emulsion pumped off.  An estimated 8,000lbs  The  when the transfer was completed the tanker collapsed in the middle.   ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1012875,2011-12-01,Cheyenne WY,Incident,"Temporary contract employee was walking to his car and slipped on black ice, rendering him nearly unconcious. He was found by a Dyno Nobel employee and was transported to the emergency room via ambulance.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1012624,2011-10-26,Cheyenne WY,Near Miss,The loading Rack Gangway was left down after the front tanker was full and the truck driver pull ahead to load the back trailer.  The gangway was bent beyond repair and the trailers ladder was torn off.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1012608,2011-10-21,Cheyenne WY (DNTI),Incident,While pulling off of the scale in tractor 561 Jeff Vezina hit a pole with the left fender damaging the fender.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1012548,2011-10-10,Cheyenne WY,Incident,"While isolating a pump for maintenance work, the employee's lock for lock out broke and lacerated his finger.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1012547,2011-09-26,Cheyenne WY,Near Miss,"A contractor was hired to re-route a pipe that was mistakenly identified as a galvanized sump pump discharge for water.  After cutting into the line, it was identified as a fiber optic cable conduit.  ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1012385,2011-09-14,Cheyenne WY (DNTI),Incident,DNTI Cheyenne driver struck gate while using a detour to enter Dyno Nobel Inc plant in Cheyenne WY.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1012227,2011-08-21,Cheyenne WY,Incident,"On August 21, a pressure safety valve (PSV1602) within the Urea Plant lifted and released ammonia to the atmosphere.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1012199,2011-08-14,Cheyenne WY,Incident,"On August 14, 2011, at approximately 7:45 p.m., the Urea Plant experienced upset conditions when a gasket on reactor letdown valve (PCV 1511) failed and released ammonia to the atmosphere over a period of approximately 20 minutes.     ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1011815,2011-06-15,Cheyenne WY,Near Miss,"It was discovered that the Emulsion Plant has in the process, an area where thermal expansion takes place and creates line pressure high enough to cause property damage",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1011750,2011-06-05,Cheyenne WY,Incident,"The Urea Plant experienced upset conditions and blew rupture disks (PSE-2401 and PSE-2402) and lifted pressure safety valves (PSV-2401 and PSV-2402) on the Carbamate Recycle Pumps, releasing carbamate solution to the atmosphere.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1011713,2011-05-28,Cheyenne WY,Incident,"At approximately 6:30 a.m. on May 28, 2011, a valve stem on the body of the 2nd Stage Screw Compressor (C-104) failed.  Consequently, a gas stream comprised of approximately 10% ammonia was released to the atmosphere. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1011672,2011-05-02,Cheyenne WY (DNTI),Incident,"while driving down a 2 lane road, , the truck caught the right edge of the road, the driver over reacted and turned the wheel to the left, causing the trailers to ""whip"" and laying the trailers and tractor over on the road and ditch.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1011582,2011-05-14,Cheyenne WY,Incident,,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1011570,2011-05-13,Cheyenne WY,Incident,While loading emulsion into a DNTI truck the loading arm lifted and released approximately 15 gallons of emulsion to bare ground.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1011468,2011-04-23,Cheyenne WY,Incident,"Residual ammonia vapor from the 1st stage compressor oil cooler, which was draining to the waste ditch, was not suppressed with water resulting in an ammonia release. ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1011467,2011-04-19,Cheyenne WY,Incident,"The #3 Injection well triplex pump experienced an equipment failure, releasing waste water across bare ground.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1011301,2011-04-03,Cheyenne WY,Incident,A pressure relief valve on the R-Grade Ammonia Storage Tank lifted.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1011199,2011-03-23,Cheyenne WY,Incident,"Theresa Chunko rolled her ankle while walking down a ramp to inspect foundation bolts.  After the incident she continued to inspect the bolts, shortly after she fainted, and a worker caught her.  ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1011179,2011-03-21,Cheyenne WY,Incident,"An EMI truck driver was in route to deliver Mineral Oil to the Emulsion Plant when the driver inadvertently drove off the road and turned the truck on its side.  Mineral oil, engine oil and diesel fuel escaped the truck and released to bare ground.   ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1010991,2011-02-21,Cheyenne WY,Incident,"While transporting product on a forklift, employee struck the flashing on an overhead door.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1010984,2011-02-28,Cheyenne WY,Incident,"A thermowell located on the Urea Reactor outlet line developed a small pinhole leak.  In result, Urea solution was released through the pinhole.  ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1010955,2011-02-15,Cheyenne WY,Incident,"While looking up at the weak acid separator, a tiny drop of nitric acid dripped into employee's right eye.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1010939,2011-02-20,Cheyenne WY (DNTI),Incident,"I-25 North Bound Mile marker 113- Snowing, blowing snow and icy road conditions. DNTI Driver struck another CMV vehicle in the rear, ",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1010884,2011-02-07,Cheyenne WY,Incident,"While working in #3 Acid, employee stepped on a welding rod that went into his foot.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1010774,2011-01-27,Cheyenne WY,Near Miss,"While removing a temperature gage, an I&E Tech turned the temperature gage 1/2 turn which caused the thermal well loosen and began to leak past the process connection.  The tech then tried to tighten the thermal but it came out of the line.",0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1010696,2010-12-21,Cheyenne WY (DNTI),Incident,DNTI Vehicle struck in the rear end of trailer,0,0,0,0,0,0,0,0,0,0,0,0,0,0
INC-1010693,2010-12-31,Cheyenne WY,Incident,Ammonia release from flare.,0,0,0,0,0,0,0,0,0,0,0,0,0,0
